// $Id: R1-25.00-1.glm 
// 24.9 kV feeder 
//********************************************* 
clock{ 
     timezone EST+5EDT; 
     timestamp '2000-01-01 0:00:00'; 
     stoptime '2000-01-01 1:00:00'; 

} 

#set profiler=1 
//********************************************* 
// modules 
module tape; 
module powerflow{ 
     solver_method NR; 
      default_maximum_voltage_error 1e-6;
}; 
module generators;

//********************************************* 

object regulator:1 { 
     name R1-25-00-1_reg_1; 
     from R1-25-00-1_node_324; 
     to R1-25-00-1_meter_91; 
     phases ABCN; 
     configuration feeder_reg_cfg; 
} 

object regulator:2 { 
     name R1-25-00-1_reg_2; 
     from R1-25-00-1_node_76_2; 
     to R1-25-00-1_node_77; 
     phases ABCN; 
     configuration votlage_reg_cfg; 
} 

object regulator_configuration:1168 { 
     name feeder_reg_cfg; 
     Control OUTPUT_VOLTAGE; 
     band_center 14975.0; 
     band_width 240; 
     connect_type WYE_WYE; 
     time_delay 30; 
     raise_taps 16; 
     lower_taps 16; 
     regulation 0.10; 
     tap_pos_A 0; 
     tap_pos_B 0; 
     tap_pos_C 0; 
} 

object regulator_configuration:9997 { 
     name votlage_reg_cfg; 
     Control OUTPUT_VOLTAGE; 
     band_center 14975.0; 
     band_width 240; 
     connect_type WYE_WYE; 
     time_delay 30; 
     raise_taps 16; 
     lower_taps 16; 
     regulation 0.10; 
     tap_pos_A 0; 
     tap_pos_B 0; 
     tap_pos_C 0; 
} 

object capacitor:1165 { 
     name R1-25-00-1_cap_1; 
     phases ABCN; 
     pt_phase AN; 
     parent R1-25-00-1_node_163; 
     phases_connected ABC; 
     control MANUAL;
     switchA CLOSED;
     switchB CLOSED;
     switchC CLOSED;	 
     voltage_set_high 14500; 
     voltage_set_low 13500; 
     capacitor_A 0.15 MVAr; 
     capacitor_B 0.15 MVAr; 
     capacitor_C 0.15 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 14380; 
     nominal_voltage 14376.02; 
} 

object fuse:1145 { 
     name R1-25-00-1_fuse_1; 
     phases AN; 
     from R1-25-00-1_node_148; 
     to R1-25-00-1_node_292; 
     current_limit 50000;// 1000; 
     status CLOSED; 
} 

object fuse:1146 { 
     name R1-25-00-1_fuse_2; 
     phases BN; 
     from R1-25-00-1_node_297; 
     to R1-25-00-1_node_298; 
     current_limit 50000;// 1000; 
     status CLOSED; 
} 

object fuse:1147 { 
     name R1-25-00-1_fuse_3; 
     phases CN; 
     from R1-25-00-1_node_64; 
     to R1-25-00-1_node_65; 
     current_limit 50000;// 1000; 
     status CLOSED; 
} 

object fuse:1148 { 
     name R1-25-00-1_fuse_4; 
     phases AN; 
     from R1-25-00-1_node_145; 
     to R1-25-00-1_node_146; 
     current_limit 50000;// 5000; 
     status CLOSED; 
} 

object fuse:1149 { 
     name R1-25-00-1_fuse_5; 
     phases ABCN; 
     from R1-25-00-1_node_153; 
     to R1-25-00-1_node_155; 
     current_limit 50000;// 5000; 
     status CLOSED; 
} 

object fuse:1150 { 
     name R1-25-00-1_fuse_6; 
     phases ABCN; 
     from R1-25-00-1_node_164; 
     to R1-25-00-1_node_165; 
     current_limit 50000;// 5000; 
     status CLOSED; 
} 

object fuse:1151 { 
     name R1-25-00-1_fuse_7; 
     phases AN; 
     from R1-25-00-1_node_207; 
     to R1-25-00-1_node_208; 
     current_limit 50000;// 2500; 
     status CLOSED; 
} 

object fuse:1152 { 
     name R1-25-00-1_fuse_8; 
     phases ABCN; 
     from R1-25-00-1_node_207; 
     to R1-25-00-1_node_213; 
     current_limit 50000;// 3000; 
     status CLOSED; 
} 

object fuse:1153 { 
     name R1-25-00-1_fuse_9; 
     phases AN; 
     from R1-25-00-1_node_244; 
     to R1-25-00-1_node_250; 
     current_limit 50000;// 3000; 
     status CLOSED; 
} 

object fuse:1154 { 
     name R1-25-00-1_fuse_10; 
     phases AN; 
     from R1-25-00-1_node_259; 
     to R1-25-00-1_node_261; 
     current_limit 50000;// 2000; 
     status CLOSED; 
} 

object fuse:1155 { 
     name R1-25-00-1_fuse_11; 
     phases CN; 
     from R1-25-00-1_node_313; 
     to R1-25-00-1_node_319; 
     current_limit 50000;// 1000; 
     status CLOSED; 
} 

object line_configuration:25 { 
     conductor_A underground_line_conductor:2; 
     conductor_N underground_line_conductor:2; 
     spacing line_spacing:11; 
} 

object line_configuration:26 { 
     conductor_A underground_line_conductor:3; 
     conductor_N underground_line_conductor:3; 
     spacing line_spacing:11; 
} 

object line_configuration:27 { 
     conductor_A overhead_line_conductor:4; 
     conductor_B overhead_line_conductor:4; 
     conductor_C overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:12; 
} 

object line_configuration:28 { 
     conductor_B overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:13; 
} 

object line_configuration:29 { 
     conductor_B underground_line_conductor:3; 
     conductor_N underground_line_conductor:3; 
     spacing line_spacing:13; 
} 

object line_configuration:30 { 
     conductor_C underground_line_conductor:3; 
     conductor_N underground_line_conductor:3; 
     spacing line_spacing:14; 
} 

object line_configuration:31 { 
     conductor_A underground_line_conductor:3; 
     conductor_B underground_line_conductor:3; 
     conductor_C underground_line_conductor:3; 
     conductor_N underground_line_conductor:3; 
     spacing line_spacing:15; 
} 

object line_configuration:32 { 
     conductor_A underground_line_conductor:6; 
     conductor_B underground_line_conductor:6; 
     conductor_C underground_line_conductor:6; 
     conductor_N underground_line_conductor:6; 
     spacing line_spacing:15; 
} 

object line_configuration:33 { 
     conductor_C overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:16; 
} 

object line_configuration:34 { 
     conductor_A overhead_line_conductor:7; 
     conductor_B overhead_line_conductor:7; 
     conductor_C overhead_line_conductor:7; 
     conductor_N overhead_line_conductor:7; 
     spacing line_spacing:12; 
} 

object line_configuration:35 { 
     conductor_A overhead_line_conductor:8; 
     conductor_B overhead_line_conductor:8; 
     conductor_C overhead_line_conductor:8; 
     conductor_N overhead_line_conductor:8; 
     spacing line_spacing:12; 
} 

object line_configuration:36 { 
     conductor_A overhead_line_conductor:7; 
     conductor_B overhead_line_conductor:7; 
     conductor_C overhead_line_conductor:7; 
     conductor_N overhead_line_conductor:7; 
     spacing line_spacing:12; 
} 

object line_configuration:37 { 
     conductor_A overhead_line_conductor:5; 
     conductor_B overhead_line_conductor:5; 
     conductor_C overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:12; 
} 

object line_configuration:38 { 
     conductor_A overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:11; 
} 

object line_configuration:39 { 
     conductor_A underground_line_conductor:3; 
     conductor_N underground_line_conductor:3; 
     spacing line_spacing:17; 
} 

object line_configuration:40 { 
     conductor_A overhead_line_conductor:5; 
     conductor_B overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:18; 
} 

object line_configuration:41 { 
     conductor_B overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:13; 
} 

object line_configuration:42 { 
     conductor_B underground_line_conductor:3; 
     conductor_N underground_line_conductor:3; 
     spacing line_spacing:19; 
} 

object line_configuration:43 { 
     conductor_B overhead_line_conductor:7; 
     conductor_C overhead_line_conductor:7; 
     conductor_N overhead_line_conductor:7; 
     spacing line_spacing:20; 
} 

object line_configuration:44 { 
     conductor_C overhead_line_conductor:9; 
     conductor_N overhead_line_conductor:9; 
     spacing line_spacing:16; 
} 

object line_configuration:45 { 
     conductor_C overhead_line_conductor:7; 
     conductor_N overhead_line_conductor:7; 
     spacing line_spacing:16; 
} 

object line_configuration:46 { 
     conductor_C overhead_line_conductor:8; 
     conductor_N overhead_line_conductor:8; 
     spacing line_spacing:16; 
} 

object line_configuration:47 { 
     conductor_C overhead_line_conductor:8; 
     conductor_N overhead_line_conductor:8; 
     spacing line_spacing:21; 
} 

object line_configuration:48 { 
     conductor_C underground_line_conductor:2; 
     conductor_N underground_line_conductor:2; 
     spacing line_spacing:14; 
} 

object line_configuration:49 { 
     conductor_A overhead_line_conductor:10; 
     conductor_B overhead_line_conductor:10; 
     conductor_C overhead_line_conductor:10; 
     conductor_N overhead_line_conductor:10; 
     spacing line_spacing:12; 
} 

object line_configuration:50 { 
     conductor_A overhead_line_conductor:8; 
     conductor_N overhead_line_conductor:8; 
     spacing line_spacing:11; 
} 

object line_configuration:51 { 
     conductor_A overhead_line_conductor:8; 
     conductor_B overhead_line_conductor:8; 
     conductor_C overhead_line_conductor:8; 
     conductor_N overhead_line_conductor:8; 
     spacing line_spacing:22; 
} 

object line_configuration:52 { 
     conductor_B overhead_line_conductor:8; 
     conductor_N overhead_line_conductor:8; 
     spacing line_spacing:13; 
} 

object line_configuration:53 { 
     conductor_A underground_line_conductor:3; 
     conductor_C underground_line_conductor:3; 
     conductor_N underground_line_conductor:3; 
     spacing line_spacing:23; 
} 

object line_configuration:54 { 
     conductor_A underground_line_conductor:3; 
     conductor_C underground_line_conductor:3; 
     conductor_N underground_line_conductor:3; 
     spacing line_spacing:24; 
} 

object line_configuration:55 { 
     conductor_A overhead_line_conductor:8; 
     conductor_C overhead_line_conductor:8; 
     conductor_N overhead_line_conductor:8; 
     spacing line_spacing:23; 
} 

object line_configuration:56 { 
     conductor_A overhead_line_conductor:5; 
     conductor_C overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:23; 
} 

object line_configuration:57 { 
     conductor_A overhead_line_conductor:7; 
     conductor_N overhead_line_conductor:7; 
     spacing line_spacing:11; 
} 

object line_configuration:58 { 
     conductor_C underground_line_conductor:2; 
     conductor_N underground_line_conductor:2; 
     spacing line_spacing:16; 
} 

object line_spacing:11 { 
     distance_AN 84.0 in; 
} 

object line_spacing:12 { 
     distance_AB 57.6 in; 
     distance_BC 57.6 in; 
     distance_AC 57.6 in; 
     distance_AN 84.0 in; 
     distance_BN 84.0 in; 
     distance_CN 84.0 in; 
} 

object line_spacing:13 { 
     distance_BN 84.0 in; 
} 

object line_spacing:14 { 
     distance_CN 0.0 in; 
} 

object line_spacing:15 { 
     distance_AB 0.0 in; 
     distance_BC 0.0 in; 
     distance_AC 0.0 in; 
     distance_AN 0.0 in; 
     distance_BN 0.0 in; 
     distance_CN 0.0 in; 
} 

object line_spacing:16 { 
     distance_CN 84.0 in; 
} 

object line_spacing:17 { 
     distance_AN 0.0 in; 
} 

object line_spacing:18 { 
     distance_AB 57.6 in; 
     distance_AN 84.0 in; 
     distance_BN 84.0 in; 
} 

object line_spacing:19 { 
     distance_BN 0.0 in; 
} 

object line_spacing:20 { 
     distance_BC 57.6 in; 
     distance_BN 84.0 in; 
     distance_CN 84.0 in; 
} 

object line_spacing:21 { 
     distance_CN 51.6 in; 
} 

object line_spacing:22 { 
     distance_AB 57.6 in; 
     distance_BC 57.6 in; 
     distance_AC 57.6 in; 
     distance_AN 51.6 in; 
     distance_BN 51.6 in; 
     distance_CN 51.6 in; 
} 

object line_spacing:23 { 
     distance_AC 57.6 in; 
     distance_AN 84.0 in; 
     distance_CN 84.0 in; 
} 

object line_spacing:24 { 
     distance_AC 0.0 in; 
     distance_AN 0.0 in; 
     distance_CN 0.0 in; 
} 

object load:382 { 
     name R1-25-00-1_load_1; 
     parent R1-25-00-1_meter_1; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     constant_power_A 62.9109+5636.523j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:383 { 
     name R1-25-00-1_load_2; 
     parent R1-25-00-1_meter_2; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     constant_power_A 62.9109+5636.523j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:384 { 
     name R1-25-00-1_load_3; 
     parent R1-25-00-1_meter_3; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     constant_power_A 62.9109+5636.523j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:385 { 
     name R1-25-00-1_load_4; 
     parent R1-25-00-1_meter_4; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     constant_power_A 62.9109+5636.523j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:386 { 
     name R1-25-00-1_load_5; 
     parent R1-25-00-1_meter_5; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     constant_power_B 427.0572+1972.0786j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:387 { 
     name R1-25-00-1_load_6; 
     parent R1-25-00-1_meter_6; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     constant_power_B 427.0572+1972.0786j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:388 { 
     name R1-25-00-1_load_7; 
     parent R1-25-00-1_meter_7; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     constant_power_B 427.0572+1972.0786j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:389 { 
     name R1-25-00-1_load_8; 
     parent R1-25-00-1_meter_8; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 719.6584+13657.753j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:390 { 
     name R1-25-00-1_load_9; 
     parent R1-25-00-1_meter_9; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     constant_power_A 62.9109+5636.523j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:391 { 
     name R1-25-00-1_load_10; 
     parent R1-25-00-1_meter_10; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     constant_power_A 188.7327+16909.5689j; 
     constant_power_B 1281.1717+5916.2358j; 
     constant_power_C 1079.4876+20486.6294j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:392 { 
     name R1-25-00-1_load_11; 
     parent R1-25-00-1_meter_11; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     constant_power_A 0+0j; 
     constant_power_B 0+0j; 
     constant_power_C 71.9658+1365.7753j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:393 { 
     name R1-25-00-1_load_12; 
     parent R1-25-00-1_meter_12; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     constant_power_A 0+0j; 
     constant_power_B 0+0j; 
     constant_power_C 359.8292+6828.8765j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:394 { 
     name R1-25-00-1_load_13; 
     parent R1-25-00-1_meter_13; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 359.8292+6828.8765j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:395 { 
     name R1-25-00-1_load_14; 
     parent R1-25-00-1_meter_14; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 2403.6591+45616.8949j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:396 { 
     name R1-25-00-1_load_15; 
     parent R1-25-00-1_meter_15; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 1079.4876+20486.6294j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:397 { 
     name R1-25-00-1_load_16; 
     parent R1-25-00-1_meter_16; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 539.7438+10243.3147j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:398 { 
     name R1-25-00-1_load_17; 
     parent R1-25-00-1_meter_17; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 1439.3168+27315.5059j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:399 { 
     name R1-25-00-1_load_18; 
     parent R1-25-00-1_meter_18; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     constant_power_A 25.1644+2254.6092j; 
     constant_power_B 427.0572+1972.0786j; 
     constant_power_C 647.6926+12291.9777j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:400 { 
     name R1-25-00-1_load_19; 
     parent R1-25-00-1_meter_19; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     constant_power_A 0+0j; 
     constant_power_B 0+0j; 
     constant_power_C 359.8292+6828.8765j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:401 { 
     name R1-25-00-1_load_20; 
     parent R1-25-00-1_meter_20; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     constant_power_A 125.8218+11273.0459j; 
     constant_power_B 854.1145+3944.1572j; 
     constant_power_C 719.6584+13657.753j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:402 { 
     name R1-25-00-1_load_21; 
     parent R1-25-00-1_meter_21; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     constant_power_A 0+0j; 
     constant_power_B 0+0j; 
     constant_power_C 215.8975+4097.3259j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:403 { 
     name R1-25-00-1_load_22; 
     parent R1-25-00-1_meter_22; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 143.9317+2731.5506j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:404 { 
     name R1-25-00-1_load_23; 
     parent R1-25-00-1_meter_23; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     constant_power_A 419.4067+37576.8949j; 
     constant_power_B 2847.054+13147.217j; 
     constant_power_C 2398.8518+45525.6611j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:405 { 
     name R1-25-00-1_load_24; 
     parent R1-25-00-1_meter_24; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     constant_power_A 94.3663+8454.7844j; 
     constant_power_B 640.5859+2958.1179j; 
     constant_power_C 539.7438+10243.3147j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:406 { 
     name R1-25-00-1_load_25; 
     parent R1-25-00-1_meter_25; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     constant_power_A 62.9109+5636.523j; 
     constant_power_B 427.0572+1972.0786j; 
     constant_power_C 359.8292+6828.8765j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:407 { 
     name R1-25-00-1_load_26; 
     parent R1-25-00-1_meter_26; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     constant_power_B 427.0572+1972.0786j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:408 { 
     name R1-25-00-1_load_27; 
     parent R1-25-00-1_meter_27; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     constant_power_B 2135.2862+9860.393j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:409 { 
     name R1-25-00-1_load_28; 
     parent R1-25-00-1_meter_28; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 359.8292+6828.8765j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:410 { 
     name R1-25-00-1_load_29; 
     parent R1-25-00-1_meter_29; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 4000+2000j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:411 { 
     name R1-25-00-1_load_30; 
     parent R1-25-00-1_meter_30; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 359.8292+6828.8765j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:412 { 
     name R1-25-00-1_load_31; 
     parent R1-25-00-1_meter_31; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 647.6926+12291.9777j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:413 { 
     name R1-25-00-1_load_32; 
     parent R1-25-00-1_meter_32; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 359.8292+6828.8765j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:414 { 
     name R1-25-00-1_load_33; 
     parent R1-25-00-1_meter_33; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 215.8975+4097.3259j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:415 { 
     name R1-25-00-1_load_34; 
     parent R1-25-00-1_meter_34; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 359.8292+6828.8765j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:416 { 
     name R1-25-00-1_load_35; 
     parent R1-25-00-1_meter_35; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 359.8292+6828.8765j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:417 { 
     name R1-25-00-1_load_36; 
     parent R1-25-00-1_meter_36; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 215.8975+4097.3259j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:418 { 
     name R1-25-00-1_load_37; 
     parent R1-25-00-1_meter_37; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 143.9317+2731.5506j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:419 { 
     name R1-25-00-1_load_38; 
     parent R1-25-00-1_meter_38; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 359.8292+6828.8765j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:420 { 
     name R1-25-00-1_load_39; 
     parent R1-25-00-1_meter_39; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 143.9317+2731.5506j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:421 { 
     name R1-25-00-1_load_40; 
     parent R1-25-00-1_meter_40; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 7196.5842+136577.5296j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:422 { 
     name R1-25-00-1_load_41; 
     parent R1-25-00-1_meter_41; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 143.9317+2731.5506j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:423 { 
     name R1-25-00-1_load_42; 
     parent R1-25-00-1_meter_42; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 143.9317+2731.5506j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:424 { 
     name R1-25-00-1_load_43; 
     parent R1-25-00-1_meter_43; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 359.8292+6828.8765j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:425 { 
     name R1-25-00-1_load_44; 
     parent R1-25-00-1_meter_44; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 359.8292+6828.8765j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:426 { 
     name R1-25-00-1_load_45; 
     parent R1-25-00-1_meter_45; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 1439.3168+27315.5059j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:427 { 
     name R1-25-00-1_load_46; 
     parent R1-25-00-1_meter_46; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     constant_power_A 37.7465+3381.9138j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:428 { 
     name R1-25-00-1_load_47; 
     parent R1-25-00-1_meter_47; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     constant_power_A 37.7465+3381.9138j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:429 { 
     name R1-25-00-1_load_48; 
     parent R1-25-00-1_meter_48; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     constant_power_A 100+11300j; 
     constant_power_B 900+3900j; 
     constant_power_C 700+13700j; 
     nominal_voltage 480; 
     load_class I; 
} 

object load:430 { 
     name R1-25-00-1_load_49; 
     parent R1-25-00-1_meter_49; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     constant_power_A 504000+200000j; 
     constant_power_B 504000+200000j; 
     constant_power_C 504000+200000j; 
     nominal_voltage 480; 
     load_class I; 
} 

object load:431 { 
     name R1-25-00-1_load_50; 
     parent R1-25-00-1_meter_50; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     constant_power_A 0+0j; 
     constant_power_B 0+0j; 
     constant_power_C 215.8975+4097.3259j; 
     nominal_voltage 480; 
     load_class I; 
} 

object load:432 { 
     name R1-25-00-1_load_51; 
     parent R1-25-00-1_meter_51; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     constant_power_A 1677.6244+150307.3541j; 
     constant_power_B 11388.199+52588.789j; 
     constant_power_C 9595.436+182103.1907j; 
     nominal_voltage 480; 
     load_class I; 
} 

object load:433 { 
     name R1-25-00-1_load_52; 
     parent R1-25-00-1_meter_52; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     constant_power_A 1258.2177+112730.4592j; 
     constant_power_B 8541.145+39441.5721j; 
     constant_power_C 7196.5842+136577.5296j; 
     nominal_voltage 480; 
     load_class I; 
} 

object load:434 { 
     name R1-25-00-1_load_53; 
     parent R1-25-00-1_meter_53; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 359.8292+6828.8765j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:435 { 
     name R1-25-00-1_load_54; 
     parent R1-25-00-1_meter_54; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 359.8292+6828.8765j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:436 { 
     name R1-25-00-1_load_55; 
     parent R1-25-00-1_meter_55; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 359.8292+6828.8765j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:437 { 
     name R1-25-00-1_load_56; 
     parent R1-25-00-1_meter_56; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 2518.8045+47802.1354j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:438 { 
     name R1-25-00-1_load_57; 
     parent R1-25-00-1_meter_57; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 359.8292+6828.8765j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:439 { 
     name R1-25-00-1_load_58; 
     parent R1-25-00-1_meter_58; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 359.8292+6828.8765j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:440 { 
     name R1-25-00-1_load_59; 
     parent R1-25-00-1_meter_59; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     constant_power_A 62.9109+5636.523j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:441 { 
     name R1-25-00-1_load_60; 
     parent R1-25-00-1_meter_60; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     constant_power_A 125.8218+11273.0459j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:442 { 
     name R1-25-00-1_load_61; 
     parent R1-25-00-1_meter_61; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     constant_power_A 125.8218+11273.0459j; 
     constant_power_B 640.5859+2958.1179j; 
     constant_power_C 719.6584+13657.753j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:443 { 
     name R1-25-00-1_load_62; 
     parent R1-25-00-1_meter_62; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     constant_power_B 854.1145+3944.1572j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:444 { 
     name R1-25-00-1_load_63; 
     parent R1-25-00-1_meter_63; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     constant_power_B 2861.2836+13212.9266j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:445 { 
     name R1-25-00-1_load_64; 
     parent R1-25-00-1_meter_64; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     constant_power_B 2861.2836+13212.9266j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:446 { 
     name R1-25-00-1_load_65; 
     parent R1-25-00-1_meter_65; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     constant_power_B 2861.2836+13212.9266j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:447 { 
     name R1-25-00-1_load_66; 
     parent R1-25-00-1_meter_66; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     constant_power_B 427.0572+1972.0786j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:448 { 
     name R1-25-00-1_load_67; 
     parent R1-25-00-1_meter_67; 
     phases ACN; 
     voltage_A 14376.02+0.0j; 
     voltage_C -7188.01+12450j; 
     constant_power_A 125.8218+11273.0459j; 
     constant_power_C 0+0j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:449 { 
     name R1-25-00-1_load_68; 
     parent R1-25-00-1_meter_68; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     constant_power_A 188.7327+16909.5689j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:450 { 
     name R1-25-00-1_load_69; 
     parent R1-25-00-1_meter_69; 
     phases ACN; 
     voltage_A 14376.02+0.0j; 
     voltage_C -7188.01+12450j; 
     constant_power_A 37.7465+3381.9138j; 
     constant_power_C 0+0j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:451 { 
     name R1-25-00-1_load_70; 
     parent R1-25-00-1_meter_70; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     constant_power_A 62.9109+5636.523j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:452 { 
     name R1-25-00-1_load_71; 
     parent R1-25-00-1_meter_71; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     constant_power_A 88.0752+7891.1321j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:453 { 
     name R1-25-00-1_load_72; 
     parent R1-25-00-1_meter_72; 
     phases ACN; 
     voltage_A 14376.02+0.0j; 
     voltage_C -7188.01+12450j; 
     constant_power_A 125.8218+11273.0459j; 
     constant_power_C 0+0j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:454 { 
     name R1-25-00-1_load_73; 
     parent R1-25-00-1_meter_73; 
     phases ACN; 
     voltage_A 14376.02+0.0j; 
     voltage_C -7188.01+12450j; 
     constant_power_A 201.3148+18036.8735j; 
     constant_power_C 719.6584+13657.753j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:455 { 
     name R1-25-00-1_load_74; 
     parent R1-25-00-1_meter_74; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     constant_power_A 37.7465+3381.9138j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:456 { 
     name R1-25-00-1_load_75; 
     parent R1-25-00-1_meter_75; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     constant_power_A 62.9109+5636.523j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:457 { 
     name R1-25-00-1_load_76; 
     parent R1-25-00-1_meter_76; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     constant_power_A 37.7465+3381.9138j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:458 { 
     name R1-25-00-1_load_77; 
     parent R1-25-00-1_meter_77; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     constant_power_A 100.6574+9018.4367j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:459 { 
     name R1-25-00-1_load_78; 
     parent R1-25-00-1_meter_78; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     constant_power_A 37.7465+3381.9138j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:460 { 
     name R1-25-00-1_load_79; 
     parent R1-25-00-1_meter_79; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     constant_power_A 25.1644+2254.6092j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:461 { 
     name R1-25-00-1_load_80; 
     parent R1-25-00-1_meter_80; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     constant_power_A 125.8218+11273.0459j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:462 { 
     name R1-25-00-1_load_81; 
     parent R1-25-00-1_meter_81; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     constant_power_A 251.6435+22546.0918j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:463 { 
     name R1-25-00-1_load_82; 
     parent R1-25-00-1_meter_82; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     constant_power_A 62.9109+5636.523j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:464 { 
     name R1-25-00-1_load_83; 
     parent R1-25-00-1_meter_83; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     constant_power_A 37.7465+3381.9138j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:465 { 
     name R1-25-00-1_load_84; 
     parent R1-25-00-1_meter_84; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     constant_power_A 125.8218+11273.0459j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:466 { 
     name R1-25-00-1_load_85; 
     parent R1-25-00-1_meter_85; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     constant_power_A 37.7465+3381.9138j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:467 { 
     name R1-25-00-1_load_86; 
     parent R1-25-00-1_meter_86; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     constant_power_A 88.0752+7891.1321j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:468 { 
     name R1-25-00-1_load_87; 
     parent R1-25-00-1_meter_87; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     constant_power_A 25.1644+2254.6092j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:469 { 
     name R1-25-00-1_load_88; 
     parent R1-25-00-1_meter_88; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     constant_power_A 125.8218+11273.0459j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:470 { 
     name R1-25-00-1_load_89; 
     parent R1-25-00-1_meter_89; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     constant_power_B 10000+5000j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:471 { 
     name R1-25-00-1_load_90; 
     parent R1-25-00-1_meter_90; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     constant_power_C 10000+5000j; 
     nominal_voltage 480; 
     load_class A; 
} 

object meter:547 { 
     name R1-25-00-1_meter_1; 
     phases AN;  
     nominal_voltage 480; 
} 

object meter:548 { 
     name R1-25-00-1_meter_2; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:549 { 
     name R1-25-00-1_meter_3; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:550 { 
     name R1-25-00-1_meter_4; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:551 { 
     name R1-25-00-1_meter_5; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:552 { 
     name R1-25-00-1_meter_6; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:553 { 
     name R1-25-00-1_meter_7; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:554 { 
     name R1-25-00-1_meter_8; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:555 { 
     name R1-25-00-1_meter_9; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:556 { 
     name R1-25-00-1_meter_10; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:557 { 
     name R1-25-00-1_meter_11; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:558 { 
     name R1-25-00-1_meter_12; 
     phases ABCN;  
     nominal_voltage 480; 
} 

object meter:559 { 
     name R1-25-00-1_meter_13; 
     phases CN;  
     nominal_voltage 480; 
} 

object meter:560 { 
     name R1-25-00-1_meter_14; 
     phases CN;  
     nominal_voltage 480; 
} 

object meter:561 { 
     name R1-25-00-1_meter_15; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:562 { 
     name R1-25-00-1_meter_16; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:563 { 
     name R1-25-00-1_meter_17; 
     phases CN;  
     nominal_voltage 480; 
} 

object meter:564 { 
     name R1-25-00-1_meter_18; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:565 { 
     name R1-25-00-1_meter_19; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:566 { 
     name R1-25-00-1_meter_20; 
     phases ABCN;  
     nominal_voltage 480; 
} 

object meter:567 { 
     name R1-25-00-1_meter_21; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:568 { 
     name R1-25-00-1_meter_22; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:569 { 
     name R1-25-00-1_meter_23; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:570 { 
     name R1-25-00-1_meter_24; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:571 { 
     name R1-25-00-1_meter_25; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:572 { 
     name R1-25-00-1_meter_26; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:573 { 
     name R1-25-00-1_meter_27; 
     phases BN;  
     nominal_voltage 480; 
} 

object meter:574 { 
     name R1-25-00-1_meter_28; 
     phases CN;  
     nominal_voltage 480; 
} 

object meter:575 { 
     name R1-25-00-1_meter_29; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:576 { 
     name R1-25-00-1_meter_30; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:577 { 
     name R1-25-00-1_meter_31; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:578 { 
     name R1-25-00-1_meter_32; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:579 { 
     name R1-25-00-1_meter_33; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:580 { 
     name R1-25-00-1_meter_34; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:581 { 
     name R1-25-00-1_meter_35; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:582 { 
     name R1-25-00-1_meter_36; 
     phases CN;  
     nominal_voltage 480; 
} 

object meter:583 { 
     name R1-25-00-1_meter_37; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:584 { 
     name R1-25-00-1_meter_38; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:585 { 
     name R1-25-00-1_meter_39; 
     phases CN;  
     nominal_voltage 480; 
} 

object meter:586 { 
     name R1-25-00-1_meter_40; 
     phases CN;  
     nominal_voltage 480; 
} 

object meter:587 { 
     name R1-25-00-1_meter_41; 
     phases CN;  
     nominal_voltage 480; 
} 

object meter:588 { 
     name R1-25-00-1_meter_42; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:589 { 
     name R1-25-00-1_meter_43; 
     phases CN;  
     nominal_voltage 480; 
} 

object meter:590 { 
     name R1-25-00-1_meter_44; 
     phases CN;  
     nominal_voltage 480; 
} 

object meter:591 { 
     name R1-25-00-1_meter_45; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:592 { 
     name R1-25-00-1_meter_46; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:593 { 
     name R1-25-00-1_meter_47; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:594 { 
     name R1-25-00-1_meter_48; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:595 { 
     name R1-25-00-1_meter_49; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:596 { 
     name R1-25-00-1_meter_50; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:597 { 
     name R1-25-00-1_meter_51; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:598 { 
     name R1-25-00-1_meter_52; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:599 { 
     name R1-25-00-1_meter_53; 
     phases CN;  
     nominal_voltage 480; 
} 

object meter:600 { 
     name R1-25-00-1_meter_54; 
     phases CN;  
     nominal_voltage 480; 
} 

object meter:601 { 
     name R1-25-00-1_meter_55; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:602 { 
     name R1-25-00-1_meter_56; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:603 { 
     name R1-25-00-1_meter_57; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:604 { 
     name R1-25-00-1_meter_58; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:605 { 
     name R1-25-00-1_meter_59; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:606 { 
     name R1-25-00-1_meter_60; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:607 { 
     name R1-25-00-1_meter_61; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:608 { 
     name R1-25-00-1_meter_62; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:609 { 
     name R1-25-00-1_meter_63; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:610 { 
     name R1-25-00-1_meter_64; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:611 { 
     name R1-25-00-1_meter_65; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:612 { 
     name R1-25-00-1_meter_66; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:613 { 
     name R1-25-00-1_meter_67; 
     phases ACN; 
     nominal_voltage 480; 
} 

object meter:614 { 
     name R1-25-00-1_meter_68; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:615 { 
     name R1-25-00-1_meter_69; 
     phases ACN; 
     nominal_voltage 480; 
} 

object meter:616 { 
     name R1-25-00-1_meter_70; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:617 { 
     name R1-25-00-1_meter_71; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:618 { 
     name R1-25-00-1_meter_72; 
     phases ACN;  
     nominal_voltage 480; 
} 

object meter:619 { 
     name R1-25-00-1_meter_73; 
     phases ACN; 
     nominal_voltage 480; 
} 

object meter:620 { 
     name R1-25-00-1_meter_74; 
     phases AN;  
     nominal_voltage 480; 
} 

object meter:621 { 
     name R1-25-00-1_meter_75; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:622 { 
     name R1-25-00-1_meter_76; 
     phases AN;  
     nominal_voltage 480; 
} 

object meter:623 { 
     name R1-25-00-1_meter_77; 
     phases AN;  
     nominal_voltage 480; 
} 

object meter:624 { 
     name R1-25-00-1_meter_78; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:625 { 
     name R1-25-00-1_meter_79; 
     phases AN;  
     nominal_voltage 480; 
} 

object meter:626 { 
     name R1-25-00-1_meter_80; 
     phases AN;  
     nominal_voltage 480; 
} 

object meter:627 { 
     name R1-25-00-1_meter_81; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:628 { 
     name R1-25-00-1_meter_82; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:629 { 
     name R1-25-00-1_meter_83; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:630 { 
     name R1-25-00-1_meter_84; 
     phases AN;  
     nominal_voltage 480; 
} 

object meter:631 { 
     name R1-25-00-1_meter_85; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:632 { 
     name R1-25-00-1_meter_86; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:633 { 
     name R1-25-00-1_meter_87; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:634 { 
     name R1-25-00-1_meter_88; 
     phases AN;  
     nominal_voltage 480; 
} 

object meter:635 { 
     name R1-25-00-1_meter_89; 
     phases BN;  
     nominal_voltage 480; 
} 

object meter:636 { 
     name R1-25-00-1_meter_90; 
     phases CN;  
     nominal_voltage 480; 
} 

// Meter at feeder 
object meter:1166 { 
     name R1-25-00-1_meter_91; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object node:59 { 
     name R1-25-00-1_node_1; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:60 { 
     name R1-25-00-1_node_2; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:61 { 
     name R1-25-00-1_node_3; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:62 { 
     name R1-25-00-1_node_4; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:63 { 
     name R1-25-00-1_node_5; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:64 { 
     name R1-25-00-1_node_6; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:65 { 
     name R1-25-00-1_node_7; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:66 { 
     name R1-25-00-1_node_8; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:67 { 
     name R1-25-00-1_node_9; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:68 { 
     name R1-25-00-1_node_10; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:69 { 
     name R1-25-00-1_node_11; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:70 { 
     name R1-25-00-1_node_12; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:71 { 
     name R1-25-00-1_node_13; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:72 { 
     name R1-25-00-1_node_14; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:73 { 
     name R1-25-00-1_node_15; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:74 { 
     name R1-25-00-1_node_16; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:75 { 
     name R1-25-00-1_node_17; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:76 { 
     name R1-25-00-1_node_18; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:77 { 
     name R1-25-00-1_node_19; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:78 { 
     name R1-25-00-1_node_20; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:79 { 
     name R1-25-00-1_node_21; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:80 { 
     name R1-25-00-1_node_22; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:81 { 
     name R1-25-00-1_node_23; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:82 { 
     name R1-25-00-1_node_24; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:83 { 
     name R1-25-00-1_node_25; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:84 { 
     name R1-25-00-1_node_26; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:85 { 
     name R1-25-00-1_node_27; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:86 { 
     name R1-25-00-1_node_28; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:87 { 
     name R1-25-00-1_node_29; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:88 { 
     name R1-25-00-1_node_30; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:89 { 
     name R1-25-00-1_node_31; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:90 { 
     name R1-25-00-1_node_32; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:91 { 
     name R1-25-00-1_node_33; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:92 { 
     name R1-25-00-1_node_34; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:93 { 
     name R1-25-00-1_node_35; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:94 { 
     name R1-25-00-1_node_36; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:95 { 
     name R1-25-00-1_node_37; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:96 { 
     name R1-25-00-1_node_38; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:97 { 
     name R1-25-00-1_node_39; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:98 { 
     name R1-25-00-1_node_40; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:99 { 
     name R1-25-00-1_node_41; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:100 { 
     name R1-25-00-1_node_42; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:101 { 
     name R1-25-00-1_node_43; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:102 { 
     name R1-25-00-1_node_44; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:103 { 
     name R1-25-00-1_node_45; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:104 { 
     name R1-25-00-1_node_46; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:105 { 
     name R1-25-00-1_node_47; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:106 { 
     name R1-25-00-1_node_48; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:107 { 
     name R1-25-00-1_node_49; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:108 { 
     name R1-25-00-1_node_50; 
     phases ABN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     nominal_voltage 14376.02; 
} 

object node:109 { 
     name R1-25-00-1_node_51; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:110 { 
     name R1-25-00-1_node_52; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:111 { 
     name R1-25-00-1_node_53; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:112 { 
     name R1-25-00-1_node_54; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     nominal_voltage 14376.02; 
} 

object node:113 { 
     name R1-25-00-1_node_55; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     nominal_voltage 14376.02; 
} 

object node:114 { 
     name R1-25-00-1_node_56; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:115 { 
     name R1-25-00-1_node_57; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:116 { 
     name R1-25-00-1_node_58; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:117 { 
     name R1-25-00-1_node_59; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:118 { 
     name R1-25-00-1_node_60; 
     phases BCN; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:119 { 
     name R1-25-00-1_node_61; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:120 { 
     name R1-25-00-1_node_62; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:121 { 
     name R1-25-00-1_node_63; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:122 { 
     name R1-25-00-1_node_64; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:123 { 
     name R1-25-00-1_node_65; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:124 { 
     name R1-25-00-1_node_66; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:125 { 
     name R1-25-00-1_node_67; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:126 { 
     name R1-25-00-1_node_68; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:127 { 
     name R1-25-00-1_node_69; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:128 { 
     name R1-25-00-1_node_70; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:129 { 
     name R1-25-00-1_node_71; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:130 { 
     name R1-25-00-1_node_72; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:131 { 
     name R1-25-00-1_node_73; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:132 { 
     name R1-25-00-1_node_74; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:133 { 
     name R1-25-00-1_node_75; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:134 { 
     name R1-25-00-1_node_76; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:9999 { 
     name R1-25-00-1_node_76_2; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:135 { 
     name R1-25-00-1_node_77; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:136 { 
     name R1-25-00-1_node_78; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:137 { 
     name R1-25-00-1_node_79; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:138 { 
     name R1-25-00-1_node_80; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:139 { 
     name R1-25-00-1_node_81; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:140 { 
     name R1-25-00-1_node_82; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:141 { 
     name R1-25-00-1_node_83; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:142 { 
     name R1-25-00-1_node_84; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:143 { 
     name R1-25-00-1_node_85; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:144 { 
     name R1-25-00-1_node_86; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:145 { 
     name R1-25-00-1_node_87; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:146 { 
     name R1-25-00-1_node_88; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:147 { 
     name R1-25-00-1_node_89; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:148 { 
     name R1-25-00-1_node_90; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:149 { 
     name R1-25-00-1_node_91; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:150 { 
     name R1-25-00-1_node_92; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:151 { 
     name R1-25-00-1_node_93; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:152 { 
     name R1-25-00-1_node_94; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:153 { 
     name R1-25-00-1_node_95; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:154 { 
     name R1-25-00-1_node_96; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:155 { 
     name R1-25-00-1_node_97; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:156 { 
     name R1-25-00-1_node_98; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:157 { 
     name R1-25-00-1_node_99; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:158 { 
     name R1-25-00-1_node_100; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:159 { 
     name R1-25-00-1_node_101; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:160 { 
     name R1-25-00-1_node_102; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:161 { 
     name R1-25-00-1_node_103; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:162 { 
     name R1-25-00-1_node_104; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:163 { 
     name R1-25-00-1_node_105; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:164 { 
     name R1-25-00-1_node_106; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:165 { 
     name R1-25-00-1_node_107; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:166 { 
     name R1-25-00-1_node_108; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:167 { 
     name R1-25-00-1_node_109; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:168 { 
     name R1-25-00-1_node_110; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:169 { 
     name R1-25-00-1_node_111; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:170 { 
     name R1-25-00-1_node_112; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:171 { 
     name R1-25-00-1_node_113; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:172 { 
     name R1-25-00-1_node_114; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:173 { 
     name R1-25-00-1_node_115; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:174 { 
     name R1-25-00-1_node_116; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:175 { 
     name R1-25-00-1_node_117; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:176 { 
     name R1-25-00-1_node_118; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:177 { 
     name R1-25-00-1_node_119; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:178 { 
     name R1-25-00-1_node_120; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:179 { 
     name R1-25-00-1_node_121; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:180 { 
     name R1-25-00-1_node_122; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:181 { 
     name R1-25-00-1_node_123; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:182 { 
     name R1-25-00-1_node_124; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:183 { 
     name R1-25-00-1_node_125; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:184 { 
     name R1-25-00-1_node_126; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:185 { 
     name R1-25-00-1_node_127; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:186 { 
     name R1-25-00-1_node_128; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:187 { 
     name R1-25-00-1_node_129; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:188 { 
     name R1-25-00-1_node_130; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:189 { 
     name R1-25-00-1_node_131; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:190 { 
     name R1-25-00-1_node_132; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:191 { 
     name R1-25-00-1_node_133; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:192 { 
     name R1-25-00-1_node_134; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:193 { 
     name R1-25-00-1_node_135; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:194 { 
     name R1-25-00-1_node_136; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:195 { 
     name R1-25-00-1_node_137; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:196 { 
     name R1-25-00-1_node_138; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:197 { 
     name R1-25-00-1_node_139; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:198 { 
     name R1-25-00-1_node_140; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:199 { 
     name R1-25-00-1_node_141; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:200 { 
     name R1-25-00-1_node_142; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:201 { 
     name R1-25-00-1_node_143; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:202 { 
     name R1-25-00-1_node_144; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:203 { 
     name R1-25-00-1_node_145; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:204 { 
     name R1-25-00-1_node_146; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:205 { 
     name R1-25-00-1_node_147; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:206 { 
     name R1-25-00-1_node_148; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:207 { 
     name R1-25-00-1_node_149; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:208 { 
     name R1-25-00-1_node_150; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:209 { 
     name R1-25-00-1_node_151; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:210 { 
     name R1-25-00-1_node_152; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:211 { 
     name R1-25-00-1_node_153; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:212 { 
     name R1-25-00-1_node_154; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:213 { 
     name R1-25-00-1_node_155; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:214 { 
     name R1-25-00-1_node_156; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:215 { 
     name R1-25-00-1_node_157; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:216 { 
     name R1-25-00-1_node_158; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:217 { 
     name R1-25-00-1_node_159; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:218 { 
     name R1-25-00-1_node_160; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:219 { 
     name R1-25-00-1_node_161; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:220 { 
     name R1-25-00-1_node_162; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:221 { 
     name R1-25-00-1_node_163; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:222 { 
     name R1-25-00-1_node_164; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:223 { 
     name R1-25-00-1_node_165; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:224 { 
     name R1-25-00-1_node_166; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:225 { 
     name R1-25-00-1_node_167; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:226 { 
     name R1-25-00-1_node_168; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:227 { 
     name R1-25-00-1_node_169; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:228 { 
     name R1-25-00-1_node_170; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:229 { 
     name R1-25-00-1_node_171; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:230 { 
     name R1-25-00-1_node_172; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:231 { 
     name R1-25-00-1_node_173; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:232 { 
     name R1-25-00-1_node_174; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:233 { 
     name R1-25-00-1_node_175; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:234 { 
     name R1-25-00-1_node_176; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:235 { 
     name R1-25-00-1_node_177; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:236 { 
     name R1-25-00-1_node_178; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:237 { 
     name R1-25-00-1_node_179; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:238 { 
     name R1-25-00-1_node_180; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:239 { 
     name R1-25-00-1_node_181; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:240 { 
     name R1-25-00-1_node_182; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:241 { 
     name R1-25-00-1_node_183; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:242 { 
     name R1-25-00-1_node_184; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:243 { 
     name R1-25-00-1_node_185; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:244 { 
     name R1-25-00-1_node_186; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:245 { 
     name R1-25-00-1_node_187; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:246 { 
     name R1-25-00-1_node_188; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:247 { 
     name R1-25-00-1_node_189; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:248 { 
     name R1-25-00-1_node_190; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:249 { 
     name R1-25-00-1_node_191; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:250 { 
     name R1-25-00-1_node_192; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:251 { 
     name R1-25-00-1_node_193; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:252 { 
     name R1-25-00-1_node_194; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:253 { 
     name R1-25-00-1_node_195; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:254 { 
     name R1-25-00-1_node_196; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:255 { 
     name R1-25-00-1_node_197; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:256 { 
     name R1-25-00-1_node_198; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:257 { 
     name R1-25-00-1_node_199; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:258 { 
     name R1-25-00-1_node_200; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:259 { 
     name R1-25-00-1_node_201; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:260 { 
     name R1-25-00-1_node_202; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:261 { 
     name R1-25-00-1_node_203; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:262 { 
     name R1-25-00-1_node_204; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:263 { 
     name R1-25-00-1_node_205; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:264 { 
     name R1-25-00-1_node_206; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:265 { 
     name R1-25-00-1_node_207; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:266 { 
     name R1-25-00-1_node_208; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:267 { 
     name R1-25-00-1_node_209; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:268 { 
     name R1-25-00-1_node_210; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:269 { 
     name R1-25-00-1_node_211; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:270 { 
     name R1-25-00-1_node_212; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:271 { 
     name R1-25-00-1_node_213; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:272 { 
     name R1-25-00-1_node_214; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:273 { 
     name R1-25-00-1_node_215; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:274 { 
     name R1-25-00-1_node_216; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:275 { 
     name R1-25-00-1_node_217; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:276 { 
     name R1-25-00-1_node_218; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:277 { 
     name R1-25-00-1_node_219; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:278 { 
     name R1-25-00-1_node_220; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:279 { 
     name R1-25-00-1_node_221; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:280 { 
     name R1-25-00-1_node_222; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:281 { 
     name R1-25-00-1_node_223; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     nominal_voltage 14376.02; 
} 

object node:282 { 
     name R1-25-00-1_node_224; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     nominal_voltage 14376.02; 
} 

object node:283 { 
     name R1-25-00-1_node_225; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     nominal_voltage 14376.02; 
} 

object node:284 { 
     name R1-25-00-1_node_226; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     nominal_voltage 14376.02; 
} 

object node:285 { 
     name R1-25-00-1_node_227; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     nominal_voltage 14376.02; 
} 

object node:286 { 
     name R1-25-00-1_node_228; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     nominal_voltage 14376.02; 
} 

object node:287 { 
     name R1-25-00-1_node_229; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     nominal_voltage 14376.02; 
} 

object node:288 { 
     name R1-25-00-1_node_230; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     nominal_voltage 14376.02; 
} 

object node:289 { 
     name R1-25-00-1_node_231; 
     phases ACN; 
     voltage_A 14376.02+0.0j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:290 { 
     name R1-25-00-1_node_232; 
     phases ACN; 
     voltage_A 14376.02+0.0j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:291 { 
     name R1-25-00-1_node_233; 
     phases ACN; 
     voltage_A 14376.02+0.0j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:292 { 
     name R1-25-00-1_node_234; 
     phases ACN; 
     voltage_A 14376.02+0.0j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:293 { 
     name R1-25-00-1_node_235; 
     phases ACN; 
     voltage_A 14376.02+0.0j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:294 { 
     name R1-25-00-1_node_236; 
     phases ACN; 
     voltage_A 14376.02+0.0j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:295 { 
     name R1-25-00-1_node_237; 
     phases ACN; 
     voltage_A 14376.02+0.0j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:296 { 
     name R1-25-00-1_node_238; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:297 { 
     name R1-25-00-1_node_239; 
     phases ACN; 
     voltage_A 14376.02+0.0j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:298 { 
     name R1-25-00-1_node_240; 
     phases ACN; 
     voltage_A 14376.02+0.0j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:299 { 
     name R1-25-00-1_node_241; 
     phases ACN; 
     voltage_A 14376.02+0.0j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:300 { 
     name R1-25-00-1_node_242; 
     phases ACN; 
     voltage_A 14376.02+0.0j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:301 { 
     name R1-25-00-1_node_243; 
     phases ACN; 
     voltage_A 14376.02+0.0j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:302 { 
     name R1-25-00-1_node_244; 
     phases ACN; 
     voltage_A 14376.02+0.0j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:303 { 
     name R1-25-00-1_node_245; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:304 { 
     name R1-25-00-1_node_246; 
     phases ACN; 
     voltage_A 14376.02+0.0j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:305 { 
     name R1-25-00-1_node_247; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:306 { 
     name R1-25-00-1_node_248; 
     phases ACN; 
     voltage_A 14376.02+0.0j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:307 { 
     name R1-25-00-1_node_249; 
     phases ACN; 
     voltage_A 14376.02+0.0j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:308 { 
     name R1-25-00-1_node_250; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:309 { 
     name R1-25-00-1_node_251; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:310 { 
     name R1-25-00-1_node_252; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:311 { 
     name R1-25-00-1_node_253; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:312 { 
     name R1-25-00-1_node_254; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:313 { 
     name R1-25-00-1_node_255; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:314 { 
     name R1-25-00-1_node_256; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:315 { 
     name R1-25-00-1_node_257; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:316 { 
     name R1-25-00-1_node_258; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:317 { 
     name R1-25-00-1_node_259; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:318 { 
     name R1-25-00-1_node_260; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:319 { 
     name R1-25-00-1_node_261; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:320 { 
     name R1-25-00-1_node_262; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:321 { 
     name R1-25-00-1_node_263; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:322 { 
     name R1-25-00-1_node_264; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:323 { 
     name R1-25-00-1_node_265; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:324 { 
     name R1-25-00-1_node_266; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:325 { 
     name R1-25-00-1_node_267; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:326 { 
     name R1-25-00-1_node_268; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:327 { 
     name R1-25-00-1_node_269; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:328 { 
     name R1-25-00-1_node_270; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:329 { 
     name R1-25-00-1_node_271; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:330 { 
     name R1-25-00-1_node_272; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:331 { 
     name R1-25-00-1_node_273; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:332 { 
     name R1-25-00-1_node_274; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:333 { 
     name R1-25-00-1_node_275; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:334 { 
     name R1-25-00-1_node_276; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:335 { 
     name R1-25-00-1_node_277; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:336 { 
     name R1-25-00-1_node_278; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:337 { 
     name R1-25-00-1_node_279; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:338 { 
     name R1-25-00-1_node_280; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:339 { 
     name R1-25-00-1_node_281; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:340 { 
     name R1-25-00-1_node_282; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:341 { 
     name R1-25-00-1_node_283; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:342 { 
     name R1-25-00-1_node_284; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:343 { 
     name R1-25-00-1_node_285; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:344 { 
     name R1-25-00-1_node_286; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:345 { 
     name R1-25-00-1_node_287; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:346 { 
     name R1-25-00-1_node_288; 
     parent R1-25-00-1_meter_91; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:347 { 
     name R1-25-00-1_node_289; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:348 { 
     name R1-25-00-1_node_290; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:349 { 
     name R1-25-00-1_node_291; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:350 { 
     name R1-25-00-1_node_292; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:351 { 
     name R1-25-00-1_node_293; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:352 { 
     name R1-25-00-1_node_294; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:353 { 
     name R1-25-00-1_node_295; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:354 { 
     name R1-25-00-1_node_296; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:355 { 
     name R1-25-00-1_node_297; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     nominal_voltage 14376.02; 
} 

object node:356 { 
     name R1-25-00-1_node_298; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     nominal_voltage 14376.02; 
} 

object node:357 { 
     name R1-25-00-1_node_299; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     nominal_voltage 14376.02; 
} 

object node:358 { 
     name R1-25-00-1_node_300; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     nominal_voltage 14376.02; 
} 

object node:359 { 
     name R1-25-00-1_node_301; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     nominal_voltage 14376.02; 
} 

object node:360 { 
     name R1-25-00-1_node_302; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     nominal_voltage 14376.02; 
} 

object node:361 { 
     name R1-25-00-1_node_303; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     nominal_voltage 14376.02; 
} 

object node:362 { 
     name R1-25-00-1_node_304; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     nominal_voltage 14376.02; 
} 

object node:363 { 
     name R1-25-00-1_node_305; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     nominal_voltage 14376.02; 
} 

object node:364 { 
     name R1-25-00-1_node_306; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     nominal_voltage 14376.02; 
} 

object node:365 { 
     name R1-25-00-1_node_307; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     nominal_voltage 14376.02; 
} 

object node:366 { 
     name R1-25-00-1_node_308; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     nominal_voltage 14376.02; 
} 

object node:367 { 
     name R1-25-00-1_node_309; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:368 { 
     name R1-25-00-1_node_310; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:369 { 
     name R1-25-00-1_node_311; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:370 { 
     name R1-25-00-1_node_312; 
     phases BN; 
     voltage_B -7188.01-12450j; 
     nominal_voltage 14376.02; 
} 

object node:371 { 
     name R1-25-00-1_node_313; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:372 { 
     name R1-25-00-1_node_314; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:373 { 
     name R1-25-00-1_node_315; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:374 { 
     name R1-25-00-1_node_316; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:375 { 
     name R1-25-00-1_node_317; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:376 { 
     name R1-25-00-1_node_318; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:377 { 
     name R1-25-00-1_node_319; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:378 { 
     name R1-25-00-1_node_320; 
     phases CN; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:379 { 
     name R1-25-00-1_node_321; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:380 { 
     name R1-25-00-1_node_322; 
     phases AN; 
     voltage_A 14376.02+0.0j; 
     nominal_voltage 14376.02; 
} 

object node:381 { 
     name R1-25-00-1_node_323; 
     phases ABCN; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
     nominal_voltage 14376.02; 
} 

object node:1169 { 
     name R1-25-00-1_node_324; 
     phases ABCN; 
     bustype SWING; 
     nominal_voltage 14376.02; 
     voltage_A 14376.02+0.0j; 
     voltage_B -7188.01-12450j; 
     voltage_C -7188.01+12450j; 
} 

object overhead_line:848 { 
     name R1-25-00-1_ol_1; 
     phases ABCN; 
     from R1-25-00-1_node_152; 
     to R1-25-00-1_node_295; 
     length 222.941; 
     configuration line_configuration:27; 
} 

object overhead_line:849 { 
     name R1-25-00-1_ol_2; 
     phases ABCN; 
     from R1-25-00-1_node_295; 
     to R1-25-00-1_node_296; 
     length 286.161; 
     configuration line_configuration:27; 
} 

object overhead_line:850 { 
     name R1-25-00-1_ol_3; 
     phases BN; 
     from R1-25-00-1_node_72; 
     to R1-25-00-1_node_297; 
     length 87.900; 
     configuration line_configuration:28; 
} 

object overhead_line:856 { 
     name R1-25-00-1_ol_4; 
     phases BN; 
     from R1-25-00-1_node_303; 
     to R1-25-00-1_node_304; 
     length 256.500; 
     configuration line_configuration:28; 
} 

object overhead_line:864 { 
     name R1-25-00-1_ol_5; 
     phases ABCN; 
     from R1-25-00-1_node_2; 
     to R1-25-00-1_node_3; 
     length 780.680; 
     configuration line_configuration:27; 
} 

object overhead_line:865 { 
     name R1-25-00-1_ol_6; 
     phases CN; 
     from R1-25-00-1_node_3; 
     to R1-25-00-1_node_4; 
     length 86.878; 
     configuration line_configuration:33; 
} 

object overhead_line:866 { 
     name R1-25-00-1_ol_7; 
     phases ABCN; 
     from R1-25-00-1_node_3; 
     to R1-25-00-1_node_5; 
     length 531.916; 
     configuration line_configuration:27; 
} 

object overhead_line:867 { 
     name R1-25-00-1_ol_8; 
     phases CN; 
     from R1-25-00-1_node_5; 
     to R1-25-00-1_node_6; 
     length 133.293; 
     configuration line_configuration:33; 
} 

object overhead_line:871 { 
     name R1-25-00-1_ol_9; 
     phases ABCN; 
     from R1-25-00-1_node_5; 
     to R1-25-00-1_node_10; 
     length 1467.464; 
     configuration line_configuration:27; 
} 

object overhead_line:872 { 
     name R1-25-00-1_ol_10; 
     phases ABCN; 
     from R1-25-00-1_node_10; 
     to R1-25-00-1_node_11; 
     length 529.089; 
     configuration line_configuration:27; 
} 

object overhead_line:874 { 
     name R1-25-00-1_ol_11; 
     phases ABCN; 
     from R1-25-00-1_node_11; 
     to R1-25-00-1_node_13; 
     length 958.282; 
     configuration line_configuration:27; 
} 

object overhead_line:875 { 
     name R1-25-00-1_ol_12; 
     phases ABCN; 
     from R1-25-00-1_node_13; 
     to R1-25-00-1_node_14; 
     length 1035.874; 
     configuration line_configuration:27; 
} 

object overhead_line:876 { 
     name R1-25-00-1_ol_13; 
     phases ABCN; 
     from R1-25-00-1_node_14; 
     to R1-25-00-1_node_15; 
     length 290.358; 
     configuration line_configuration:34; 
} 

object overhead_line:877 { 
     name R1-25-00-1_ol_14; 
     phases ABCN; 
     from R1-25-00-1_node_14; 
     to R1-25-00-1_node_16; 
     length 283.100; 
     configuration line_configuration:27; 
} 

object overhead_line:878 { 
     name R1-25-00-1_ol_15; 
     phases ABCN; 
     from R1-25-00-1_node_17; 
     to R1-25-00-1_node_18; 
     length 273.306; 
     configuration line_configuration:27; 
} 

object overhead_line:879 { 
     name R1-25-00-1_ol_16; 
     phases ABCN; 
     from R1-25-00-1_node_18; 
     to R1-25-00-1_node_19; 
     length 1151.127; 
     configuration line_configuration:27; 
} 

object overhead_line:880 { 
     name R1-25-00-1_ol_17; 
     phases CN; 
     from R1-25-00-1_node_19; 
     to R1-25-00-1_node_20; 
     length 758.649; 
     configuration line_configuration:33; 
} 

object overhead_line:881 { 
     name R1-25-00-1_ol_18; 
     phases ABCN; 
     from R1-25-00-1_node_19; 
     to R1-25-00-1_node_21; 
     length 1248.736; 
     configuration line_configuration:27; 
} 

object overhead_line:882 { 
     name R1-25-00-1_ol_19; 
     phases ABCN; 
     from R1-25-00-1_node_21; 
     to R1-25-00-1_node_22; 
     length 2794.616; 
     configuration line_configuration:27; 
} 

object overhead_line:883 { 
     name R1-25-00-1_ol_20; 
     phases ABCN; 
     from R1-25-00-1_node_22; 
     to R1-25-00-1_node_23; 
     length 723.932; 
     configuration line_configuration:35; 
} 

object overhead_line:884 { 
     name R1-25-00-1_ol_21; 
     phases ABCN; 
     from R1-25-00-1_node_22; 
     to R1-25-00-1_node_24; 
     length 793.671; 
     configuration line_configuration:27; 
} 

object overhead_line:885 { 
     name R1-25-00-1_ol_22; 
     phases ABCN; 
     from R1-25-00-1_node_24; 
     to R1-25-00-1_node_25; 
     length 464.490; 
     configuration line_configuration:34; 
} 

object overhead_line:887 { 
     name R1-25-00-1_ol_23; 
     phases ABCN; 
     from R1-25-00-1_node_24; 
     to R1-25-00-1_node_27; 
     length 903.513; 
     configuration line_configuration:27; 
} 

object overhead_line:888 { 
     name R1-25-00-1_ol_24; 
     phases ABCN; 
     from R1-25-00-1_node_27; 
     to R1-25-00-1_node_28; 
     length 4679.254; 
     configuration line_configuration:27; 
} 

object overhead_line:889 { 
     name R1-25-00-1_ol_25; 
     phases ABCN; 
     from R1-25-00-1_node_28; 
     to R1-25-00-1_node_29; 
     length 1288.482; 
     configuration line_configuration:27; 
} 

object overhead_line:890 { 
     name R1-25-00-1_ol_26; 
     phases ABCN; 
     from R1-25-00-1_node_29; 
     to R1-25-00-1_node_30; 
     length 1807.697; 
     configuration line_configuration:27; 
} 

object overhead_line:891 { 
     name R1-25-00-1_ol_27; 
     phases ABCN; 
     from R1-25-00-1_node_30; 
     to R1-25-00-1_node_31; 
     length 399.928; 
     configuration line_configuration:36; 
} 

object overhead_line:892 { 
     name R1-25-00-1_ol_28; 
     phases ABCN; 
     from R1-25-00-1_node_30; 
     to R1-25-00-1_node_32; 
     length 1055.782; 
     configuration line_configuration:27; 
} 

object overhead_line:893 { 
     name R1-25-00-1_ol_29; 
     phases ABCN; 
     from R1-25-00-1_node_32; 
     to R1-25-00-1_node_33; 
     length 257.003; 
     configuration line_configuration:37; 
} 

object overhead_line:894 { 
     name R1-25-00-1_ol_30; 
     phases ABCN; 
     from R1-25-00-1_node_32; 
     to R1-25-00-1_node_34; 
     length 486.078; 
     configuration line_configuration:27; 
} 

object overhead_line:895 { 
     name R1-25-00-1_ol_31; 
     phases AN; 
     from R1-25-00-1_node_34; 
     to R1-25-00-1_node_35; 
     length 885.492; 
     configuration line_configuration:38; 
} 

object overhead_line:896 { 
     name R1-25-00-1_ol_32; 
     phases AN; 
     from R1-25-00-1_node_35; 
     to R1-25-00-1_node_36; 
     length 522.865; 
     configuration line_configuration:38; 
} 

object overhead_line:898 { 
     name R1-25-00-1_ol_33; 
     phases AN; 
     from R1-25-00-1_node_36; 
     to R1-25-00-1_node_38; 
     length 385.246; 
     configuration line_configuration:38; 
} 

object overhead_line:899 { 
     name R1-25-00-1_ol_34; 
     phases AN; 
     from R1-25-00-1_node_35; 
     to R1-25-00-1_node_39; 
     length 931.201; 
     configuration line_configuration:38; 
} 

object overhead_line:900 { 
     name R1-25-00-1_ol_35; 
     phases AN; 
     from R1-25-00-1_node_35; 
     to R1-25-00-1_node_40; 
     length 616.923; 
     configuration line_configuration:38; 
} 

object overhead_line:901 { 
     name R1-25-00-1_ol_36; 
     phases AN; 
     from R1-25-00-1_node_40; 
     to R1-25-00-1_node_41; 
     length 252.776; 
     configuration line_configuration:38; 
} 

object overhead_line:902 { 
     name R1-25-00-1_ol_37; 
     phases AN; 
     from R1-25-00-1_node_40; 
     to R1-25-00-1_node_42; 
     length 53.286; 
     configuration line_configuration:38; 
} 

object overhead_line:904 { 
     name R1-25-00-1_ol_38; 
     phases AN; 
     from R1-25-00-1_node_40; 
     to R1-25-00-1_node_44; 
     length 307.399; 
     configuration line_configuration:38; 
} 

object overhead_line:905 { 
     name R1-25-00-1_ol_39; 
     phases AN; 
     from R1-25-00-1_node_44; 
     to R1-25-00-1_node_45; 
     length 134.455; 
     configuration line_configuration:38; 
} 

object overhead_line:906 { 
     name R1-25-00-1_ol_40; 
     phases AN; 
     from R1-25-00-1_node_44; 
     to R1-25-00-1_node_46; 
     length 619.674; 
     configuration line_configuration:38; 
} 

object overhead_line:907 { 
     name R1-25-00-1_ol_41; 
     phases ABCN; 
     from R1-25-00-1_node_34; 
     to R1-25-00-1_node_47; 
     length 1797.828; 
     configuration line_configuration:27; 
} 

object overhead_line:908 { 
     name R1-25-00-1_ol_42; 
     phases ABCN; 
     from R1-25-00-1_node_47; 
     to R1-25-00-1_node_48; 
     length 1163.289; 
     configuration line_configuration:27; 
} 

object overhead_line:909 { 
     name R1-25-00-1_ol_43; 
     phases ABCN; 
     from R1-25-00-1_node_48; 
     to R1-25-00-1_node_49; 
     length 2214.406; 
     configuration line_configuration:27; 
} 

object overhead_line:910 { 
     name R1-25-00-1_ol_44; 
     phases ABN; 
     from R1-25-00-1_node_49; 
     to R1-25-00-1_node_50; 
     length 1339.388; 
     configuration line_configuration:40; 
} 

object overhead_line:911 { 
     name R1-25-00-1_ol_45; 
     phases ABCN; 
     from R1-25-00-1_node_49; 
     to R1-25-00-1_node_51; 
     length 255.314; 
     configuration line_configuration:27; 
} 

object overhead_line:912 { 
     name R1-25-00-1_ol_46; 
     phases ABCN; 
     from R1-25-00-1_node_51; 
     to R1-25-00-1_node_52; 
     length 340.634; 
     configuration line_configuration:37; 
} 

object overhead_line:913 { 
     name R1-25-00-1_ol_47; 
     phases ABCN; 
     from R1-25-00-1_node_51; 
     to R1-25-00-1_node_53; 
     length 186.573; 
     configuration line_configuration:27; 
} 

object overhead_line:914 { 
     name R1-25-00-1_ol_48; 
     phases BN; 
     from R1-25-00-1_node_53; 
     to R1-25-00-1_node_54; 
     length 692.829; 
     configuration line_configuration:41; 
} 

object overhead_line:916 { 
     name R1-25-00-1_ol_49; 
     phases ABCN; 
     from R1-25-00-1_node_53; 
     to R1-25-00-1_node_56; 
     length 177.148; 
     configuration line_configuration:27; 
} 

object overhead_line:917 { 
     name R1-25-00-1_ol_50; 
     phases ABCN; 
     from R1-25-00-1_node_56; 
     to R1-25-00-1_node_57; 
     length 812.302; 
     configuration line_configuration:27; 
} 

object overhead_line:918 { 
     name R1-25-00-1_ol_51; 
     phases ABCN; 
     from R1-25-00-1_node_57; 
     to R1-25-00-1_node_58; 
     length 3533.588; 
     configuration line_configuration:27; 
} 

object overhead_line:919 { 
     name R1-25-00-1_ol_52; 
     phases BCN; 
     from R1-25-00-1_node_59; 
     to R1-25-00-1_node_60; 
     length 914.885; 
     configuration line_configuration:43; 
} 

object overhead_line:920 { 
     name R1-25-00-1_ol_53; 
     phases CN; 
     from R1-25-00-1_node_60; 
     to R1-25-00-1_node_318; 
     length 0.418; 
     configuration line_configuration:44; 
} 

object overhead_line:921 { 
     name R1-25-00-1_ol_54; 
     phases CN; 
     from R1-25-00-1_node_61; 
     to R1-25-00-1_node_62; 
     length 259.600; 
     configuration line_configuration:33; 
} 

object overhead_line:922 { 
     name R1-25-00-1_ol_55; 
     phases CN; 
     from R1-25-00-1_node_61; 
     to R1-25-00-1_node_316; 
     length 366.463; 
     configuration line_configuration:44; 
} 

object overhead_line:923 { 
     name R1-25-00-1_ol_56; 
     phases CN; 
     from R1-25-00-1_node_63; 
     to R1-25-00-1_node_64; 
     length 44.691; 
     configuration line_configuration:44; 
} 

object overhead_line:924 { 
     name R1-25-00-1_ol_57; 
     phases CN; 
     from R1-25-00-1_node_63; 
     to R1-25-00-1_node_66; 
     length 1546.125; 
     configuration line_configuration:44; 
} 

object overhead_line:925 { 
     name R1-25-00-1_ol_58; 
     phases CN; 
     from R1-25-00-1_node_66; 
     to R1-25-00-1_node_67; 
     length 259.294; 
     configuration line_configuration:33; 
} 

object overhead_line:926 { 
     name R1-25-00-1_ol_59; 
     phases CN; 
     from R1-25-00-1_node_66; 
     to R1-25-00-1_node_68; 
     length 5387.700; 
     configuration line_configuration:44; 
} 

object overhead_line:928 { 
     name R1-25-00-1_ol_60; 
     phases CN; 
     from R1-25-00-1_node_69; 
     to R1-25-00-1_node_70; 
     length 511.100; 
     configuration line_configuration:45; 
} 

object overhead_line:930 { 
     name R1-25-00-1_ol_61; 
     phases ABCN; 
     from R1-25-00-1_node_59; 
     to R1-25-00-1_node_72; 
     length 843.548; 
     configuration line_configuration:27; 
} 

object overhead_line:931 { 
     name R1-25-00-1_ol_62; 
     phases ABCN; 
     from R1-25-00-1_node_72; 
     to R1-25-00-1_node_73; 
     length 3299.314; 
     configuration line_configuration:27; 
} 

object overhead_line:932 { 
     name R1-25-00-1_ol_63; 
     phases ABCN; 
     from R1-25-00-1_node_73; 
     to R1-25-00-1_node_74; 
     length 2189.471; 
     configuration line_configuration:27; 
} 

object overhead_line:933 { 
     name R1-25-00-1_ol_64; 
     phases ABCN; 
     from R1-25-00-1_node_74; 
     to R1-25-00-1_node_75; 
     length 6180.248; 
     configuration line_configuration:27; 
} 

object overhead_line:934 { 
     name R1-25-00-1_ol_65; 
     phases ABCN; 
     from R1-25-00-1_node_75; 
     to R1-25-00-1_node_76; 
     length 1214.698; 
     configuration line_configuration:27; 
} 

object overhead_line:935 { 
     name R1-25-00-1_ol_66; 
     phases ABCN; 
     from R1-25-00-1_node_76; 
     to R1-25-00-1_node_76_2; 
     length 1830.079; 
     configuration line_configuration:27; 
} 

object overhead_line:936 { 
     name R1-25-00-1_ol_67; 
     phases ABCN; 
     from R1-25-00-1_node_77; 
     to R1-25-00-1_node_78; 
     length 2503.685; 
     configuration line_configuration:27; 
} 

object overhead_line:937 { 
     name R1-25-00-1_ol_68; 
     phases ABCN; 
     from R1-25-00-1_node_78; 
     to R1-25-00-1_node_79; 
     length 5658.846; 
     configuration line_configuration:27; 
} 

object overhead_line:938 { 
     name R1-25-00-1_ol_69; 
     phases ABCN; 
     from R1-25-00-1_node_79; 
     to R1-25-00-1_node_80; 
     length 3075.977; 
     configuration line_configuration:27; 
} 

object overhead_line:939 { 
     name R1-25-00-1_ol_70; 
     phases ABCN; 
     from R1-25-00-1_node_80; 
     to R1-25-00-1_node_81; 
     length 3145.643; 
     configuration line_configuration:27; 
} 

object overhead_line:940 { 
     name R1-25-00-1_ol_71; 
     phases CN; 
     from R1-25-00-1_node_81; 
     to R1-25-00-1_node_82; 
     length 421.439; 
     configuration line_configuration:45; 
} 

object overhead_line:941 { 
     name R1-25-00-1_ol_72; 
     phases CN; 
     from R1-25-00-1_node_82; 
     to R1-25-00-1_node_83; 
     length 188.424; 
     configuration line_configuration:33; 
} 

object overhead_line:943 { 
     name R1-25-00-1_ol_73; 
     phases CN; 
     from R1-25-00-1_node_84; 
     to R1-25-00-1_node_85; 
     length 107.283; 
     configuration line_configuration:45; 
} 

object overhead_line:945 { 
     name R1-25-00-1_ol_74; 
     phases CN; 
     from R1-25-00-1_node_86; 
     to R1-25-00-1_node_87; 
     length 515.452; 
     configuration line_configuration:45; 
} 

object overhead_line:948 { 
     name R1-25-00-1_ol_75; 
     phases CN; 
     from R1-25-00-1_node_89; 
     to R1-25-00-1_node_90; 
     length 160.284; 
     configuration line_configuration:45; 
} 

object overhead_line:950 { 
     name R1-25-00-1_ol_76; 
     phases CN; 
     from R1-25-00-1_node_91; 
     to R1-25-00-1_node_92; 
     length 535.321; 
     configuration line_configuration:45; 
} 

object overhead_line:953 { 
     name R1-25-00-1_ol_77; 
     phases CN; 
     from R1-25-00-1_node_94; 
     to R1-25-00-1_node_95; 
     length 300.686; 
     configuration line_configuration:44; 
} 

object overhead_line:958 { 
     name R1-25-00-1_ol_78; 
     phases CN; 
     from R1-25-00-1_node_99; 
     to R1-25-00-1_node_100; 
     length 230.107; 
     configuration line_configuration:45; 
} 

object overhead_line:960 { 
     name R1-25-00-1_ol_79; 
     phases CN; 
     from R1-25-00-1_node_101; 
     to R1-25-00-1_node_102; 
     length 1329.720; 
     configuration line_configuration:45; 
} 

object overhead_line:963 { 
     name R1-25-00-1_ol_80; 
     phases CN; 
     from R1-25-00-1_node_104; 
     to R1-25-00-1_node_105; 
     length 622.019; 
     configuration line_configuration:46; 
} 

object overhead_line:964 { 
     name R1-25-00-1_ol_81; 
     phases CN; 
     from R1-25-00-1_node_105; 
     to R1-25-00-1_node_106; 
     length 1018.135; 
     configuration line_configuration:45; 
} 

object overhead_line:965 { 
     name R1-25-00-1_ol_82; 
     phases CN; 
     from R1-25-00-1_node_105; 
     to R1-25-00-1_node_107; 
     length 172.946; 
     configuration line_configuration:46; 
} 

object overhead_line:967 { 
     name R1-25-00-1_ol_83; 
     phases CN; 
     from R1-25-00-1_node_107; 
     to R1-25-00-1_node_109; 
     length 169.788; 
     configuration line_configuration:46; 
} 

object overhead_line:973 { 
     name R1-25-00-1_ol_84; 
     phases CN; 
     from R1-25-00-1_node_114; 
     to R1-25-00-1_node_115; 
     length 163.261; 
     configuration line_configuration:46; 
} 

object overhead_line:975 { 
     name R1-25-00-1_ol_85; 
     phases CN; 
     from R1-25-00-1_node_116; 
     to R1-25-00-1_node_117; 
     length 99.000; 
     configuration line_configuration:47; 
} 

object overhead_line:977 { 
     name R1-25-00-1_ol_86; 
     phases CN; 
     from R1-25-00-1_node_118; 
     to R1-25-00-1_node_119; 
     length 120.757; 
     configuration line_configuration:46; 
} 

object overhead_line:981 { 
     name R1-25-00-1_ol_87; 
     phases CN; 
     from R1-25-00-1_node_122; 
     to R1-25-00-1_node_123; 
     length 583.414; 
     configuration line_configuration:45; 
} 

object overhead_line:983 { 
     name R1-25-00-1_ol_88; 
     phases CN; 
     from R1-25-00-1_node_124; 
     to R1-25-00-1_node_125; 
     length 75.273; 
     configuration line_configuration:45; 
} 

object overhead_line:985 { 
     name R1-25-00-1_ol_89; 
     phases CN; 
     from R1-25-00-1_node_126; 
     to R1-25-00-1_node_127; 
     length 276.968; 
     configuration line_configuration:46; 
} 

object overhead_line:986 { 
     name R1-25-00-1_ol_90; 
     phases CN; 
     from R1-25-00-1_node_127; 
     to R1-25-00-1_node_128; 
     length 10.000; 
     configuration line_configuration:46; 
} 

object overhead_line:987 { 
     name R1-25-00-1_ol_91; 
     phases CN; 
     from R1-25-00-1_node_127; 
     to R1-25-00-1_node_129; 
     length 977.228; 
     configuration line_configuration:46; 
} 

object overhead_line:990 { 
     name R1-25-00-1_ol_92; 
     phases CN; 
     from R1-25-00-1_node_131; 
     to R1-25-00-1_node_132; 
     length 284.368; 
     configuration line_configuration:33; 
} 

object overhead_line:1003 { 
     name R1-25-00-1_ol_93; 
     phases ABCN; 
     from R1-25-00-1_node_81; 
     to R1-25-00-1_node_145; 
     length 6183.737; 
     configuration line_configuration:27; 
} 

object overhead_line:1004 { 
     name R1-25-00-1_ol_94; 
     phases AN; 
     from R1-25-00-1_node_146; 
     to R1-25-00-1_node_147; 
     length 1426.649; 
     configuration line_configuration:38; 
} 

object overhead_line:1005 { 
     name R1-25-00-1_ol_95; 
     phases AN; 
     from R1-25-00-1_node_147; 
     to R1-25-00-1_node_148; 
     length 534.900; 
     configuration line_configuration:38; 
} 

object overhead_line:1006 { 
     name R1-25-00-1_ol_96; 
     phases AN; 
     from R1-25-00-1_node_147; 
     to R1-25-00-1_node_149; 
     length 781.179; 
     configuration line_configuration:38; 
} 

object overhead_line:1007 { 
     name R1-25-00-1_ol_97; 
     phases AN; 
     from R1-25-00-1_node_149; 
     to R1-25-00-1_node_150; 
     length 418.500; 
     configuration line_configuration:38; 
} 

object overhead_line:1008 { 
     name R1-25-00-1_ol_98; 
     phases AN; 
     from R1-25-00-1_node_149; 
     to R1-25-00-1_node_151; 
     length 571.580; 
     configuration line_configuration:38; 
} 

object overhead_line:1010 { 
     name R1-25-00-1_ol_99; 
     phases ABCN; 
     from R1-25-00-1_node_145; 
     to R1-25-00-1_node_152; 
     length 2825.043; 
     configuration line_configuration:27; 
} 

object overhead_line:1011 { 
     name R1-25-00-1_ol_100; 
     phases ABCN; 
     from R1-25-00-1_node_152; 
     to R1-25-00-1_node_153; 
     length 1527.769; 
     configuration line_configuration:27; 
} 

object overhead_line:1012 { 
     name R1-25-00-1_ol_101; 
     phases ABCN; 
     from R1-25-00-1_node_153; 
     to R1-25-00-1_node_154; 
     length 215.000; 
     configuration line_configuration:27; 
} 

object overhead_line:1013 { 
     name R1-25-00-1_ol_102; 
     phases ABCN; 
     from R1-25-00-1_node_155; 
     to R1-25-00-1_node_156; 
     length 181.800; 
     configuration line_configuration:49; 
} 

object overhead_line:1014 { 
     name R1-25-00-1_ol_103; 
     phases ABCN; 
     from R1-25-00-1_node_155; 
     to R1-25-00-1_node_157; 
     length 211.542; 
     configuration line_configuration:27; 
} 

object overhead_line:1015 { 
     name R1-25-00-1_ol_104; 
     phases ABCN; 
     from R1-25-00-1_node_157; 
     to R1-25-00-1_node_158; 
     length 91.178; 
     configuration line_configuration:27; 
} 

object overhead_line:1017 { 
     name R1-25-00-1_ol_105; 
     phases ABCN; 
     from R1-25-00-1_node_157; 
     to R1-25-00-1_node_160; 
     length 114.633; 
     configuration line_configuration:35; 
} 

object overhead_line:1019 { 
     name R1-25-00-1_ol_106; 
     phases ABCN; 
     from R1-25-00-1_node_153; 
     to R1-25-00-1_node_162; 
     length 268.021; 
     configuration line_configuration:27; 
} 

object overhead_line:1020 { 
     name R1-25-00-1_ol_107; 
     phases ABCN; 
     from R1-25-00-1_node_162; 
     to R1-25-00-1_node_163; 
     length 1803.588; 
     configuration line_configuration:35; 
} 

object overhead_line:1021 { 
     name R1-25-00-1_ol_108; 
     phases ABCN; 
     from R1-25-00-1_node_163; 
     to R1-25-00-1_node_164; 
     length 643.241; 
     configuration line_configuration:35; 
} 

object overhead_line:1022 { 
     name R1-25-00-1_ol_109; 
     phases ABCN; 
     from R1-25-00-1_node_165; 
     to R1-25-00-1_node_166; 
     length 5867.221; 
     configuration line_configuration:35; 
} 

object overhead_line:1023 { 
     name R1-25-00-1_ol_110; 
     phases ABCN; 
     from R1-25-00-1_node_166; 
     to R1-25-00-1_node_167; 
     length 5222.171; 
     configuration line_configuration:35; 
} 

object overhead_line:1024 { 
     name R1-25-00-1_ol_111; 
     phases ABCN; 
     from R1-25-00-1_node_167; 
     to R1-25-00-1_node_168; 
     length 3740.183; 
     configuration line_configuration:35; 
} 

object overhead_line:1025 { 
     name R1-25-00-1_ol_112; 
     phases ABCN; 
     from R1-25-00-1_node_168; 
     to R1-25-00-1_node_169; 
     length 2086.464; 
     configuration line_configuration:35; 
} 

object overhead_line:1026 { 
     name R1-25-00-1_ol_113; 
     phases ABCN; 
     from R1-25-00-1_node_169; 
     to R1-25-00-1_node_170; 
     length 5198.494; 
     configuration line_configuration:35; 
} 

object overhead_line:1027 { 
     name R1-25-00-1_ol_114; 
     phases ABCN; 
     from R1-25-00-1_node_170; 
     to R1-25-00-1_node_171; 
     length 5824.340; 
     configuration line_configuration:35; 
} 

object overhead_line:1028 { 
     name R1-25-00-1_ol_115; 
     phases ABCN; 
     from R1-25-00-1_node_171; 
     to R1-25-00-1_node_172; 
     length 5162.184; 
     configuration line_configuration:35; 
} 

object overhead_line:1029 { 
     name R1-25-00-1_ol_116; 
     phases ABCN; 
     from R1-25-00-1_node_172; 
     to R1-25-00-1_node_173; 
     length 6057.891; 
     configuration line_configuration:35; 
} 

object overhead_line:1030 { 
     name R1-25-00-1_ol_117; 
     phases ABCN; 
     from R1-25-00-1_node_173; 
     to R1-25-00-1_node_174; 
     length 3482.477; 
     configuration line_configuration:35; 
} 

object overhead_line:1031 { 
     name R1-25-00-1_ol_118; 
     phases ABCN; 
     from R1-25-00-1_node_174; 
     to R1-25-00-1_node_175; 
     length 2891.031; 
     configuration line_configuration:35; 
} 

object overhead_line:1032 { 
     name R1-25-00-1_ol_119; 
     phases ABCN; 
     from R1-25-00-1_node_175; 
     to R1-25-00-1_node_176; 
     length 3672.000; 
     configuration line_configuration:35; 
} 

object overhead_line:1034 { 
     name R1-25-00-1_ol_120; 
     phases CN; 
     from R1-25-00-1_node_178; 
     to R1-25-00-1_node_179; 
     length 58.097; 
     configuration line_configuration:46; 
} 

object overhead_line:1036 { 
     name R1-25-00-1_ol_121; 
     phases CN; 
     from R1-25-00-1_node_180; 
     to R1-25-00-1_node_181; 
     length 62.961; 
     configuration line_configuration:46; 
} 

object overhead_line:1038 { 
     name R1-25-00-1_ol_122; 
     phases CN; 
     from R1-25-00-1_node_182; 
     to R1-25-00-1_node_183; 
     length 54.836; 
     configuration line_configuration:46; 
} 

object overhead_line:1040 { 
     name R1-25-00-1_ol_123; 
     phases CN; 
     from R1-25-00-1_node_184; 
     to R1-25-00-1_node_185; 
     length 127.497; 
     configuration line_configuration:46; 
} 

object overhead_line:1042 { 
     name R1-25-00-1_ol_124; 
     phases CN; 
     from R1-25-00-1_node_186; 
     to R1-25-00-1_node_187; 
     length 51.751; 
     configuration line_configuration:46; 
} 

object overhead_line:1044 { 
     name R1-25-00-1_ol_125; 
     phases CN; 
     from R1-25-00-1_node_188; 
     to R1-25-00-1_node_189; 
     length 266.800; 
     configuration line_configuration:46; 
} 

object overhead_line:1050 { 
     name R1-25-00-1_ol_126; 
     phases CN; 
     from R1-25-00-1_node_194; 
     to R1-25-00-1_node_195; 
     length 186.933; 
     configuration line_configuration:46; 
} 

object overhead_line:1052 { 
     name R1-25-00-1_ol_127; 
     phases CN; 
     from R1-25-00-1_node_196; 
     to R1-25-00-1_node_197; 
     length 496.287; 
     configuration line_configuration:46; 
} 

object overhead_line:1053 { 
     name R1-25-00-1_ol_128; 
     phases CN; 
     from R1-25-00-1_node_196; 
     to R1-25-00-1_node_198; 
     length 283.362; 
     configuration line_configuration:46; 
} 

object overhead_line:1055 { 
     name R1-25-00-1_ol_129; 
     phases CN; 
     from R1-25-00-1_node_199; 
     to R1-25-00-1_node_200; 
     length 88.246; 
     configuration line_configuration:46; 
} 

object overhead_line:1062 { 
     name R1-25-00-1_ol_130; 
     phases ABCN; 
     from R1-25-00-1_node_176; 
     to R1-25-00-1_node_207; 
     length 340.951; 
     configuration line_configuration:35; 
} 

object overhead_line:1063 { 
     name R1-25-00-1_ol_131; 
     phases AN; 
     from R1-25-00-1_node_208; 
     to R1-25-00-1_node_209; 
     length 1132.661; 
     configuration line_configuration:50; 
} 

object overhead_line:1068 { 
     name R1-25-00-1_ol_132; 
     phases ABCN; 
     from R1-25-00-1_node_214; 
     to R1-25-00-1_node_215; 
     length 104.000; 
     configuration line_configuration:51; 
} 

object overhead_line:1070 { 
     name R1-25-00-1_ol_133; 
     phases ABCN; 
     from R1-25-00-1_node_216; 
     to R1-25-00-1_node_217; 
     length 61.000; 
     configuration line_configuration:51; 
} 

object overhead_line:1072 { 
     name R1-25-00-1_ol_134; 
     phases ABCN; 
     from R1-25-00-1_node_218; 
     to R1-25-00-1_node_219; 
     length 89.849; 
     configuration line_configuration:35; 
} 

object overhead_line:1080 { 
     name R1-25-00-1_ol_135; 
     phases BN; 
     from R1-25-00-1_node_226; 
     to R1-25-00-1_node_227; 
     length 48.506; 
     configuration line_configuration:52; 
} 

object overhead_line:1090 { 
     name R1-25-00-1_ol_136; 
     phases AN; 
     from R1-25-00-1_node_237; 
     to R1-25-00-1_node_238; 
     length 230.666; 
     configuration line_configuration:38; 
} 

object overhead_line:1091 { 
     name R1-25-00-1_ol_137; 
     phases ACN; 
     from R1-25-00-1_node_237; 
     to R1-25-00-1_node_239; 
     length 183.800; 
     configuration line_configuration:55; 
} 

object overhead_line:1097 { 
     name R1-25-00-1_ol_138; 
     phases AN; 
     from R1-25-00-1_node_244; 
     to R1-25-00-1_node_245; 
     length 193.938; 
     configuration line_configuration:38; 
} 

object overhead_line:1098 { 
     name R1-25-00-1_ol_139; 
     phases ACN; 
     from R1-25-00-1_node_244; 
     to R1-25-00-1_node_246; 
     length 287.000; 
     configuration line_configuration:56; 
} 

object overhead_line:1100 { 
     name R1-25-00-1_ol_140; 
     phases ACN; 
     from R1-25-00-1_node_246; 
     to R1-25-00-1_node_248; 
     length 1080.600; 
     configuration line_configuration:56; 
} 

object overhead_line:1101 { 
     name R1-25-00-1_ol_141; 
     phases ACN; 
     from R1-25-00-1_node_248; 
     to R1-25-00-1_node_249; 
     length 1143.200; 
     configuration line_configuration:56; 
} 

object overhead_line:1102 { 
     name R1-25-00-1_ol_142; 
     phases AN; 
     from R1-25-00-1_node_250; 
     to R1-25-00-1_node_251; 
     length 444.353; 
     configuration line_configuration:38; 
} 

object overhead_line:1103 { 
     name R1-25-00-1_ol_143; 
     phases AN; 
     from R1-25-00-1_node_250; 
     to R1-25-00-1_node_252; 
     length 3598.804; 
     configuration line_configuration:57; 
} 

object overhead_line:1104 { 
     name R1-25-00-1_ol_144; 
     phases AN; 
     from R1-25-00-1_node_252; 
     to R1-25-00-1_node_253; 
     length 131.034; 
     configuration line_configuration:57; 
} 

object overhead_line:1106 { 
     name R1-25-00-1_ol_145; 
     phases AN; 
     from R1-25-00-1_node_252; 
     to R1-25-00-1_node_255; 
     length 1541.440; 
     configuration line_configuration:57; 
} 

object overhead_line:1107 { 
     name R1-25-00-1_ol_146; 
     phases AN; 
     from R1-25-00-1_node_255; 
     to R1-25-00-1_node_256; 
     length 92.731; 
     configuration line_configuration:57; 
} 

object overhead_line:1108 { 
     name R1-25-00-1_ol_147; 
     phases AN; 
     from R1-25-00-1_node_255; 
     to R1-25-00-1_node_257; 
     length 286.768; 
     configuration line_configuration:57; 
} 

object overhead_line:1109 { 
     name R1-25-00-1_ol_148; 
     phases AN; 
     from R1-25-00-1_node_257; 
     to R1-25-00-1_node_258; 
     length 655.516; 
     configuration line_configuration:57; 
} 

object overhead_line:1110 { 
     name R1-25-00-1_ol_149; 
     phases AN; 
     from R1-25-00-1_node_257; 
     to R1-25-00-1_node_259; 
     length 4143.494; 
     configuration line_configuration:57; 
} 

object overhead_line:1111 { 
     name R1-25-00-1_ol_150; 
     phases AN; 
     from R1-25-00-1_node_259; 
     to R1-25-00-1_node_260; 
     length 1156.039; 
     configuration line_configuration:57; 
} 

object overhead_line:1112 { 
     name R1-25-00-1_ol_151; 
     phases AN; 
     from R1-25-00-1_node_261; 
     to R1-25-00-1_node_262; 
     length 2950.503; 
     configuration line_configuration:57; 
} 

object overhead_line:1113 { 
     name R1-25-00-1_ol_152; 
     phases AN; 
     from R1-25-00-1_node_262; 
     to R1-25-00-1_node_263; 
     length 3737.247; 
     configuration line_configuration:57; 
} 

object overhead_line:1115 { 
     name R1-25-00-1_ol_153; 
     phases AN; 
     from R1-25-00-1_node_263; 
     to R1-25-00-1_node_265; 
     length 748.345; 
     configuration line_configuration:57; 
} 

object overhead_line:1119 { 
     name R1-25-00-1_ol_154; 
     phases AN; 
     from R1-25-00-1_node_265; 
     to R1-25-00-1_node_269; 
     length 535.463; 
     configuration line_configuration:57; 
} 

object overhead_line:1121 { 
     name R1-25-00-1_ol_155; 
     phases AN; 
     from R1-25-00-1_node_269; 
     to R1-25-00-1_node_271; 
     length 1367.159; 
     configuration line_configuration:57; 
} 

object overhead_line:1123 { 
     name R1-25-00-1_ol_156; 
     phases AN; 
     from R1-25-00-1_node_271; 
     to R1-25-00-1_node_273; 
     length 710.509; 
     configuration line_configuration:57; 
} 

object overhead_line:1124 { 
     name R1-25-00-1_ol_157; 
     phases AN; 
     from R1-25-00-1_node_273; 
     to R1-25-00-1_node_274; 
     length 936.812; 
     configuration line_configuration:57; 
} 

object overhead_line:1125 { 
     name R1-25-00-1_ol_158; 
     phases AN; 
     from R1-25-00-1_node_274; 
     to R1-25-00-1_node_275; 
     length 318.983; 
     configuration line_configuration:57; 
} 

object overhead_line:1126 { 
     name R1-25-00-1_ol_159; 
     phases AN; 
     from R1-25-00-1_node_274; 
     to R1-25-00-1_node_276; 
     length 1301.988; 
     configuration line_configuration:57; 
} 

object overhead_line:1127 { 
     name R1-25-00-1_ol_160; 
     phases AN; 
     from R1-25-00-1_node_273; 
     to R1-25-00-1_node_277; 
     length 134.201; 
     configuration line_configuration:57; 
} 

object overhead_line:1129 { 
     name R1-25-00-1_ol_161; 
     phases AN; 
     from R1-25-00-1_node_281; 
     to R1-25-00-1_node_280; 
     length 524.609; 
     configuration line_configuration:38; 
} 

object overhead_line:1131 { 
     name R1-25-00-1_ol_162; 
     phases AN; 
     from R1-25-00-1_node_283; 
     to R1-25-00-1_node_282; 
     length 2287.344; 
     configuration line_configuration:57; 
} 

object overhead_line:1133 { 
     name R1-25-00-1_ol_163; 
     phases AN; 
     from R1-25-00-1_node_285; 
     to R1-25-00-1_node_284; 
     length 1910.603; 
     configuration line_configuration:57; 
} 

object overhead_line:1134 { 
     name R1-25-00-1_ol_164; 
     phases AN; 
     from R1-25-00-1_node_286; 
     to R1-25-00-1_node_285; 
     length 441.900; 
     configuration line_configuration:38; 
} 

object overhead_line:1138 { 
     name R1-25-00-1_ol_165; 
     phases CN; 
     from R1-25-00-1_node_313; 
     to R1-25-00-1_node_315; 
     length 284.314; 
     configuration line_configuration:44; 
} 

object overhead_line:1139 { 
     name R1-25-00-1_ol_166; 
     phases CN; 
     from R1-25-00-1_node_314; 
     to R1-25-00-1_node_63; 
     length 583.641; 
     configuration line_configuration:44; 
} 

object overhead_line:1140 { 
     name R1-25-00-1_ol_167; 
     phases CN; 
     from R1-25-00-1_node_315; 
     to R1-25-00-1_node_314; 
     length 253.901; 
     configuration line_configuration:44; 
} 

object overhead_line:1141 { 
     name R1-25-00-1_ol_168; 
     phases CN; 
     from R1-25-00-1_node_316; 
     to R1-25-00-1_node_317; 
     length 292.670; 
     configuration line_configuration:44; 
} 

object overhead_line:1142 { 
     name R1-25-00-1_ol_169; 
     phases CN; 
     from R1-25-00-1_node_317; 
     to R1-25-00-1_node_313; 
     length 319.564; 
     configuration line_configuration:44; 
} 

object overhead_line:1143 { 
     name R1-25-00-1_ol_170; 
     phases CN; 
     from R1-25-00-1_node_318; 
     to R1-25-00-1_node_61; 
     length 704.830; 
     configuration line_configuration:44; 
} 

object overhead_line_conductor:4 { 
     //name 4/0 ACSR; 
     rating.summer.continuous 334.0; 
     geometric_mean_radius 0.00814 ft; 
     resistance 0.56300; 
} 

object overhead_line_conductor:5 { 
     //name 4 CU; 
     rating.summer.continuous 149.0; 
     geometric_mean_radius 0.00663 ft; 
     resistance 1.50000; 
} 

object overhead_line_conductor:7 { 
     //name 2 ACSR; 
     rating.summer.continuous 180.0; 
     geometric_mean_radius 0.00418 ft; 
     resistance 1.62570; 
} 

object overhead_line_conductor:8 { 
     //name 1/0 AAC; 
     rating.summer.continuous 230.0; 
     geometric_mean_radius 0.01203 ft; 
     resistance 0.95300; 
} 

object overhead_line_conductor:9 { 
     //name 4 AAAC; 
     rating.summer.continuous 120.0; 
     geometric_mean_radius 0.00700 ft; 
     resistance 2.40970; 
} 

object overhead_line_conductor:10 { 
     //name 2 AAAC; 
     rating.summer.continuous 197.0; 
     geometric_mean_radius 0.00883 ft; 
     resistance 1.51970; 
} 

object switch:1156 { 
     name R1-25-00-1_switch_1; 
     phases ABCN; 
     from R1-25-00-1_node_288; 
     to R1-25-00-1_node_1; 
     status CLOSED; 
} 

object switch:1157 { 
     name R1-25-00-1_switch_2; 
     phases ABCN; 
     from R1-25-00-1_node_1; 
     to R1-25-00-1_node_323; 
     status CLOSED; 
} 

object switch:1158 { 
     name R1-25-00-1_switch_3; 
     phases ABCN; 
     from R1-25-00-1_node_2; 
     to R1-25-00-1_node_287; 
     status CLOSED; 
} 

object switch:1159 { 
     name R1-25-00-1_switch_4; 
     phases ABCN; 
     from R1-25-00-1_node_16; 
     to R1-25-00-1_node_17; 
     status CLOSED; 
} 

object switch:1160 { 
     name R1-25-00-1_switch_5; 
     phases CN; 
     from R1-25-00-1_node_176; 
     to R1-25-00-1_node_177; 
     status CLOSED; 
} 

object switch:1161 { 
     name R1-25-00-1_switch_6; 
     phases AN; 
     from R1-25-00-1_node_277; 
     to R1-25-00-1_node_278; 
     status CLOSED; 
} 

object recloser:1162 {
	 name R1-25-00-1_recloser_1;
	 phases ABCN;
     from R1-25-00-1_node_1; 
     to R1-25-00-1_node_2;
	 status CLOSED;
	 operating_mode INDIVIDUAL;
	 phase_A_state CLOSED;
	 phase_B_state CLOSED;
	 phase_C_state CLOSED;
	 retry_time 1.0 s;
	 max_number_of_tries 3;
	 number_of_tries 0;
}


object recloser:1163 {
	 name R1-25-00-1_recloser_2;
	 phases ABCN;
     from R1-25-00-1_node_58; 
     to R1-25-00-1_node_59;
	 status CLOSED;
	 operating_mode INDIVIDUAL;
	 phase_A_state CLOSED;
	 phase_B_state CLOSED;
	 phase_C_state CLOSED;
	 retry_time 1.0 s;
	 max_number_of_tries 3;
	 number_of_tries 0;
}


object recloser:1164 {
	 name R1-25-00-1_recloser_3;
	 phases ACN;
     from R1-25-00-1_node_164; 
     to R1-25-00-1_node_231;
	 status CLOSED;
	 operating_mode INDIVIDUAL;
	 phase_A_state CLOSED;
	 phase_B_state CLOSED;
	 phase_C_state CLOSED;
	 retry_time 1.0 s;
	 max_number_of_tries 3;
	 number_of_tries 0;
}



object transformer:680 { 
     name R1-25-00-1_xfmr_1; 
     phases AS; 
     from R1-25-00-1_node_33; 
     to R1-25-00-1_tn_1; 
     configuration transformer_configuration:662; 
} 

object transformer:681 { 
     name R1-25-00-1_xfmr_2; 
     phases BS; 
     from R1-25-00-1_node_33; 
     to R1-25-00-1_tn_2; 
     configuration transformer_configuration:673; 
} 

object transformer:682 { 
     name R1-25-00-1_xfmr_3; 
     phases CS; 
     from R1-25-00-1_node_33; 
     to R1-25-00-1_tn_3; 
     configuration transformer_configuration:674; 
} 

object transformer:683 { 
     name R1-25-00-1_xfmr_4; 
     phases AS; 
     from R1-25-00-1_node_35; 
     to R1-25-00-1_tn_4; 
     configuration transformer_configuration:663; 
} 

object transformer:684 { 
     name R1-25-00-1_xfmr_5; 
     phases AS; 
     from R1-25-00-1_node_37; 
     to R1-25-00-1_tn_5; 
     configuration transformer_configuration:664; 
} 

object transformer:685 { 
     name R1-25-00-1_xfmr_6; 
     phases AS; 
     from R1-25-00-1_node_38; 
     to R1-25-00-1_tn_6; 
     configuration transformer_configuration:665; 
} 

object transformer:686 { 
     name R1-25-00-1_xfmr_7; 
     phases AS; 
     from R1-25-00-1_node_39; 
     to R1-25-00-1_tn_7; 
     configuration transformer_configuration:664; 
} 

object transformer:687 { 
     name R1-25-00-1_xfmr_8; 
     phases AS; 
     from R1-25-00-1_node_40; 
     to R1-25-00-1_tn_8; 
     configuration transformer_configuration:665; 
} 

object transformer:688 { 
     name R1-25-00-1_xfmr_9; 
     phases AS; 
     from R1-25-00-1_node_41; 
     to R1-25-00-1_tn_9; 
     configuration transformer_configuration:666; 
} 

object transformer:689 { 
     name R1-25-00-1_xfmr_10; 
     phases AS; 
     from R1-25-00-1_node_43; 
     to R1-25-00-1_tn_10; 
     configuration transformer_configuration:667; 
} 

object transformer:690 { 
     name R1-25-00-1_xfmr_11; 
     phases AS; 
     from R1-25-00-1_node_45; 
     to R1-25-00-1_tn_11; 
     configuration transformer_configuration:668; 
} 

object transformer:691 { 
     name R1-25-00-1_xfmr_12; 
     phases AS; 
     from R1-25-00-1_node_46; 
     to R1-25-00-1_tn_12; 
     configuration transformer_configuration:669; 
} 

object transformer:692 { 
     name R1-25-00-1_xfmr_13; 
     phases CS; 
     from R1-25-00-1_node_105; 
     to R1-25-00-1_tn_13; 
     configuration transformer_configuration:675; 
} 

object transformer:693 { 
     name R1-25-00-1_xfmr_14; 
     phases CS; 
     from R1-25-00-1_node_106; 
     to R1-25-00-1_tn_14; 
     configuration transformer_configuration:676; 
} 

object transformer:694 { 
     name R1-25-00-1_xfmr_15; 
     phases CS; 
     from R1-25-00-1_node_108; 
     to R1-25-00-1_tn_15; 
     configuration transformer_configuration:677; 
} 

object transformer:695 { 
     name R1-25-00-1_xfmr_16; 
     phases CS; 
     from R1-25-00-1_node_112; 
     to R1-25-00-1_tn_16; 
     configuration transformer_configuration:678; 
} 

object transformer:696 { 
     name R1-25-00-1_xfmr_17; 
     phases CS; 
     from R1-25-00-1_node_113; 
     to R1-25-00-1_tn_17; 
     configuration transformer_configuration:679; 
} 

object transformer:697 { 
     name R1-25-00-1_xfmr_18; 
     phases AS; 
     from R1-25-00-1_node_264; 
     to R1-25-00-1_tn_18; 
     configuration transformer_configuration:670; 
} 

object transformer:698 { 
     name R1-25-00-1_xfmr_19; 
     phases AS; 
     from R1-25-00-1_node_267; 
     to R1-25-00-1_tn_19; 
     configuration transformer_configuration:671; 
} 

object transformer:699 { 
     name R1-25-00-1_xfmr_20; 
     phases AS; 
     from R1-25-00-1_node_268; 
     to R1-25-00-1_tn_20; 
     configuration transformer_configuration:672; 
} 

object transformer:700 { 
     name R1-25-00-1_xfmr_21; 
     phases AS; 
     from R1-25-00-1_node_269; 
     to R1-25-00-1_tn_21; 
     configuration transformer_configuration:665; 
} 

object transformer:701 { 
     name R1-25-00-1_xfmr_22; 
     phases AS; 
     from R1-25-00-1_node_270; 
     to R1-25-00-1_tn_22; 
     configuration transformer_configuration:672; 
} 

object transformer:702 { 
     name R1-25-00-1_xfmr_23; 
     phases AS; 
     from R1-25-00-1_node_271; 
     to R1-25-00-1_tn_23; 
     configuration transformer_configuration:663; 
} 

object transformer:703 { 
     name R1-25-00-1_xfmr_24; 
     phases AS; 
     from R1-25-00-1_node_321; 
     to R1-25-00-1_tn_24; 
     configuration transformer_configuration:666; 
} 

object transformer:704 { 
     name R1-25-00-1_xfmr_25; 
     phases AS; 
     from R1-25-00-1_node_322; 
     to R1-25-00-1_tn_25; 
     configuration transformer_configuration:667; 
} 

object transformer:753 { 
     name R1-25-00-1_xfmr_26; 
     phases AN; 
     from R1-25-00-1_node_290; 
     to R1-25-00-1_meter_1; 
     configuration transformer_configuration:705; 
} 

object transformer:754 { 
     name R1-25-00-1_xfmr_27; 
     phases AN; 
     from R1-25-00-1_node_291; 
     to R1-25-00-1_meter_2; 
     configuration transformer_configuration:705; 
} 

object transformer:755 { 
     name R1-25-00-1_xfmr_28; 
     phases AN; 
     from R1-25-00-1_node_293; 
     to R1-25-00-1_meter_3; 
     configuration transformer_configuration:705; 
} 

object transformer:756 { 
     name R1-25-00-1_xfmr_29; 
     phases AN; 
     from R1-25-00-1_node_294; 
     to R1-25-00-1_meter_4; 
     configuration transformer_configuration:705; 
} 

object transformer:757 { 
     name R1-25-00-1_xfmr_30; 
     phases BN; 
     from R1-25-00-1_node_312; 
     to R1-25-00-1_meter_5; 
     configuration transformer_configuration:706; 
} 

object transformer:758 { 
     name R1-25-00-1_xfmr_31; 
     phases BN; 
     from R1-25-00-1_node_300; 
     to R1-25-00-1_meter_6; 
     configuration transformer_configuration:706; 
} 

object transformer:759 { 
     name R1-25-00-1_xfmr_32; 
     phases BN; 
     from R1-25-00-1_node_308; 
     to R1-25-00-1_meter_7; 
     configuration transformer_configuration:707; 
} 

object transformer:760 { 
     name R1-25-00-1_xfmr_33; 
     phases CN; 
     from R1-25-00-1_node_309; 
     to R1-25-00-1_meter_8; 
     configuration transformer_configuration:708; 
} 

object transformer:761 { 
     name R1-25-00-1_xfmr_34; 
     phases AN; 
     from R1-25-00-1_node_310; 
     to R1-25-00-1_meter_9; 
     configuration transformer_configuration:709; 
} 

object transformer:762 { 
     name R1-25-00-1_xfmr_35; 
     phases ABCN; 
     from R1-25-00-1_node_311; 
     to R1-25-00-1_meter_10; 
     configuration transformer_configuration:710; 
} 

object transformer:763 { 
     name R1-25-00-1_xfmr_36; 
     phases ABCN; 
     from R1-25-00-1_node_2; 
     to R1-25-00-1_meter_11; 
     configuration transformer_configuration:711; 
} 

object transformer:764 { 
     name R1-25-00-1_xfmr_37; 
     phases ABCN; 
     from R1-25-00-1_node_3; 
     to R1-25-00-1_meter_12; 
     configuration transformer_configuration:712; 
} 

object transformer:765 { 
     name R1-25-00-1_xfmr_38; 
     phases CN; 
     from R1-25-00-1_node_4; 
     to R1-25-00-1_meter_13; 
     configuration transformer_configuration:713; 
} 

object transformer:766 { 
     name R1-25-00-1_xfmr_39; 
     phases CN; 
     from R1-25-00-1_node_6; 
     to R1-25-00-1_meter_14; 
     configuration transformer_configuration:714; 
} 

object transformer:767 { 
     name R1-25-00-1_xfmr_40; 
     phases CN; 
     from R1-25-00-1_node_7; 
     to R1-25-00-1_meter_15; 
     configuration transformer_configuration:715; 
} 

object transformer:768 { 
     name R1-25-00-1_xfmr_41; 
     phases CN; 
     from R1-25-00-1_node_8; 
     to R1-25-00-1_meter_16; 
     configuration transformer_configuration:716; 
} 

object transformer:769 { 
     name R1-25-00-1_xfmr_42; 
     phases CN; 
     from R1-25-00-1_node_9; 
     to R1-25-00-1_meter_17; 
     configuration transformer_configuration:717; 
} 

object transformer:770 { 
     name R1-25-00-1_xfmr_43; 
     phases ABCN; 
     from R1-25-00-1_node_10; 
     to R1-25-00-1_meter_18; 
     configuration transformer_configuration:718; 
} 

object transformer:771 { 
     name R1-25-00-1_xfmr_44; 
     phases ABCN; 
     from R1-25-00-1_node_11; 
     to R1-25-00-1_meter_19; 
     configuration transformer_configuration:712; 
} 

object transformer:772 { 
     name R1-25-00-1_xfmr_45; 
     phases ABCN; 
     from R1-25-00-1_node_12; 
     to R1-25-00-1_meter_20; 
     configuration transformer_configuration:719; 
} 

object transformer:773 { 
     name R1-25-00-1_xfmr_46; 
     phases ABCN; 
     from R1-25-00-1_node_13; 
     to R1-25-00-1_meter_21; 
     configuration transformer_configuration:720; 
} 

object transformer:774 { 
     name R1-25-00-1_xfmr_47; 
     phases CN; 
     from R1-25-00-1_node_20; 
     to R1-25-00-1_meter_22; 
     configuration transformer_configuration:721; 
} 

object transformer:775 { 
     name R1-25-00-1_xfmr_48; 
     phases ABCN; 
     from R1-25-00-1_node_26; 
     to R1-25-00-1_meter_23; 
     configuration transformer_configuration:722; 
} 

object transformer:776 { 
     name R1-25-00-1_xfmr_49; 
     phases ABCN; 
     from R1-25-00-1_node_31; 
     to R1-25-00-1_meter_24; 
     configuration transformer_configuration:723; 
} 

object transformer:777 { 
     name R1-25-00-1_xfmr_50; 
     phases ABCN; 
     from R1-25-00-1_node_52; 
     to R1-25-00-1_meter_25; 
     configuration transformer_configuration:724; 
} 

object transformer:778 { 
     name R1-25-00-1_xfmr_51; 
     phases BN; 
     from R1-25-00-1_node_54; 
     to R1-25-00-1_meter_26; 
     configuration transformer_configuration:707; 
} 

object transformer:779 { 
     name R1-25-00-1_xfmr_52; 
     phases BN; 
     from R1-25-00-1_node_55; 
     to R1-25-00-1_meter_27; 
     configuration transformer_configuration:725; 
} 

object transformer:780 { 
     name R1-25-00-1_xfmr_53; 
     phases CN; 
     from R1-25-00-1_node_318; 
     to R1-25-00-1_meter_28; 
     configuration transformer_configuration:726; 
} 

object transformer:781 { 
     name R1-25-00-1_xfmr_54; 
     phases CN; 
     from R1-25-00-1_node_62; 
     to R1-25-00-1_meter_29; 
     configuration transformer_configuration:727; 
} 

object transformer:782 { 
     name R1-25-00-1_xfmr_55; 
     phases CN; 
     from R1-25-00-1_node_65; 
     to R1-25-00-1_meter_30; 
     configuration transformer_configuration:726; 
} 

object transformer:783 { 
     name R1-25-00-1_xfmr_56; 
     phases CN; 
     from R1-25-00-1_node_68; 
     to R1-25-00-1_meter_31; 
     configuration transformer_configuration:708; 
} 

object transformer:784 { 
     name R1-25-00-1_xfmr_57; 
     phases CN; 
     from R1-25-00-1_node_69; 
     to R1-25-00-1_meter_32; 
     configuration transformer_configuration:726; 
} 

object transformer:785 { 
     name R1-25-00-1_xfmr_58; 
     phases CN; 
     from R1-25-00-1_node_70; 
     to R1-25-00-1_meter_33; 
     configuration transformer_configuration:728; 
} 

object transformer:786 { 
     name R1-25-00-1_xfmr_59; 
     phases CN; 
     from R1-25-00-1_node_71; 
     to R1-25-00-1_meter_34; 
     configuration transformer_configuration:726; 
} 

object transformer:787 { 
     name R1-25-00-1_xfmr_60; 
     phases CN; 
     from R1-25-00-1_node_98; 
     to R1-25-00-1_meter_35; 
     configuration transformer_configuration:726; 
} 

object transformer:788 { 
     name R1-25-00-1_xfmr_61; 
     phases CN; 
     from R1-25-00-1_node_99; 
     to R1-25-00-1_meter_36; 
     configuration transformer_configuration:728; 
} 

object transformer:789 { 
     name R1-25-00-1_xfmr_62; 
     phases CN; 
     from R1-25-00-1_node_102; 
     to R1-25-00-1_meter_37; 
     configuration transformer_configuration:727; 
} 

object transformer:790 { 
     name R1-25-00-1_xfmr_63; 
     phases CN; 
     from R1-25-00-1_node_103; 
     to R1-25-00-1_meter_38; 
     configuration transformer_configuration:726; 
} 

object transformer:791 { 
     name R1-25-00-1_xfmr_64; 
     phases CN; 
     from R1-25-00-1_node_126; 
     to R1-25-00-1_meter_39; 
     configuration transformer_configuration:727; 
} 

object transformer:792 { 
     name R1-25-00-1_xfmr_65; 
     phases CN; 
     from R1-25-00-1_node_129; 
     to R1-25-00-1_meter_40; 
     configuration transformer_configuration:729; 
} 

object transformer:793 { 
     name R1-25-00-1_xfmr_66; 
     phases CN; 
     from R1-25-00-1_node_132; 
     to R1-25-00-1_meter_41; 
     configuration transformer_configuration:727; 
} 

object transformer:794 { 
     name R1-25-00-1_xfmr_67; 
     phases CN; 
     from R1-25-00-1_node_133; 
     to R1-25-00-1_meter_42; 
     configuration transformer_configuration:727; 
} 

object transformer:795 { 
     name R1-25-00-1_xfmr_68; 
     phases CN; 
     from R1-25-00-1_node_135; 
     to R1-25-00-1_meter_43; 
     configuration transformer_configuration:726; 
} 

object transformer:796 { 
     name R1-25-00-1_xfmr_69; 
     phases CN; 
     from R1-25-00-1_node_137; 
     to R1-25-00-1_meter_44; 
     configuration transformer_configuration:726; 
} 

object transformer:797 { 
     name R1-25-00-1_xfmr_70; 
     phases CN; 
     from R1-25-00-1_node_144; 
     to R1-25-00-1_meter_45; 
     configuration transformer_configuration:730; 
} 

object transformer:798 { 
     name R1-25-00-1_xfmr_71; 
     phases AN; 
     from R1-25-00-1_node_148; 
     to R1-25-00-1_meter_46; 
     configuration transformer_configuration:731; 
} 

object transformer:799 { 
     name R1-25-00-1_xfmr_72; 
     phases AN; 
     from R1-25-00-1_node_150; 
     to R1-25-00-1_meter_47; 
     configuration transformer_configuration:732; 
} 

object transformer:800 { 
     name R1-25-00-1_xfmr_73; 
     phases ABCN; 
     from R1-25-00-1_node_154; 
     to R1-25-00-1_meter_48; 
     configuration transformer_configuration:733; 
} 

object transformer:801 { 
     name R1-25-00-1_xfmr_74; 
     phases ABCN; 
     from R1-25-00-1_node_156; 
     to R1-25-00-1_meter_49; 
     configuration transformer_configuration:734; 
} 

object transformer:802 { 
     name R1-25-00-1_xfmr_75; 
     phases ABCN; 
     from R1-25-00-1_node_155; 
     to R1-25-00-1_meter_50; 
     configuration transformer_configuration:735; 
} 

object transformer:803 { 
     name R1-25-00-1_xfmr_76; 
     phases ABCN; 
     from R1-25-00-1_node_159; 
     to R1-25-00-1_meter_51; 
     configuration transformer_configuration:736; 
} 

object transformer:804 { 
     name R1-25-00-1_xfmr_77; 
     phases ABCN; 
     from R1-25-00-1_node_161; 
     to R1-25-00-1_meter_52; 
     configuration transformer_configuration:737; 
} 

object transformer:805 { 
     name R1-25-00-1_xfmr_78; 
     phases CN; 
     from R1-25-00-1_node_196; 
     to R1-25-00-1_meter_53; 
     configuration transformer_configuration:713; 
} 

object transformer:806 { 
     name R1-25-00-1_xfmr_79; 
     phases CN; 
     from R1-25-00-1_node_197; 
     to R1-25-00-1_meter_54; 
     configuration transformer_configuration:726; 
} 

object transformer:807 { 
     name R1-25-00-1_xfmr_80; 
     phases CN; 
     from R1-25-00-1_node_203; 
     to R1-25-00-1_meter_55; 
     configuration transformer_configuration:726; 
} 

object transformer:808 { 
     name R1-25-00-1_xfmr_81; 
     phases CN; 
     from R1-25-00-1_node_204; 
     to R1-25-00-1_meter_56; 
     configuration transformer_configuration:738; 
} 

object transformer:809 { 
     name R1-25-00-1_xfmr_82; 
     phases CN; 
     from R1-25-00-1_node_205; 
     to R1-25-00-1_meter_57; 
     configuration transformer_configuration:726; 
} 

object transformer:810 { 
     name R1-25-00-1_xfmr_83; 
     phases CN; 
     from R1-25-00-1_node_206; 
     to R1-25-00-1_meter_58; 
     configuration transformer_configuration:726; 
} 

object transformer:811 { 
     name R1-25-00-1_xfmr_84; 
     phases AN; 
     from R1-25-00-1_node_211; 
     to R1-25-00-1_meter_59; 
     configuration transformer_configuration:709; 
} 

object transformer:812 { 
     name R1-25-00-1_xfmr_85; 
     phases AN; 
     from R1-25-00-1_node_212; 
     to R1-25-00-1_meter_60; 
     configuration transformer_configuration:739; 
} 

object transformer:813 { 
     name R1-25-00-1_xfmr_86; 
     phases ABCN; 
     from R1-25-00-1_node_221; 
     to R1-25-00-1_meter_61; 
     configuration transformer_configuration:740; 
} 

object transformer:814 { 
     name R1-25-00-1_xfmr_87; 
     phases BN; 
     from R1-25-00-1_node_223; 
     to R1-25-00-1_meter_62; 
     configuration transformer_configuration:741; 
} 

object transformer:815 { 
     name R1-25-00-1_xfmr_88; 
     phases BN; 
     from R1-25-00-1_node_225; 
     to R1-25-00-1_meter_63; 
     configuration transformer_configuration:742; 
} 

object transformer:816 { 
     name R1-25-00-1_xfmr_89; 
     phases BN; 
     from R1-25-00-1_node_226; 
     to R1-25-00-1_meter_64; 
     configuration transformer_configuration:742; 
} 

object transformer:817 { 
     name R1-25-00-1_xfmr_90; 
     phases BN; 
     from R1-25-00-1_node_227; 
     to R1-25-00-1_meter_65; 
     configuration transformer_configuration:743; 
} 

object transformer:818 { 
     name R1-25-00-1_xfmr_91; 
     phases BN; 
     from R1-25-00-1_node_229; 
     to R1-25-00-1_meter_66; 
     configuration transformer_configuration:707; 
} 

object transformer:819 { 
     name R1-25-00-1_xfmr_92; 
     phases ACN; 
     from R1-25-00-1_node_237; 
     to R1-25-00-1_meter_67; 
     configuration transformer_configuration:744; 
} 

object transformer:820 { 
     name R1-25-00-1_xfmr_93; 
     phases AN; 
     from R1-25-00-1_node_238; 
     to R1-25-00-1_meter_68; 
     configuration transformer_configuration:745; 
} 

object transformer:821 { 
     name R1-25-00-1_xfmr_94; 
     phases ACN; 
     from R1-25-00-1_node_244; 
     to R1-25-00-1_meter_69; 
     configuration transformer_configuration:746; 
} 

object transformer:822 { 
     name R1-25-00-1_xfmr_95; 
     phases AN; 
     from R1-25-00-1_node_245; 
     to R1-25-00-1_meter_70; 
     configuration transformer_configuration:709; 
} 

object transformer:823 { 
     name R1-25-00-1_xfmr_96; 
     phases AN; 
     from R1-25-00-1_node_247; 
     to R1-25-00-1_meter_71; 
     configuration transformer_configuration:747; 
} 

object transformer:824 { 
     name R1-25-00-1_xfmr_97; 
     phases ACN; 
     from R1-25-00-1_node_248; 
     to R1-25-00-1_meter_72; 
     configuration transformer_configuration:744; 
} 

object transformer:825 { 
     name R1-25-00-1_xfmr_98; 
     phases ACN; 
     from R1-25-00-1_node_249; 
     to R1-25-00-1_meter_73; 
     configuration transformer_configuration:748; 
} 

object transformer:826 { 
     name R1-25-00-1_xfmr_99; 
     phases AN; 
     from R1-25-00-1_node_251; 
     to R1-25-00-1_meter_74; 
     configuration transformer_configuration:731; 
} 

object transformer:827 { 
     name R1-25-00-1_xfmr_100; 
     phases AN; 
     from R1-25-00-1_node_254; 
     to R1-25-00-1_meter_75; 
     configuration transformer_configuration:705; 
} 

object transformer:828 { 
     name R1-25-00-1_xfmr_101; 
     phases AN; 
     from R1-25-00-1_node_256; 
     to R1-25-00-1_meter_76; 
     configuration transformer_configuration:731; 
} 

object transformer:829 { 
     name R1-25-00-1_xfmr_102; 
     phases AN; 
     from R1-25-00-1_node_258; 
     to R1-25-00-1_meter_77; 
     configuration transformer_configuration:739; 
} 

object transformer:830 { 
     name R1-25-00-1_xfmr_103; 
     phases AN; 
     from R1-25-00-1_node_260; 
     to R1-25-00-1_meter_78; 
     configuration transformer_configuration:731; 
} 

object transformer:831 { 
     name R1-25-00-1_xfmr_104; 
     phases AN; 
     from R1-25-00-1_node_261; 
     to R1-25-00-1_meter_79; 
     configuration transformer_configuration:749; 
} 

object transformer:832 { 
     name R1-25-00-1_xfmr_105; 
     phases AN; 
     from R1-25-00-1_node_272; 
     to R1-25-00-1_meter_80; 
     configuration transformer_configuration:739; 
} 

object transformer:833 { 
     name R1-25-00-1_xfmr_106; 
     phases AN; 
     from R1-25-00-1_node_273; 
     to R1-25-00-1_meter_81; 
     configuration transformer_configuration:750; 
} 

object transformer:834 { 
     name R1-25-00-1_xfmr_107; 
     phases AN; 
     from R1-25-00-1_node_275; 
     to R1-25-00-1_meter_82; 
     configuration transformer_configuration:709; 
} 

object transformer:835 { 
     name R1-25-00-1_xfmr_108; 
     phases AN; 
     from R1-25-00-1_node_276; 
     to R1-25-00-1_meter_83; 
     configuration transformer_configuration:731; 
} 

object transformer:836 { 
     name R1-25-00-1_xfmr_109; 
     phases AN; 
     from R1-25-00-1_node_278; 
     to R1-25-00-1_meter_84; 
     configuration transformer_configuration:739; 
} 

object transformer:837 { 
     name R1-25-00-1_xfmr_110; 
     phases AN; 
     from R1-25-00-1_node_279; 
     to R1-25-00-1_meter_85; 
     configuration transformer_configuration:731; 
} 

object transformer:838 { 
     name R1-25-00-1_xfmr_111; 
     phases AN; 
     from R1-25-00-1_node_280; 
     to R1-25-00-1_meter_86; 
     configuration transformer_configuration:747; 
} 

object transformer:839 { 
     name R1-25-00-1_xfmr_112; 
     phases AN; 
     from R1-25-00-1_node_284; 
     to R1-25-00-1_meter_87; 
     configuration transformer_configuration:751; 
} 

object transformer:840 { 
     name R1-25-00-1_xfmr_113; 
     phases AN; 
     from R1-25-00-1_node_285; 
     to R1-25-00-1_meter_88; 
     configuration transformer_configuration:752; 
} 

object transformer:841 { 
     name R1-25-00-1_xfmr_114; 
     phases BN; 
     from R1-25-00-1_node_299; 
     to R1-25-00-1_meter_89; 
     configuration transformer_configuration:707; 
} 

object transformer:842 { 
     name R1-25-00-1_xfmr_115; 
     phases CN; 
     from R1-25-00-1_node_320; 
     to R1-25-00-1_meter_90; 
     configuration transformer_configuration:713; 
} 

object transformer_configuration:662 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 14376.02 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerA_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+367.059j;
} 

object transformer_configuration:663 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 14376.02 V; 
     secondary_voltage 120 V; 
     power_rating 75.0; 
     powerA_rating 75.0; 
     resistance 0.00200; 
     reactance 0.00133; 
      shunt_impedance 443.910+469.610j;
} 

object transformer_configuration:664 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 14376.02 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerA_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+365.517j;
} 

object transformer_configuration:665 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 14376.02 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerA_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+281.070j;
} 

object transformer_configuration:666 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 14376.02 V; 
     secondary_voltage 120 V; 
     power_rating 37.5; 
     powerA_rating 37.5; 
     resistance 0.00400; 
     reactance 0.00267; 
      shunt_impedance 365.685+387.035j;
} 

object transformer_configuration:667 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 14376.02 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerA_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+319.912j;
} 

object transformer_configuration:668 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 14376.02 V; 
     secondary_voltage 120 V; 
     power_rating 10.0; 
     powerA_rating 10.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 308.320+291.012j;
} 

object transformer_configuration:669 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 14376.02 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerA_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+269.156j;
} 

object transformer_configuration:670 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 14376.02 V; 
     secondary_voltage 120 V; 
     power_rating 100.0; 
     powerA_rating 100.0; 
     resistance 0.00150; 
     reactance 0.00100; 
      shunt_impedance 496.060+550.637j;
} 

object transformer_configuration:671 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 14376.02 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerA_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+398.618j;
} 

object transformer_configuration:672 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 14376.02 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerA_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+431.077j;
} 

object transformer_configuration:673 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 14376.02 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerB_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+390.925j;
} 

object transformer_configuration:674 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 14376.02 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+300.988j;
} 

object transformer_configuration:675 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 14376.02 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerC_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+339.246j;
} 

object transformer_configuration:676 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 14376.02 V; 
     secondary_voltage 120 V; 
     power_rating 87.5; 
     powerC_rating 87.5; 
     resistance 0.00171; 
     reactance 0.00114; 
      shunt_impedance 469.985+469.385j;
} 

object transformer_configuration:677 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 14376.02 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+370.659j;
} 

object transformer_configuration:678 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 14376.02 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+377.228j;
} 

object transformer_configuration:679 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 14376.02 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+423.903j;
} 

object transformer_configuration:705 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerA_rating 25.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+311.843j;
} 

object transformer_configuration:706 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerB_rating 25.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+335.314j;
} 

object transformer_configuration:707 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerB_rating 25.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+348.581j;
} 

object transformer_configuration:708 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+515.498j;
} 

object transformer_configuration:709 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerA_rating 25.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+381.267j;
} 

object transformer_configuration:710 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 225.0; 
     powerA_rating 75.0; 
     powerB_rating 75.0; 
     powerC_rating 75.0; 
     resistance 0.00044; 
     reactance 0.00222; 
      shunt_impedance 756.810+932.438j;
} 

object transformer_configuration:711 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 5.0; 
     powerA_rating 0.0; 
     powerB_rating 0.0; 
     powerC_rating 5.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 297.890+310.237j;
} 

object transformer_configuration:712 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerA_rating 0.0; 
     powerB_rating 0.0; 
     powerC_rating 25.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+346.804j;
} 

object transformer_configuration:713 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+360.434j;
} 

object transformer_configuration:714 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 175.0; 
     powerC_rating 175.0; 
     resistance 0.00057; 
     reactance 0.00286; 
      shunt_impedance 652.510+618.072j;
} 

object transformer_configuration:715 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 75.0; 
     powerC_rating 75.0; 
     resistance 0.00133; 
     reactance 0.00667; 
      shunt_impedance 443.910+499.026j;
} 

object transformer_configuration:716 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 37.5; 
     powerC_rating 37.5; 
     resistance 0.00267; 
     reactance 0.01333; 
      shunt_impedance 365.685+359.921j;
} 

object transformer_configuration:717 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 100.0; 
     powerC_rating 100.0; 
     resistance 0.00100; 
     reactance 0.00500; 
      shunt_impedance 496.060+427.921j;
} 

object transformer_configuration:718 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 85.0; 
     powerA_rating 10.0; 
     powerB_rating 25.0; 
     powerC_rating 50.0; 
     resistance 0.00118; 
     reactance 0.00588; 
      shunt_impedance 464.770+505.244j;
} 

object transformer_configuration:719 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 150.0; 
     powerA_rating 50.0; 
     powerB_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00067; 
     reactance 0.00333; 
      shunt_impedance 600.360+506.192j;
} 

object transformer_configuration:720 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 15.0; 
     powerA_rating 0.0; 
     powerB_rating 0.0; 
     powerC_rating 15.0; 
     resistance 0.00667; 
     reactance 0.03333; 
      shunt_impedance 318.750+259.964j;
} 

object transformer_configuration:721 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 10.0; 
     powerC_rating 10.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 308.320+317.212j;
} 

object transformer_configuration:722 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 525.0; 
     powerA_rating 175.0; 
     powerB_rating 175.0; 
     powerC_rating 175.0; 
     resistance 0.00019; 
     reactance 0.00095; 
      shunt_impedance 1382.610+1251.136j;
} 

object transformer_configuration:723 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 112.5; 
     powerA_rating 37.5; 
     powerB_rating 37.5; 
     powerC_rating 37.5; 
     resistance 0.00089; 
     reactance 0.00444; 
      shunt_impedance 522.135+474.582j;
} 

object transformer_configuration:724 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 75.0; 
     powerA_rating 25.0; 
     powerB_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00133; 
     reactance 0.00667; 
      shunt_impedance 443.910+436.721j;
} 

object transformer_configuration:725 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 125.0; 
     powerB_rating 125.0; 
     resistance 0.00080; 
     reactance 0.00400; 
      shunt_impedance 548.210+521.408j;
} 

object transformer_configuration:726 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+332.044j;
} 

object transformer_configuration:727 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 10.0; 
     powerC_rating 10.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 308.320+316.708j;
} 

object transformer_configuration:728 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 15.0; 
     powerC_rating 15.0; 
     resistance 0.00667; 
     reactance 0.03333; 
      shunt_impedance 318.750+281.503j;
} 

object transformer_configuration:729 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 500.0; 
     powerC_rating 500.0; 
     resistance 0.00020; 
     reactance 0.00100; 
      shunt_impedance 1330.460+1167.581j;
} 

object transformer_configuration:730 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 100.0; 
     powerC_rating 100.0; 
     resistance 0.00100; 
     reactance 0.00500; 
      shunt_impedance 496.060+391.913j;
} 

object transformer_configuration:731 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 15.0; 
     powerA_rating 15.0; 
     resistance 0.00667; 
     reactance 0.03333; 
      shunt_impedance 318.750+306.311j;
} 

object transformer_configuration:732 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 15.0; 
     powerA_rating 15.0; 
     resistance 0.00667; 
     reactance 0.03333; 
      shunt_impedance 318.750+339.924j;
} 

object transformer_configuration:733 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 150.0; 
     powerA_rating 50.0; 
     powerB_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00067; 
     reactance 0.00333; 
      shunt_impedance 600.360+558.199j;
} 

object transformer_configuration:734 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 3000.0; 
     powerA_rating 1000.0; 
     powerB_rating 1000.0; 
     powerC_rating 1000.0; 
     resistance 0.00003; 
     reactance 0.00017; 
      shunt_impedance 6545.460+6873.602j;
} 

object transformer_configuration:735 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 15.0; 
     powerA_rating 0.0; 
     powerB_rating 0.0; 
     powerC_rating 15.0; 
     resistance 0.00667; 
     reactance 0.03333; 
      shunt_impedance 318.750+335.973j;
} 

object transformer_configuration:736 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 2250.0; 
     powerA_rating 750.0; 
     powerB_rating 750.0; 
     powerC_rating 750.0; 
     resistance 0.00004; 
     reactance 0.00022; 
      shunt_impedance 4980.960+5474.449j;
} 

object transformer_configuration:737 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 1500.0; 
     powerA_rating 500.0; 
     powerB_rating 500.0; 
     powerC_rating 500.0; 
     resistance 0.00007; 
     reactance 0.00033; 
      shunt_impedance 3416.460+3754.477j;
} 

object transformer_configuration:738 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 175.0; 
     powerC_rating 175.0; 
     resistance 0.00057; 
     reactance 0.00286; 
      shunt_impedance 652.510+607.562j;
} 

object transformer_configuration:739 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerA_rating 50.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+358.193j;
} 

object transformer_configuration:740 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 137.5; 
     powerA_rating 50.0; 
     powerB_rating 37.5; 
     powerC_rating 50.0; 
     resistance 0.00073; 
     reactance 0.00364; 
      shunt_impedance 574.285+577.064j;
} 

object transformer_configuration:741 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerB_rating 50.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+365.714j;
} 

object transformer_configuration:742 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 175.0; 
     powerB_rating 175.0; 
     resistance 0.00057; 
     reactance 0.00286; 
      shunt_impedance 652.510+747.303j;
} 

object transformer_configuration:743 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 175.0; 
     powerB_rating 175.0; 
     resistance 0.00057; 
     reactance 0.00286; 
      shunt_impedance 652.510+742.546j;
} 

object transformer_configuration:744 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerA_rating 50.0; 
     powerC_rating 0.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+395.487j;
} 

object transformer_configuration:745 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 75.0; 
     powerA_rating 75.0; 
     resistance 0.00133; 
     reactance 0.00667; 
      shunt_impedance 443.910+424.949j;
} 

object transformer_configuration:746 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 15.0; 
     powerA_rating 15.0; 
     powerC_rating 0.0; 
     resistance 0.00667; 
     reactance 0.03333; 
      shunt_impedance 318.750+335.032j;
} 

object transformer_configuration:747 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 37.5; 
     powerA_rating 37.5; 
     resistance 0.00267; 
     reactance 0.01333; 
      shunt_impedance 365.685+341.686j;
} 

object transformer_configuration:748 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 137.5; 
     powerA_rating 87.5; 
     powerC_rating 50.0; 
     resistance 0.00073; 
     reactance 0.00364; 
      shunt_impedance 574.285+567.105j;
} 

object transformer_configuration:749 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 10.0; 
     powerA_rating 10.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 308.320+291.965j;
} 

object transformer_configuration:750 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 100.0; 
     powerA_rating 100.0; 
     resistance 0.00100; 
     reactance 0.00500; 
      shunt_impedance 496.060+501.298j;
} 

object transformer_configuration:751 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 10.0; 
     powerA_rating 10.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 308.320+343.109j;
} 

object transformer_configuration:752 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 24900.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerA_rating 50.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+420.847j;
} 

object triplex_line_conductor: { 
     name triplex_4/0 AA; 
     resistance 0.48; 
     geometric_mean_radius 0.0158; 
} 

object triplex_line_configuration:1 { 
     conductor_1 triplex_4/0 AA; 
     conductor_2 triplex_4/0 AA; 
     conductor_N triplex_4/0 AA; 
     insulation_thickness 0.08; 
     diameter 0.522; 
} 

object triplex_line:637 { 
     name R1-25-00-1_tl_1; 
     phases AS; 
     from R1-25-00-1_tn_1; 
     to R1-25-00-1_tm_1; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:638 { 
     name R1-25-00-1_tl_2; 
     phases BS; 
     from R1-25-00-1_tn_2; 
     to R1-25-00-1_tm_2; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:639 { 
     name R1-25-00-1_tl_3; 
     phases CS; 
     from R1-25-00-1_tn_3; 
     to R1-25-00-1_tm_3; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:640 { 
     name R1-25-00-1_tl_4; 
     phases AS; 
     from R1-25-00-1_tn_4; 
     to R1-25-00-1_tm_4; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:641 { 
     name R1-25-00-1_tl_5; 
     phases AS; 
     from R1-25-00-1_tn_5; 
     to R1-25-00-1_tm_5; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:642 { 
     name R1-25-00-1_tl_6; 
     phases AS; 
     from R1-25-00-1_tn_6; 
     to R1-25-00-1_tm_6; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:643 { 
     name R1-25-00-1_tl_7; 
     phases AS; 
     from R1-25-00-1_tn_7; 
     to R1-25-00-1_tm_7; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:644 { 
     name R1-25-00-1_tl_8; 
     phases AS; 
     from R1-25-00-1_tn_8; 
     to R1-25-00-1_tm_8; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:645 { 
     name R1-25-00-1_tl_9; 
     phases AS; 
     from R1-25-00-1_tn_9; 
     to R1-25-00-1_tm_9; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:646 { 
     name R1-25-00-1_tl_10; 
     phases AS; 
     from R1-25-00-1_tn_10; 
     to R1-25-00-1_tm_10; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:647 { 
     name R1-25-00-1_tl_11; 
     phases AS; 
     from R1-25-00-1_tn_11; 
     to R1-25-00-1_tm_11; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:648 { 
     name R1-25-00-1_tl_12; 
     phases AS; 
     from R1-25-00-1_tn_12; 
     to R1-25-00-1_tm_12; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:649 { 
     name R1-25-00-1_tl_13; 
     phases CS; 
     from R1-25-00-1_tn_13; 
     to R1-25-00-1_tm_13; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:650 { 
     name R1-25-00-1_tl_14; 
     phases CS; 
     from R1-25-00-1_tn_14; 
     to R1-25-00-1_tm_14; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:651 { 
     name R1-25-00-1_tl_15; 
     phases CS; 
     from R1-25-00-1_tn_15; 
     to R1-25-00-1_tm_15; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:652 { 
     name R1-25-00-1_tl_16; 
     phases CS; 
     from R1-25-00-1_tn_16; 
     to R1-25-00-1_tm_16; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:653 { 
     name R1-25-00-1_tl_17; 
     phases CS; 
     from R1-25-00-1_tn_17; 
     to R1-25-00-1_tm_17; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:654 { 
     name R1-25-00-1_tl_18; 
     phases AS; 
     from R1-25-00-1_tn_18; 
     to R1-25-00-1_tm_18; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:655 { 
     name R1-25-00-1_tl_19; 
     phases AS; 
     from R1-25-00-1_tn_19; 
     to R1-25-00-1_tm_19; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:656 { 
     name R1-25-00-1_tl_20; 
     phases AS; 
     from R1-25-00-1_tn_20; 
     to R1-25-00-1_tm_20; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:657 { 
     name R1-25-00-1_tl_21; 
     phases AS; 
     from R1-25-00-1_tn_21; 
     to R1-25-00-1_tm_21; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:658 { 
     name R1-25-00-1_tl_22; 
     phases AS; 
     from R1-25-00-1_tn_22; 
     to R1-25-00-1_tm_22; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:659 { 
     name R1-25-00-1_tl_23; 
     phases AS; 
     from R1-25-00-1_tn_23; 
     to R1-25-00-1_tm_23; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:660 { 
     name R1-25-00-1_tl_24; 
     phases AS; 
     from R1-25-00-1_tn_24; 
     to R1-25-00-1_tm_24; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:661 { 
     name R1-25-00-1_tl_25; 
     phases AS; 
     from R1-25-00-1_tn_25; 
     to R1-25-00-1_tm_25; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_meter:522 { 
     name R1-25-00-1_tm_1; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:523 { 
     name R1-25-00-1_tm_2; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:524 { 
     name R1-25-00-1_tm_3; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:525 { 
     name R1-25-00-1_tm_4; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:526 { 
     name R1-25-00-1_tm_5; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:527 { 
     name R1-25-00-1_tm_6; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:528 { 
     name R1-25-00-1_tm_7; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:529 { 
     name R1-25-00-1_tm_8; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:530 { 
     name R1-25-00-1_tm_9; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:531 { 
     name R1-25-00-1_tm_10; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:532 { 
     name R1-25-00-1_tm_11; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:533 { 
     name R1-25-00-1_tm_12; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:534 { 
     name R1-25-00-1_tm_13; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:535 { 
     name R1-25-00-1_tm_14; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:536 { 
     name R1-25-00-1_tm_15; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:537 { 
     name R1-25-00-1_tm_16; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:538 { 
     name R1-25-00-1_tm_17; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:539 { 
     name R1-25-00-1_tm_18; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:540 { 
     name R1-25-00-1_tm_19; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:541 { 
     name R1-25-00-1_tm_20; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:542 { 
     name R1-25-00-1_tm_21; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:543 { 
     name R1-25-00-1_tm_22; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:544 { 
     name R1-25-00-1_tm_23; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:545 { 
     name R1-25-00-1_tm_24; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:546 { 
     name R1-25-00-1_tm_25; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:472 { 
     name R1-25-00-1_tn_1; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:473 { 
     name R1-25-00-1_tn_2; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:474 { 
     name R1-25-00-1_tn_3; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:475 { 
     name R1-25-00-1_tn_4; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:476 { 
     name R1-25-00-1_tn_5; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:477 { 
     name R1-25-00-1_tn_6; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:478 { 
     name R1-25-00-1_tn_7; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:479 { 
     name R1-25-00-1_tn_8; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:480 { 
     name R1-25-00-1_tn_9; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:481 { 
     name R1-25-00-1_tn_10; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:482 { 
     name R1-25-00-1_tn_11; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:483 { 
     name R1-25-00-1_tn_12; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:484 { 
     name R1-25-00-1_tn_13; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:485 { 
     name R1-25-00-1_tn_14; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:486 { 
     name R1-25-00-1_tn_15; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:487 { 
     name R1-25-00-1_tn_16; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:488 { 
     name R1-25-00-1_tn_17; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:489 { 
     name R1-25-00-1_tn_18; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:490 { 
     name R1-25-00-1_tn_19; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:491 { 
     name R1-25-00-1_tn_20; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:492 { 
     name R1-25-00-1_tn_21; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:493 { 
     name R1-25-00-1_tn_22; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:494 { 
     name R1-25-00-1_tn_23; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:495 { 
     name R1-25-00-1_tn_24; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:496 { 
     name R1-25-00-1_tn_25; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:497 { 
     name R1-25-00-1_tn_26; 
     phases AS; 
     parent R1-25-00-1_tm_1; 
     power_12 62.9109+5636.523j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:498 { 
     name R1-25-00-1_tn_27; 
     phases BS; 
     parent R1-25-00-1_tm_2; 
     power_12 427.0572+1972.0786j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:499 { 
     name R1-25-00-1_tn_28; 
     phases CS; 
     parent R1-25-00-1_tm_3; 
     power_12 359.8292+6828.8765j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:500 { 
     name R1-25-00-1_tn_29; 
     phases AS; 
     parent R1-25-00-1_tm_4; 
     power_12 188.7327+16909.5689j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:501 { 
     name R1-25-00-1_tn_30; 
     phases AS; 
     parent R1-25-00-1_tm_5; 
     power_12 62.9109+5636.523j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:502 { 
     name R1-25-00-1_tn_31; 
     phases AS; 
     parent R1-25-00-1_tm_6; 
     power_12 37.7465+3381.9138j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:503 { 
     name R1-25-00-1_tn_32; 
     phases AS; 
     parent R1-25-00-1_tm_7; 
     power_12 50.3287+4509.2184j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-25-00-1_tn_33;
     from R1-25-00-1_tn_33;
     to batt_meter_R1-25-00-1_tn_33;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-25-00-1_tn_33;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-25-00-1_tn_33;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-25-00-1_tn_33;
     sense_object R1-25-00-1_tm_8;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22000;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -22000;
     P_Out -19600;
}

object battery {
     name batt_R1-25-00-1_tn_33;
     parent batt_inv_R1-25-00-1_tn_33;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:504 { 
     name R1-25-00-1_tn_33; 
     phases AS; 
     parent R1-25-00-1_tm_8; 
     power_12 37.7465+3381.9138j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:505 { 
     name R1-25-00-1_tn_34; 
     phases AS; 
     parent R1-25-00-1_tm_9; 
     power_12 94.3663+8454.7844j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:506 { 
     name R1-25-00-1_tn_35; 
     phases AS; 
     parent R1-25-00-1_tm_10; 
     power_12 62.9109+5636.523j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:507 { 
     name R1-25-00-1_tn_36; 
     phases AS; 
     parent R1-25-00-1_tm_11; 
     power_12 25.1644+2254.6092j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:508 { 
     name R1-25-00-1_tn_37; 
     phases AS; 
     parent R1-25-00-1_tm_12; 
     power_12 37.7465+3381.9138j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-25-00-1_tn_38;
     from R1-25-00-1_tn_38;
     to batt_meter_R1-25-00-1_tn_38;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-25-00-1_tn_38;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-25-00-1_tn_38;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-25-00-1_tn_38;
     sense_object R1-25-00-1_tm_13;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22000;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -22000;
     P_Out -19600;
}

object battery {
     name batt_R1-25-00-1_tn_38;
     parent batt_inv_R1-25-00-1_tn_38;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:509 { 
     name R1-25-00-1_tn_38; 
     phases CS; 
     parent R1-25-00-1_tm_13; 
     power_12 215.8975+4097.3259j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:510 { 
     name R1-25-00-1_tn_39; 
     phases CS; 
     parent R1-25-00-1_tm_14; 
     power_12 1151.4535+21852.4047j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-25-00-1_tn_40;
     from R1-25-00-1_tn_40;
     to batt_meter_R1-25-00-1_tn_40;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-25-00-1_tn_40;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-25-00-1_tn_40;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-25-00-1_tn_40;
     sense_object R1-25-00-1_tm_15;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22000;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -22000;
     P_Out -19600;
}

object battery {
     name batt_R1-25-00-1_tn_40;
     parent batt_inv_R1-25-00-1_tn_40;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:511 { 
     name R1-25-00-1_tn_40; 
     phases CS; 
     parent R1-25-00-1_tm_15; 
     power_12 359.8292+6828.8765j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:512 { 
     name R1-25-00-1_tn_41; 
     phases CS; 
     parent R1-25-00-1_tm_16; 
     power_12 359.8292+6828.8765j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:513 { 
     name R1-25-00-1_tn_42; 
     phases CS; 
     parent R1-25-00-1_tm_17; 
     power_12 719.6584+13657.753j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:514 { 
     name R1-25-00-1_tn_43; 
     phases AS; 
     parent R1-25-00-1_tm_18; 
     power_12 251.6435+22546.0918j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:515 { 
     name R1-25-00-1_tn_44; 
     phases AS; 
     parent R1-25-00-1_tm_19; 
     power_12 125.8218+11273.0459j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:516 { 
     name R1-25-00-1_tn_45; 
     phases AS; 
     parent R1-25-00-1_tm_20; 
     power_12 125.8218+11273.0459j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-25-00-1_tn_46;
     from R1-25-00-1_tn_46;
     to batt_meter_R1-25-00-1_tn_46;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-25-00-1_tn_46;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-25-00-1_tn_46;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-25-00-1_tn_46;
     sense_object R1-25-00-1_tm_21;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22000;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -22000;
     P_Out -19600;
}

object battery {
     name batt_R1-25-00-1_tn_46;
     parent batt_inv_R1-25-00-1_tn_46;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:517 { 
     name R1-25-00-1_tn_46; 
     phases AS; 
     parent R1-25-00-1_tm_21; 
     power_12 37.7465+3381.9138j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:518 { 
     name R1-25-00-1_tn_47; 
     phases AS; 
     parent R1-25-00-1_tm_22; 
     power_12 125.8218+11273.0459j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:519 { 
     name R1-25-00-1_tn_48; 
     phases AS; 
     parent R1-25-00-1_tm_23; 
     power_12 176.1505+15782.2643j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:520 { 
     name R1-25-00-1_tn_49; 
     phases AS; 
     parent R1-25-00-1_tm_24; 
     power_12 15000+7500j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:521 { 
     name R1-25-00-1_tn_50; 
     phases AS; 
     parent R1-25-00-1_tm_25; 
     power_12 10000+5000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object underground_line:843 { 
     name R1-25-00-1_ul_1; 
     phases AN; 
     from R1-25-00-1_node_289; 
     to R1-25-00-1_node_290; 
     length 1675.400; 
     configuration line_configuration:26; 
} 

object underground_line:844 { 
     name R1-25-00-1_ul_2; 
     phases AN; 
     from R1-25-00-1_node_290; 
     to R1-25-00-1_node_291; 
     length 895.300; 
     configuration line_configuration:26; 
} 

object underground_line:845 { 
     name R1-25-00-1_ul_3; 
     phases AN; 
     from R1-25-00-1_node_292; 
     to R1-25-00-1_node_289; 
     length 1902.500; 
     configuration line_configuration:26; 
} 

object underground_line:846 { 
     name R1-25-00-1_ul_4; 
     phases AN; 
     from R1-25-00-1_node_292; 
     to R1-25-00-1_node_293; 
     length 69.600; 
     configuration line_configuration:25; 
} 

object underground_line:847 { 
     name R1-25-00-1_ul_5; 
     phases AN; 
     from R1-25-00-1_node_286; 
     to R1-25-00-1_node_294; 
     length 2406.600; 
     configuration line_configuration:26; 
} 

object underground_line:851 { 
     name R1-25-00-1_ul_6; 
     phases BN; 
     from R1-25-00-1_node_298; 
     to R1-25-00-1_node_312; 
     length 171.243; 
     configuration line_configuration:29; 
} 

object underground_line:852 { 
     name R1-25-00-1_ul_7; 
     phases BN; 
     from R1-25-00-1_node_298; 
     to R1-25-00-1_node_300; 
     length 462.100; 
     configuration line_configuration:29; 
} 

object underground_line:853 { 
     name R1-25-00-1_ul_8; 
     phases BN; 
     from R1-25-00-1_node_298; 
     to R1-25-00-1_node_301; 
     length 747.424; 
     configuration line_configuration:29; 
} 

object underground_line:854 { 
     name R1-25-00-1_ul_9; 
     phases BN; 
     from R1-25-00-1_node_301; 
     to R1-25-00-1_node_302; 
     length 789.111; 
     configuration line_configuration:29; 
} 

object underground_line:855 { 
     name R1-25-00-1_ul_10; 
     phases BN; 
     from R1-25-00-1_node_302; 
     to R1-25-00-1_node_303; 
     length 532.409; 
     configuration line_configuration:29; 
} 

object underground_line:857 { 
     name R1-25-00-1_ul_11; 
     phases BN; 
     from R1-25-00-1_node_304; 
     to R1-25-00-1_node_305; 
     length 534.633; 
     configuration line_configuration:29; 
} 

object underground_line:858 { 
     name R1-25-00-1_ul_12; 
     phases BN; 
     from R1-25-00-1_node_305; 
     to R1-25-00-1_node_306; 
     length 1206.414; 
     configuration line_configuration:29; 
} 

object underground_line:859 { 
     name R1-25-00-1_ul_13; 
     phases BN; 
     from R1-25-00-1_node_306; 
     to R1-25-00-1_node_307; 
     length 610.386; 
     configuration line_configuration:29; 
} 

object underground_line:860 { 
     name R1-25-00-1_ul_14; 
     phases BN; 
     from R1-25-00-1_node_307; 
     to R1-25-00-1_node_308; 
     length 1568.700; 
     configuration line_configuration:29; 
} 

object underground_line:861 { 
     name R1-25-00-1_ul_15; 
     phases CN; 
     from R1-25-00-1_node_71; 
     to R1-25-00-1_node_309; 
     length 196.400; 
     configuration line_configuration:30; 
} 

object underground_line:862 { 
     name R1-25-00-1_ul_16; 
     phases AN; 
     from R1-25-00-1_node_151; 
     to R1-25-00-1_node_310; 
     length 284.600; 
     configuration line_configuration:26; 
} 

object underground_line:863 { 
     name R1-25-00-1_ul_17; 
     phases ABCN; 
     from R1-25-00-1_node_220; 
     to R1-25-00-1_node_311; 
     length 1233.200; 
     configuration line_configuration:31; 
} 

object underground_line:868 { 
     name R1-25-00-1_ul_18; 
     phases CN; 
     from R1-25-00-1_node_6; 
     to R1-25-00-1_node_7; 
     length 498.723; 
     configuration line_configuration:30; 
} 

object underground_line:869 { 
     name R1-25-00-1_ul_19; 
     phases CN; 
     from R1-25-00-1_node_7; 
     to R1-25-00-1_node_8; 
     length 307.663; 
     configuration line_configuration:30; 
} 

object underground_line:870 { 
     name R1-25-00-1_ul_20; 
     phases CN; 
     from R1-25-00-1_node_7; 
     to R1-25-00-1_node_9; 
     length 303.248; 
     configuration line_configuration:30; 
} 

object underground_line:873 { 
     name R1-25-00-1_ul_21; 
     phases ABCN; 
     from R1-25-00-1_node_11; 
     to R1-25-00-1_node_12; 
     length 2953.369; 
     configuration line_configuration:31; 
} 

object underground_line:886 { 
     name R1-25-00-1_ul_22; 
     phases ABCN; 
     from R1-25-00-1_node_25; 
     to R1-25-00-1_node_26; 
     length 70.543; 
     configuration line_configuration:31; 
} 

object underground_line:897 { 
     name R1-25-00-1_ul_23; 
     phases AN; 
     from R1-25-00-1_node_36; 
     to R1-25-00-1_node_37; 
     length 249.818; 
     configuration line_configuration:39; 
} 

object underground_line:903 { 
     name R1-25-00-1_ul_24; 
     phases AN; 
     from R1-25-00-1_node_42; 
     to R1-25-00-1_node_43; 
     length 312.336; 
     configuration line_configuration:39; 
} 

object underground_line:915 { 
     name R1-25-00-1_ul_25; 
     phases BN; 
     from R1-25-00-1_node_54; 
     to R1-25-00-1_node_55; 
     length 3615.024; 
     configuration line_configuration:42; 
} 

object underground_line:927 { 
     name R1-25-00-1_ul_26; 
     phases CN; 
     from R1-25-00-1_node_68; 
     to R1-25-00-1_node_69; 
     length 305.900; 
     configuration line_configuration:30; 
} 

object underground_line:929 { 
     name R1-25-00-1_ul_27; 
     phases CN; 
     from R1-25-00-1_node_70; 
     to R1-25-00-1_node_71; 
     length 388.179; 
     configuration line_configuration:30; 
} 

object underground_line:942 { 
     name R1-25-00-1_ul_28; 
     phases CN; 
     from R1-25-00-1_node_83; 
     to R1-25-00-1_node_84; 
     length 670.523; 
     configuration line_configuration:30; 
} 

object underground_line:944 { 
     name R1-25-00-1_ul_29; 
     phases CN; 
     from R1-25-00-1_node_85; 
     to R1-25-00-1_node_86; 
     length 387.458; 
     configuration line_configuration:30; 
} 

object underground_line:946 { 
     name R1-25-00-1_ul_30; 
     phases CN; 
     from R1-25-00-1_node_87; 
     to R1-25-00-1_node_88; 
     length 3870.651; 
     configuration line_configuration:30; 
} 

object underground_line:947 { 
     name R1-25-00-1_ul_31; 
     phases CN; 
     from R1-25-00-1_node_88; 
     to R1-25-00-1_node_89; 
     length 938.473; 
     configuration line_configuration:30; 
} 

object underground_line:949 { 
     name R1-25-00-1_ul_32; 
     phases CN; 
     from R1-25-00-1_node_90; 
     to R1-25-00-1_node_91; 
     length 4032.630; 
     configuration line_configuration:30; 
} 

object underground_line:951 { 
     name R1-25-00-1_ul_33; 
     phases CN; 
     from R1-25-00-1_node_92; 
     to R1-25-00-1_node_93; 
     length 5980.442; 
     configuration line_configuration:30; 
} 

object underground_line:952 { 
     name R1-25-00-1_ul_34; 
     phases CN; 
     from R1-25-00-1_node_93; 
     to R1-25-00-1_node_94; 
     length 1411.828; 
     configuration line_configuration:30; 
} 

object underground_line:954 { 
     name R1-25-00-1_ul_35; 
     phases CN; 
     from R1-25-00-1_node_95; 
     to R1-25-00-1_node_96; 
     length 2957.745; 
     configuration line_configuration:30; 
} 

object underground_line:955 { 
     name R1-25-00-1_ul_36; 
     phases CN; 
     from R1-25-00-1_node_96; 
     to R1-25-00-1_node_97; 
     length 3457.000; 
     configuration line_configuration:30; 
} 

object underground_line:956 { 
     name R1-25-00-1_ul_37; 
     phases CN; 
     from R1-25-00-1_node_97; 
     to R1-25-00-1_node_98; 
     length 597.955; 
     configuration line_configuration:30; 
} 

object underground_line:957 { 
     name R1-25-00-1_ul_38; 
     phases CN; 
     from R1-25-00-1_node_97; 
     to R1-25-00-1_node_99; 
     length 115.494; 
     configuration line_configuration:30; 
} 

object underground_line:959 { 
     name R1-25-00-1_ul_39; 
     phases CN; 
     from R1-25-00-1_node_100; 
     to R1-25-00-1_node_101; 
     length 3054.089; 
     configuration line_configuration:30; 
} 

object underground_line:961 { 
     name R1-25-00-1_ul_40; 
     phases CN; 
     from R1-25-00-1_node_102; 
     to R1-25-00-1_node_103; 
     length 230.673; 
     configuration line_configuration:30; 
} 

object underground_line:962 { 
     name R1-25-00-1_ul_41; 
     phases CN; 
     from R1-25-00-1_node_101; 
     to R1-25-00-1_node_104; 
     length 1082.606; 
     configuration line_configuration:30; 
} 

object underground_line:966 { 
     name R1-25-00-1_ul_42; 
     phases CN; 
     from R1-25-00-1_node_107; 
     to R1-25-00-1_node_108; 
     length 122.894; 
     configuration line_configuration:30; 
} 

object underground_line:968 { 
     name R1-25-00-1_ul_43; 
     phases CN; 
     from R1-25-00-1_node_109; 
     to R1-25-00-1_node_110; 
     length 174.791; 
     configuration line_configuration:30; 
} 

object underground_line:969 { 
     name R1-25-00-1_ul_44; 
     phases CN; 
     from R1-25-00-1_node_110; 
     to R1-25-00-1_node_111; 
     length 338.093; 
     configuration line_configuration:30; 
} 

object underground_line:970 { 
     name R1-25-00-1_ul_45; 
     phases CN; 
     from R1-25-00-1_node_111; 
     to R1-25-00-1_node_112; 
     length 311.442; 
     configuration line_configuration:30; 
} 

object underground_line:971 { 
     name R1-25-00-1_ul_46; 
     phases CN; 
     from R1-25-00-1_node_111; 
     to R1-25-00-1_node_113; 
     length 413.927; 
     configuration line_configuration:30; 
} 

object underground_line:972 { 
     name R1-25-00-1_ul_47; 
     phases CN; 
     from R1-25-00-1_node_110; 
     to R1-25-00-1_node_114; 
     length 4085.035; 
     configuration line_configuration:30; 
} 

object underground_line:974 { 
     name R1-25-00-1_ul_48; 
     phases CN; 
     from R1-25-00-1_node_115; 
     to R1-25-00-1_node_116; 
     length 2547.852; 
     configuration line_configuration:30; 
} 

object underground_line:976 { 
     name R1-25-00-1_ul_49; 
     phases CN; 
     from R1-25-00-1_node_117; 
     to R1-25-00-1_node_118; 
     length 1791.835; 
     configuration line_configuration:30; 
} 

object underground_line:978 { 
     name R1-25-00-1_ul_50; 
     phases CN; 
     from R1-25-00-1_node_119; 
     to R1-25-00-1_node_120; 
     length 3312.529; 
     configuration line_configuration:30; 
} 

object underground_line:979 { 
     name R1-25-00-1_ul_51; 
     phases CN; 
     from R1-25-00-1_node_120; 
     to R1-25-00-1_node_121; 
     length 2992.028; 
     configuration line_configuration:30; 
} 

object underground_line:980 { 
     name R1-25-00-1_ul_52; 
     phases CN; 
     from R1-25-00-1_node_121; 
     to R1-25-00-1_node_122; 
     length 1505.915; 
     configuration line_configuration:30; 
} 

object underground_line:982 { 
     name R1-25-00-1_ul_53; 
     phases CN; 
     from R1-25-00-1_node_123; 
     to R1-25-00-1_node_124; 
     length 3261.340; 
     configuration line_configuration:30; 
} 

object underground_line:984 { 
     name R1-25-00-1_ul_54; 
     phases CN; 
     from R1-25-00-1_node_125; 
     to R1-25-00-1_node_126; 
     length 894.773; 
     configuration line_configuration:30; 
} 

object underground_line:988 { 
     name R1-25-00-1_ul_55; 
     phases CN; 
     from R1-25-00-1_node_129; 
     to R1-25-00-1_node_130; 
     length 5156.690; 
     configuration line_configuration:48; 
} 

object underground_line:989 { 
     name R1-25-00-1_ul_56; 
     phases CN; 
     from R1-25-00-1_node_130; 
     to R1-25-00-1_node_131; 
     length 2634.617; 
     configuration line_configuration:48; 
} 

object underground_line:991 { 
     name R1-25-00-1_ul_57; 
     phases CN; 
     from R1-25-00-1_node_131; 
     to R1-25-00-1_node_133; 
     length 684.841; 
     configuration line_configuration:48; 
} 

object underground_line:992 { 
     name R1-25-00-1_ul_58; 
     phases CN; 
     from R1-25-00-1_node_133; 
     to R1-25-00-1_node_134; 
     length 507.594; 
     configuration line_configuration:30; 
} 

object underground_line:993 { 
     name R1-25-00-1_ul_59; 
     phases CN; 
     from R1-25-00-1_node_134; 
     to R1-25-00-1_node_135; 
     length 419.951; 
     configuration line_configuration:30; 
} 

object underground_line:994 { 
     name R1-25-00-1_ul_60; 
     phases CN; 
     from R1-25-00-1_node_134; 
     to R1-25-00-1_node_136; 
     length 1860.760; 
     configuration line_configuration:30; 
} 

object underground_line:995 { 
     name R1-25-00-1_ul_61; 
     phases CN; 
     from R1-25-00-1_node_136; 
     to R1-25-00-1_node_137; 
     length 5648.566; 
     configuration line_configuration:48; 
} 

object underground_line:996 { 
     name R1-25-00-1_ul_62; 
     phases CN; 
     from R1-25-00-1_node_137; 
     to R1-25-00-1_node_138; 
     length 1752.607; 
     configuration line_configuration:48; 
} 

object underground_line:997 { 
     name R1-25-00-1_ul_63; 
     phases CN; 
     from R1-25-00-1_node_138; 
     to R1-25-00-1_node_139; 
     length 5021.149; 
     configuration line_configuration:48; 
} 

object underground_line:998 { 
     name R1-25-00-1_ul_64; 
     phases CN; 
     from R1-25-00-1_node_139; 
     to R1-25-00-1_node_140; 
     length 5487.795; 
     configuration line_configuration:48; 
} 

object underground_line:999 { 
     name R1-25-00-1_ul_65; 
     phases CN; 
     from R1-25-00-1_node_140; 
     to R1-25-00-1_node_141; 
     length 2169.881; 
     configuration line_configuration:48; 
} 

object underground_line:1000 { 
     name R1-25-00-1_ul_66; 
     phases CN; 
     from R1-25-00-1_node_141; 
     to R1-25-00-1_node_142; 
     length 5187.632; 
     configuration line_configuration:48; 
} 

object underground_line:1001 { 
     name R1-25-00-1_ul_67; 
     phases CN; 
     from R1-25-00-1_node_142; 
     to R1-25-00-1_node_143; 
     length 2307.911; 
     configuration line_configuration:48; 
} 

object underground_line:1002 { 
     name R1-25-00-1_ul_68; 
     phases CN; 
     from R1-25-00-1_node_143; 
     to R1-25-00-1_node_144; 
     length 1349.200; 
     configuration line_configuration:48; 
} 

object underground_line:1009 { 
     name R1-25-00-1_ul_69; 
     phases AN; 
     from R1-25-00-1_node_151; 
     to R1-25-00-1_node_286; 
     length 30021.000; 
     configuration line_configuration:26; 
} 

object underground_line:1016 { 
     name R1-25-00-1_ul_70; 
     phases ABCN; 
     from R1-25-00-1_node_158; 
     to R1-25-00-1_node_159; 
     length 29.642; 
     configuration line_configuration:31; 
} 

object underground_line:1018 { 
     name R1-25-00-1_ul_71; 
     phases ABCN; 
     from R1-25-00-1_node_160; 
     to R1-25-00-1_node_161; 
     length 298.551; 
     configuration line_configuration:31; 
} 

object underground_line:1033 { 
     name R1-25-00-1_ul_72; 
     phases CN; 
     from R1-25-00-1_node_177; 
     to R1-25-00-1_node_178; 
     length 1157.413; 
     configuration line_configuration:30; 
} 

object underground_line:1035 { 
     name R1-25-00-1_ul_73; 
     phases CN; 
     from R1-25-00-1_node_179; 
     to R1-25-00-1_node_180; 
     length 2407.908; 
     configuration line_configuration:30; 
} 

object underground_line:1037 { 
     name R1-25-00-1_ul_74; 
     phases CN; 
     from R1-25-00-1_node_181; 
     to R1-25-00-1_node_182; 
     length 916.850; 
     configuration line_configuration:30; 
} 

object underground_line:1039 { 
     name R1-25-00-1_ul_75; 
     phases CN; 
     from R1-25-00-1_node_183; 
     to R1-25-00-1_node_184; 
     length 4136.800; 
     configuration line_configuration:30; 
} 

object underground_line:1041 { 
     name R1-25-00-1_ul_76; 
     phases CN; 
     from R1-25-00-1_node_185; 
     to R1-25-00-1_node_186; 
     length 6437.785; 
     configuration line_configuration:30; 
} 

object underground_line:1043 { 
     name R1-25-00-1_ul_77; 
     phases CN; 
     from R1-25-00-1_node_187; 
     to R1-25-00-1_node_188; 
     length 1673.184; 
     configuration line_configuration:30; 
} 

object underground_line:1045 { 
     name R1-25-00-1_ul_78; 
     phases CN; 
     from R1-25-00-1_node_189; 
     to R1-25-00-1_node_190; 
     length 815.598; 
     configuration line_configuration:30; 
} 

object underground_line:1046 { 
     name R1-25-00-1_ul_79; 
     phases CN; 
     from R1-25-00-1_node_190; 
     to R1-25-00-1_node_191; 
     length 4168.459; 
     configuration line_configuration:30; 
} 

object underground_line:1047 { 
     name R1-25-00-1_ul_80; 
     phases CN; 
     from R1-25-00-1_node_191; 
     to R1-25-00-1_node_192; 
     length 1845.245; 
     configuration line_configuration:30; 
} 

object underground_line:1048 { 
     name R1-25-00-1_ul_81; 
     phases CN; 
     from R1-25-00-1_node_192; 
     to R1-25-00-1_node_193; 
     length 4209.968; 
     configuration line_configuration:30; 
} 

object underground_line:1049 { 
     name R1-25-00-1_ul_82; 
     phases CN; 
     from R1-25-00-1_node_193; 
     to R1-25-00-1_node_194; 
     length 3473.363; 
     configuration line_configuration:30; 
} 

object underground_line:1051 { 
     name R1-25-00-1_ul_83; 
     phases CN; 
     from R1-25-00-1_node_195; 
     to R1-25-00-1_node_196; 
     length 1830.570; 
     configuration line_configuration:30; 
} 

object underground_line:1054 { 
     name R1-25-00-1_ul_84; 
     phases CN; 
     from R1-25-00-1_node_198; 
     to R1-25-00-1_node_199; 
     length 664.304; 
     configuration line_configuration:30; 
} 

object underground_line:1056 { 
     name R1-25-00-1_ul_85; 
     phases CN; 
     from R1-25-00-1_node_200; 
     to R1-25-00-1_node_201; 
     length 1526.000; 
     configuration line_configuration:30; 
} 

object underground_line:1057 { 
     name R1-25-00-1_ul_86; 
     phases CN; 
     from R1-25-00-1_node_201; 
     to R1-25-00-1_node_202; 
     length 4809.800; 
     configuration line_configuration:30; 
} 

object underground_line:1058 { 
     name R1-25-00-1_ul_87; 
     phases CN; 
     from R1-25-00-1_node_202; 
     to R1-25-00-1_node_203; 
     length 93.689; 
     configuration line_configuration:48; 
} 

object underground_line:1059 { 
     name R1-25-00-1_ul_88; 
     phases CN; 
     from R1-25-00-1_node_202; 
     to R1-25-00-1_node_204; 
     length 5939.700; 
     configuration line_configuration:30; 
} 

object underground_line:1060 { 
     name R1-25-00-1_ul_89; 
     phases CN; 
     from R1-25-00-1_node_204; 
     to R1-25-00-1_node_205; 
     length 212.106; 
     configuration line_configuration:30; 
} 

object underground_line:1061 { 
     name R1-25-00-1_ul_90; 
     phases CN; 
     from R1-25-00-1_node_204; 
     to R1-25-00-1_node_206; 
     length 479.716; 
     configuration line_configuration:30; 
} 

object underground_line:1064 { 
     name R1-25-00-1_ul_91; 
     phases AN; 
     from R1-25-00-1_node_209; 
     to R1-25-00-1_node_210; 
     length 7273.064; 
     configuration line_configuration:39; 
} 

object underground_line:1065 { 
     name R1-25-00-1_ul_92; 
     phases AN; 
     from R1-25-00-1_node_210; 
     to R1-25-00-1_node_211; 
     length 864.065; 
     configuration line_configuration:39; 
} 

object underground_line:1066 { 
     name R1-25-00-1_ul_93; 
     phases AN; 
     from R1-25-00-1_node_210; 
     to R1-25-00-1_node_212; 
     length 889.695; 
     configuration line_configuration:39; 
} 

object underground_line:1067 { 
     name R1-25-00-1_ul_94; 
     phases ABCN; 
     from R1-25-00-1_node_213; 
     to R1-25-00-1_node_214; 
     length 1635.035; 
     configuration line_configuration:31; 
} 

object underground_line:1069 { 
     name R1-25-00-1_ul_95; 
     phases ABCN; 
     from R1-25-00-1_node_215; 
     to R1-25-00-1_node_216; 
     length 2425.471; 
     configuration line_configuration:31; 
} 

object underground_line:1071 { 
     name R1-25-00-1_ul_96; 
     phases ABCN; 
     from R1-25-00-1_node_216; 
     to R1-25-00-1_node_218; 
     length 1851.557; 
     configuration line_configuration:31; 
} 

object underground_line:1073 { 
     name R1-25-00-1_ul_97; 
     phases ABCN; 
     from R1-25-00-1_node_218; 
     to R1-25-00-1_node_220; 
     length 1988.452; 
     configuration line_configuration:31; 
} 

object underground_line:1074 { 
     name R1-25-00-1_ul_98; 
     phases ABCN; 
     from R1-25-00-1_node_220; 
     to R1-25-00-1_node_221; 
     length 628.268; 
     configuration line_configuration:31; 
} 

object underground_line:1075 { 
     name R1-25-00-1_ul_99; 
     phases ABCN; 
     from R1-25-00-1_node_220; 
     to R1-25-00-1_node_222; 
     length 496.307; 
     configuration line_configuration:31; 
} 

object underground_line:1076 { 
     name R1-25-00-1_ul_100; 
     phases BN; 
     from R1-25-00-1_node_222; 
     to R1-25-00-1_node_223; 
     length 1217.591; 
     configuration line_configuration:42; 
} 

object underground_line:1077 { 
     name R1-25-00-1_ul_101; 
     phases BN; 
     from R1-25-00-1_node_222; 
     to R1-25-00-1_node_224; 
     length 91.540; 
     configuration line_configuration:42; 
} 

object underground_line:1078 { 
     name R1-25-00-1_ul_102; 
     phases BN; 
     from R1-25-00-1_node_224; 
     to R1-25-00-1_node_225; 
     length 716.730; 
     configuration line_configuration:42; 
} 

object underground_line:1079 { 
     name R1-25-00-1_ul_103; 
     phases BN; 
     from R1-25-00-1_node_224; 
     to R1-25-00-1_node_226; 
     length 1593.694; 
     configuration line_configuration:42; 
} 

object underground_line:1081 { 
     name R1-25-00-1_ul_104; 
     phases BN; 
     from R1-25-00-1_node_226; 
     to R1-25-00-1_node_228; 
     length 260.109; 
     configuration line_configuration:42; 
} 

object underground_line:1082 { 
     name R1-25-00-1_ul_105; 
     phases BN; 
     from R1-25-00-1_node_228; 
     to R1-25-00-1_node_229; 
     length 92.043; 
     configuration line_configuration:42; 
} 

object underground_line:1083 { 
     name R1-25-00-1_ul_106; 
     phases BN; 
     from R1-25-00-1_node_228; 
     to R1-25-00-1_node_230; 
     length 1830.387; 
     configuration line_configuration:42; 
} 

object underground_line:1084 { 
     name R1-25-00-1_ul_107; 
     phases ACN; 
     from R1-25-00-1_node_231; 
     to R1-25-00-1_node_232; 
     length 1261.700; 
     configuration line_configuration:53; 
} 

object underground_line:1085 { 
     name R1-25-00-1_ul_108; 
     phases ACN; 
     from R1-25-00-1_node_232; 
     to R1-25-00-1_node_233; 
     length 6632.000; 
     configuration line_configuration:53; 
} 

object underground_line:1086 { 
     name R1-25-00-1_ul_109; 
     phases ACN; 
     from R1-25-00-1_node_233; 
     to R1-25-00-1_node_234; 
     length 447.100; 
     configuration line_configuration:54; 
} 

object underground_line:1087 { 
     name R1-25-00-1_ul_110; 
     phases ACN; 
     from R1-25-00-1_node_234; 
     to R1-25-00-1_node_235; 
     length 2421.100; 
     configuration line_configuration:53; 
} 

object underground_line:1088 { 
     name R1-25-00-1_ul_111; 
     phases ACN; 
     from R1-25-00-1_node_235; 
     to R1-25-00-1_node_236; 
     length 4819.100; 
     configuration line_configuration:53; 
} 

object underground_line:1089 { 
     name R1-25-00-1_ul_112; 
     phases ACN; 
     from R1-25-00-1_node_236; 
     to R1-25-00-1_node_237; 
     length 4310.000; 
     configuration line_configuration:53; 
} 

object underground_line:1092 { 
     name R1-25-00-1_ul_113; 
     phases ACN; 
     from R1-25-00-1_node_239; 
     to R1-25-00-1_node_240; 
     length 1052.200; 
     configuration line_configuration:54; 
} 

object underground_line:1093 { 
     name R1-25-00-1_ul_114; 
     phases ACN; 
     from R1-25-00-1_node_240; 
     to R1-25-00-1_node_241; 
     length 3850.200; 
     configuration line_configuration:54; 
} 

object underground_line:1094 { 
     name R1-25-00-1_ul_115; 
     phases ACN; 
     from R1-25-00-1_node_241; 
     to R1-25-00-1_node_242; 
     length 1377.800; 
     configuration line_configuration:53; 
} 

object underground_line:1095 { 
     name R1-25-00-1_ul_116; 
     phases ACN; 
     from R1-25-00-1_node_242; 
     to R1-25-00-1_node_243; 
     length 5333.100; 
     configuration line_configuration:53; 
} 

object underground_line:1096 { 
     name R1-25-00-1_ul_117; 
     phases ACN; 
     from R1-25-00-1_node_243; 
     to R1-25-00-1_node_244; 
     length 971.600; 
     configuration line_configuration:53; 
} 

object underground_line:1099 { 
     name R1-25-00-1_ul_118; 
     phases AN; 
     from R1-25-00-1_node_246; 
     to R1-25-00-1_node_247; 
     length 446.700; 
     configuration line_configuration:39; 
} 

object underground_line:1105 { 
     name R1-25-00-1_ul_119; 
     phases AN; 
     from R1-25-00-1_node_253; 
     to R1-25-00-1_node_254; 
     length 615.736; 
     configuration line_configuration:39; 
} 

object underground_line:1114 { 
     name R1-25-00-1_ul_120; 
     phases AN; 
     from R1-25-00-1_node_263; 
     to R1-25-00-1_node_264; 
     length 924.520; 
     configuration line_configuration:39; 
} 

object underground_line:1116 { 
     name R1-25-00-1_ul_121; 
     phases AN; 
     from R1-25-00-1_node_265; 
     to R1-25-00-1_node_266; 
     length 533.933; 
     configuration line_configuration:39; 
} 

object underground_line:1117 { 
     name R1-25-00-1_ul_122; 
     phases AN; 
     from R1-25-00-1_node_266; 
     to R1-25-00-1_node_267; 
     length 83.357; 
     configuration line_configuration:39; 
} 

object underground_line:1118 { 
     name R1-25-00-1_ul_123; 
     phases AN; 
     from R1-25-00-1_node_266; 
     to R1-25-00-1_node_268; 
     length 204.443; 
     configuration line_configuration:39; 
} 

object underground_line:1120 { 
     name R1-25-00-1_ul_124; 
     phases AN; 
     from R1-25-00-1_node_269; 
     to R1-25-00-1_node_270; 
     length 164.681; 
     configuration line_configuration:39; 
} 

object underground_line:1122 { 
     name R1-25-00-1_ul_125; 
     phases AN; 
     from R1-25-00-1_node_271; 
     to R1-25-00-1_node_272; 
     length 329.250; 
     configuration line_configuration:39; 
} 

object underground_line:1128 { 
     name R1-25-00-1_ul_126; 
     phases AN; 
     from R1-25-00-1_node_280; 
     to R1-25-00-1_node_279; 
     length 3928.851; 
     configuration line_configuration:39; 
} 

object underground_line:1130 { 
     name R1-25-00-1_ul_127; 
     phases AN; 
     from R1-25-00-1_node_282; 
     to R1-25-00-1_node_281; 
     length 1659.172; 
     configuration line_configuration:39; 
} 

object underground_line:1132 { 
     name R1-25-00-1_ul_128; 
     phases AN; 
     from R1-25-00-1_node_284; 
     to R1-25-00-1_node_283; 
     length 1463.880; 
     configuration line_configuration:39; 
} 

object underground_line:1135 { 
     name R1-25-00-1_ul_129; 
     phases AN; 
     from R1-25-00-1_node_263; 
     to R1-25-00-1_node_321; 
     length 274.400; 
     configuration line_configuration:25; 
} 

object underground_line:1136 { 
     name R1-25-00-1_ul_130; 
     phases AN; 
     from R1-25-00-1_node_321; 
     to R1-25-00-1_node_322; 
     length 371.300; 
     configuration line_configuration:25; 
} 

object underground_line:1137 { 
     name R1-25-00-1_ul_131; 
     phases BN; 
     from R1-25-00-1_node_312; 
     to R1-25-00-1_node_299; 
     length 329.800; 
     configuration line_configuration:29; 
} 

object underground_line:1144 { 
     name R1-25-00-1_ul_132; 
     phases CN; 
     from R1-25-00-1_node_319; 
     to R1-25-00-1_node_320; 
     length 1044.300; 
     configuration line_configuration:58; 
} 

object underground_line_conductor:2 { 
     //name 1/0 AAC (Conc); 
     rating.summer.continuous 142.0; 
     outer_diameter 1.27; 
     conductor_gmr 0.01142 ft; 
     conductor_diameter 0.362; 
     conductor_resistance 0.88704; 
     neutral_gmr 0.0489686771417213 ft; 
     neutral_resistance 13.86528; 
     neutral_diameter 0.0641; 
     neutral_strands 16.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:3 { 
     //name 4/0 AAC (Conc); 
     rating.summer.continuous 214.0; 
     outer_diameter 1.32; 
     conductor_gmr 0.0177 ft; 
     conductor_diameter 0.528; 
     conductor_resistance 0.433488; 
     neutral_gmr 0.0485380344339232 ft; 
     neutral_resistance 13.5696; 
     neutral_diameter 0.0641; 
     neutral_strands 11.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:6 { 
     //name 1000 AAC (Tape); 
     rating.summer.continuous 775.0; 
     outer_diameter 1.87; 
     conductor_gmr 0.0371 ft; 
     conductor_diameter 1.15; 
     conductor_resistance 0.0222; 
     neutral_gmr 0.0732739718442675 ft; 
     neutral_resistance 0.05; 
     neutral_diameter 0.102; 
     neutral_strands 20.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

// Recorders

object recorder { 
    parent R1-25-00-1_reg_1;
    property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag; 
    limit 1440; 
    interval 60; 
    file "Rdata/scenario1/scenario1GFC_hacked_1-25.00-1_reg1_output.csv"; 
}; 

object recorder { 
    parent R1-25-00-1_reg_2;
    property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag; 
    limit 1440; 
    interval 60; 
    file "Rdata/scenario1/scenario1GFC_hacked_1-25.00-1_reg2_output.csv"; 
}; 

object recorder { 
	parent R1-25-00-1_cap_1;
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R1-25.00-1_capacitor1.csv; 
    interval 60; 
    limit 1440; 
};
