// $Id: R2-12.47-1.glm 
// 12.47 kV feeder 
//********************************************* 
clock{ 
     timezone EST+5EDT;
     timestamp '2000-01-01 0:00:00'; 
     stoptime '2000-01-01 1:00:00'; 
 
} 

#set profiler=1 
//********************************************* 
// modules 
module tape; 
module powerflow{ 
     solver_method NR; 
      default_maximum_voltage_error 1e-6;
}; 
module generators;

//********************************************* 
object regulator:1826 { 
     name R2-12-47-1_reg_1; 
     from R2-12-47-1_node_488; 
     to R2-12-47-1_meter_83; 
     phases ABCN; 
     configuration feeder_reg_cfg; 
} 

object regulator_configuration:1827 { 
     name feeder_reg_cfg; 
     Control OUTPUT_VOLTAGE; 
     band_center 7500.0; 
     band_width 120; 
     connect_type WYE_WYE; 
     time_delay 30; 
     raise_taps 16; 
     lower_taps 16; 
     regulation 0.10; 
     tap_pos_A 0; 
     tap_pos_B 0; 
     tap_pos_C 0; 
} 

object capacitor:1824 { 
     name R2-12-47-1_cap_1; 
     phases ABCN; 
     pt_phase B; 
     parent R2-12-47-1_node_187; 
     phases_connected ABC; 
     control VOLT; 
     voltage_set_high 7300; 
     voltage_set_low 7100; 
     capacitor_A 0.2 MVAr; 
     capacitor_B 0.2 MVAr; 
     capacitor_C 0.2 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 7200; 
     nominal_voltage 7200; 
} 

object fuse:1748 { 
     name R2-12-47-1_fuse_1; 
     phases CN; 
     from R2-12-47-1_node_426; 
     to R2-12-47-1_node_483; 
     current_limit 50000;// 80; 
     status CLOSED; 
} 

object fuse:1749 { 
     name R2-12-47-1_fuse_2; 
     phases ABCN; 
     from R2-12-47-1_node_470; 
     to R2-12-47-1_node_471; 
     current_limit 50000;// 80; 
     status CLOSED; 
} 

object fuse:1750 { 
     name R2-12-47-1_fuse_3; 
     phases ABCN; 
     from R2-12-47-1_node_237; 
     to R2-12-47-1_node_238; 
     current_limit 50000;// 80; 
     status CLOSED; 
} 

object fuse:1751 { 
     name R2-12-47-1_fuse_4; 
     phases ABCN; 
     from R2-12-47-1_node_249; 
     to R2-12-47-1_node_269; 
     current_limit 50000;// 80; 
     status CLOSED; 
} 

object fuse:1752 { 
     name R2-12-47-1_fuse_5; 
     phases AN; 
     from R2-12-47-1_node_270; 
     to R2-12-47-1_node_271; 
     current_limit 50000;// 80; 
     status CLOSED; 
} 

object fuse:1753 { 
     name R2-12-47-1_fuse_6; 
     phases BN; 
     from R2-12-47-1_node_373; 
     to R2-12-47-1_node_368; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:1754 { 
     name R2-12-47-1_fuse_7; 
     phases ABCN; 
     from R2-12-47-1_node_349; 
     to R2-12-47-1_node_351; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1755 { 
     name R2-12-47-1_fuse_8; 
     phases AN; 
     from R2-12-47-1_node_379; 
     to R2-12-47-1_node_264; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:1756 { 
     name R2-12-47-1_fuse_9; 
     phases ABCN; 
     from R2-12-47-1_node_350; 
     to R2-12-47-1_node_346; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:1757 { 
     name R2-12-47-1_fuse_10; 
     phases ABCN; 
     from R2-12-47-1_node_352; 
     to R2-12-47-1_node_354; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1758 { 
     name R2-12-47-1_fuse_11; 
     phases AN; 
     from R2-12-47-1_node_335; 
     to R2-12-47-1_node_336; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1759 { 
     name R2-12-47-1_fuse_12; 
     phases AN; 
     from R2-12-47-1_node_353; 
     to R2-12-47-1_node_347; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:1760 { 
     name R2-12-47-1_fuse_13; 
     phases BN; 
     from R2-12-47-1_node_389; 
     to R2-12-47-1_node_390; 
     current_limit 50000;// 80; 
     status CLOSED; 
} 

object fuse:1761 { 
     name R2-12-47-1_fuse_14; 
     phases BN; 
     from R2-12-47-1_node_394; 
     to R2-12-47-1_node_393; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:1762 { 
     name R2-12-47-1_fuse_15; 
     phases BN; 
     from R2-12-47-1_node_369; 
     to R2-12-47-1_node_367; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:1763 { 
     name R2-12-47-1_fuse_16; 
     phases BN; 
     from R2-12-47-1_node_408; 
     to R2-12-47-1_node_409; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:1764 { 
     name R2-12-47-1_fuse_17; 
     phases BN; 
     from R2-12-47-1_node_378; 
     to R2-12-47-1_node_268; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1765 { 
     name R2-12-47-1_fuse_18; 
     phases ABCN; 
     from R2-12-47-1_node_267; 
     to R2-12-47-1_node_405; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1766 { 
     name R2-12-47-1_fuse_19; 
     phases ABCN; 
     from R2-12-47-1_node_28; 
     to R2-12-47-1_node_281; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:1767 { 
     name R2-12-47-1_fuse_20; 
     phases ABCN; 
     from R2-12-47-1_node_285; 
     to R2-12-47-1_node_286; 
     current_limit 50000;// 80; 
     status CLOSED; 
} 

object fuse:1768 { 
     name R2-12-47-1_fuse_21; 
     phases ABCN; 
     from R2-12-47-1_node_32; 
     to R2-12-47-1_node_291; 
     current_limit 50000;// 20; 
     status CLOSED; 
} 

object fuse:1769 { 
     name R2-12-47-1_fuse_22; 
     phases AN; 
     from R2-12-47-1_node_302; 
     to R2-12-47-1_node_304; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:1770 { 
     name R2-12-47-1_fuse_23; 
     phases AN; 
     from R2-12-47-1_node_13; 
     to R2-12-47-1_node_12; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:1771 { 
     name R2-12-47-1_fuse_24; 
     phases ABCN; 
     from R2-12-47-1_node_25; 
     to R2-12-47-1_node_24; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:1772 { 
     name R2-12-47-1_fuse_25; 
     phases ABCN; 
     from R2-12-47-1_node_33; 
     to R2-12-47-1_node_34; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:1773 { 
     name R2-12-47-1_fuse_26; 
     phases ABCN; 
     from R2-12-47-1_node_129; 
     to R2-12-47-1_node_132; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:1774 { 
     name R2-12-47-1_fuse_27; 
     phases ABCN; 
     from R2-12-47-1_node_178; 
     to R2-12-47-1_node_172; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1775 { 
     name R2-12-47-1_fuse_28; 
     phases ABCN; 
     from R2-12-47-1_node_178; 
     to R2-12-47-1_node_171; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:1776 { 
     name R2-12-47-1_fuse_29; 
     phases ABCN; 
     from R2-12-47-1_node_278; 
     to R2-12-47-1_node_176; 
     current_limit 50000;// 80; 
     status CLOSED; 
} 

object fuse:1777 { 
     name R2-12-47-1_fuse_30; 
     phases ABCN; 
     from R2-12-47-1_node_222; 
     to R2-12-47-1_node_224; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:1778 { 
     name R2-12-47-1_fuse_31; 
     phases ABCN; 
     from R2-12-47-1_node_137; 
     to R2-12-47-1_node_233; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:1779 { 
     name R2-12-47-1_fuse_32; 
     phases ABCN; 
     from R2-12-47-1_node_444; 
     to R2-12-47-1_node_446; 
     current_limit 50000;// 80; 
     status CLOSED; 
} 

object fuse:1780 { 
     name R2-12-47-1_fuse_33; 
     phases ABCN; 
     from R2-12-47-1_node_454; 
     to R2-12-47-1_node_455; 
     current_limit 50000;// 80; 
     status CLOSED; 
} 

object fuse:1781 { 
     name R2-12-47-1_fuse_34; 
     phases ABCN; 
     from R2-12-47-1_node_439; 
     to R2-12-47-1_node_460; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:1782 { 
     name R2-12-47-1_fuse_35; 
     phases ABCN; 
     from R2-12-47-1_node_463; 
     to R2-12-47-1_node_464; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object line_configuration:31 { 
     conductor_A underground_line_conductor:2; 
     conductor_B underground_line_conductor:2; 
     conductor_C underground_line_conductor:2; 
     conductor_N underground_line_conductor:2; 
     spacing line_spacing:21; 
} 

object line_configuration:32 { 
     conductor_B underground_line_conductor:3; 
     conductor_N underground_line_conductor:3; 
     spacing line_spacing:22; 
} 

object line_configuration:33 { 
     conductor_A overhead_line_conductor:4; 
     conductor_B overhead_line_conductor:4; 
     conductor_C overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:23; 
} 

object line_configuration:34 { 
     conductor_C underground_line_conductor:3; 
     conductor_N underground_line_conductor:3; 
     spacing line_spacing:24; 
} 

object line_configuration:35 { 
     conductor_A underground_line_conductor:3; 
     conductor_N underground_line_conductor:3; 
     spacing line_spacing:25; 
} 

object line_configuration:36 { 
     conductor_A underground_line_conductor:3; 
     conductor_B underground_line_conductor:3; 
     conductor_C underground_line_conductor:3; 
     conductor_N underground_line_conductor:3; 
     spacing line_spacing:21; 
} 

object line_configuration:37 { 
     conductor_B overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:26; 
} 

object line_configuration:38 { 
     conductor_A overhead_line_conductor:6; 
     conductor_B overhead_line_conductor:6; 
     conductor_C overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:23; 
} 

object line_configuration:39 { 
     conductor_A overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:27; 
} 

object line_configuration:40 { 
     conductor_A underground_line_conductor:7; 
     conductor_B underground_line_conductor:7; 
     conductor_C underground_line_conductor:7; 
     conductor_N underground_line_conductor:7; 
     spacing line_spacing:21; 
} 

object line_configuration:41 { 
     conductor_B overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:26; 
} 

object line_configuration:42 { 
     conductor_A underground_line_conductor:8; 
     conductor_B underground_line_conductor:8; 
     conductor_C underground_line_conductor:8; 
     conductor_N underground_line_conductor:8; 
     spacing line_spacing:23; 
} 

object line_configuration:43 { 
     conductor_A overhead_line_conductor:5; 
     conductor_B overhead_line_conductor:5; 
     conductor_C overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:23; 
} 

object line_configuration:44 { 
     conductor_A overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:27; 
} 

object line_configuration:45 { 
     conductor_A underground_line_conductor:9; 
     conductor_B underground_line_conductor:9; 
     conductor_C underground_line_conductor:9; 
     conductor_N underground_line_conductor:9; 
     spacing line_spacing:23; 
} 

object line_configuration:46 { 
     conductor_A underground_line_conductor:9; 
     conductor_B underground_line_conductor:9; 
     conductor_C underground_line_conductor:9; 
     conductor_N underground_line_conductor:9; 
     spacing line_spacing:21; 
} 

object line_configuration:47 { 
     conductor_A overhead_line_conductor:10; 
     conductor_B overhead_line_conductor:10; 
     conductor_C overhead_line_conductor:10; 
     conductor_N overhead_line_conductor:10; 
     spacing line_spacing:23; 
} 

object line_configuration:48 { 
     conductor_A overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:27; 
} 

object line_configuration:49 { 
     conductor_A overhead_line_conductor:11; 
     conductor_B overhead_line_conductor:11; 
     conductor_C overhead_line_conductor:11; 
     conductor_N overhead_line_conductor:11; 
     spacing line_spacing:23; 
} 

object line_configuration:50 { 
     conductor_B overhead_line_conductor:12; 
     conductor_N overhead_line_conductor:12; 
     spacing line_spacing:26; 
} 

object line_configuration:51 { 
     conductor_C overhead_line_conductor:12; 
     conductor_N overhead_line_conductor:12; 
     spacing line_spacing:28; 
} 

object line_configuration:52 { 
     conductor_B overhead_line_conductor:13; 
     conductor_N overhead_line_conductor:13; 
     spacing line_spacing:26; 
} 

object line_configuration:53 { 
     conductor_A overhead_line_conductor:12; 
     conductor_B overhead_line_conductor:12; 
     conductor_C overhead_line_conductor:12; 
     conductor_N overhead_line_conductor:12; 
     spacing line_spacing:23; 
} 

object line_configuration:54 { 
     conductor_A overhead_line_conductor:6; 
     conductor_B overhead_line_conductor:6; 
     conductor_C overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:23; 
} 

object line_configuration:55 { 
     conductor_B overhead_line_conductor:10; 
     conductor_N overhead_line_conductor:10; 
     spacing line_spacing:26; 
} 

object line_configuration:56 { 
     conductor_A overhead_line_conductor:14; 
     conductor_B overhead_line_conductor:14; 
     conductor_C overhead_line_conductor:14; 
     conductor_N overhead_line_conductor:14; 
     spacing line_spacing:23; 
} 

object line_configuration:57 { 
     conductor_A overhead_line_conductor:5; 
     conductor_B overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:29; 
} 

object line_configuration:58 { 
     conductor_A overhead_line_conductor:15; 
     conductor_B overhead_line_conductor:15; 
     conductor_C overhead_line_conductor:15; 
     conductor_N overhead_line_conductor:15; 
     spacing line_spacing:23; 
} 

object line_configuration:59 { 
     conductor_A underground_line_conductor:8; 
     conductor_B underground_line_conductor:8; 
     conductor_C underground_line_conductor:8; 
     conductor_N underground_line_conductor:8; 
     spacing line_spacing:21; 
} 

object line_configuration:60 { 
     conductor_A underground_line_conductor:9; 
     conductor_N underground_line_conductor:9; 
     spacing line_spacing:25; 
} 

object line_configuration:61 { 
     conductor_A overhead_line_conductor:13; 
     conductor_N overhead_line_conductor:13; 
     spacing line_spacing:27; 
} 

object line_configuration:62 { 
     conductor_A overhead_line_conductor:13; 
     conductor_B overhead_line_conductor:13; 
     conductor_C overhead_line_conductor:13; 
     conductor_N overhead_line_conductor:13; 
     spacing line_spacing:23; 
} 

object line_configuration:63 { 
     conductor_C overhead_line_conductor:16; 
     conductor_N overhead_line_conductor:16; 
     spacing line_spacing:28; 
} 

object line_configuration:64 { 
     conductor_C overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:28; 
} 

object line_configuration:65 { 
     conductor_A overhead_line_conductor:15; 
     conductor_B overhead_line_conductor:15; 
     conductor_C overhead_line_conductor:15; 
     conductor_N overhead_line_conductor:15; 
     spacing line_spacing:23; 
} 

object line_configuration:66 { 
     conductor_A overhead_line_conductor:6; 
     conductor_B overhead_line_conductor:6; 
     conductor_C overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:23; 
} 

object line_configuration:67 { 
     conductor_A overhead_line_conductor:17; 
     conductor_B overhead_line_conductor:17; 
     conductor_C overhead_line_conductor:17; 
     conductor_N overhead_line_conductor:17; 
     spacing line_spacing:23; 
} 

object line_configuration:68 { 
     conductor_B overhead_line_conductor:5; 
     conductor_C overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:30; 
} 

object line_configuration:69 { 
     conductor_A overhead_line_conductor:14; 
     conductor_B overhead_line_conductor:14; 
     conductor_N overhead_line_conductor:14; 
     spacing line_spacing:29; 
} 

object line_configuration:70 { 
     conductor_A overhead_line_conductor:5; 
     conductor_B overhead_line_conductor:5; 
     conductor_C overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:23; 
} 

object line_configuration:71 { 
     conductor_A overhead_line_conductor:5; 
     conductor_B overhead_line_conductor:5; 
     conductor_C overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:23; 
} 

object line_spacing:21 { 
     distance_AB 3.0 in; 
     distance_BC 3.0 in; 
     distance_AC 3.0 in; 
     distance_AN 2.0 in; 
     distance_BN 2.0 in; 
     distance_CN 2.0 in; 
} 

object line_spacing:22 { 
     distance_BN 2.0 in; 
} 

object line_spacing:23 { 
     distance_AB 48.0 in; 
     distance_BC 48.0 in; 
     distance_AC 48.0 in; 
     distance_AN 36.0 in; 
     distance_BN 36.0 in; 
     distance_CN 36.0 in; 
} 

object line_spacing:24 { 
     distance_CN 2.0 in; 
} 

object line_spacing:25 { 
     distance_AN 2.0 in; 
} 

object line_spacing:26 { 
     distance_BN 36.0 in; 
} 

object line_spacing:27 { 
     distance_AN 36.0 in; 
} 

object line_spacing:28 { 
     distance_CN 36.0 in; 
} 

object line_spacing:29 { 
     distance_AB 48.0 in; 
     distance_AN 36.0 in; 
     distance_BN 36.0 in; 
} 

object line_spacing:30 { 
     distance_BC 48.0 in; 
     distance_BN 36.0 in; 
     distance_CN 36.0 in; 
} 

object load:559 { 
     name R2-12-47-1_load_1; 
     parent R2-12-47-1_meter_1; 
     phases AN; 
     voltage_A 7200+0.0j; 
     constant_power_A 8659.8243+3206.4508j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:560 { 
     name R2-12-47-1_load_2; 
     parent R2-12-47-1_meter_2; 
     phases BN; 
     voltage_B -3600-6235j; 
     constant_power_B 53310.5068+19719.9228j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:561 { 
     name R2-12-47-1_load_3; 
     parent R2-12-47-1_meter_3; 
     phases AN; 
     voltage_A 7200+0.0j; 
     constant_power_A 5195.8946+1923.8705j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:562 { 
     name R2-12-47-1_load_4; 
     parent R2-12-47-1_meter_4; 
     phases BN; 
     voltage_B -3600-6235j; 
     constant_power_B 7980.6148+2952.0843j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:563 { 
     name R2-12-47-1_load_5; 
     parent R2-12-47-1_meter_5; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 8659.8243+3206.4508j; 
     constant_power_B 7980.6148+2952.0843j; 
     constant_power_C 8881.8846+3264.8902j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:564 { 
     name R2-12-47-1_load_6; 
     parent R2-12-47-1_meter_6; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 17319.6486+6412.9016j; 
     constant_power_B 15961.2296+5904.1685j; 
     constant_power_C 17763.7693+6529.7804j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:565 { 
     name R2-12-47-1_load_7; 
     parent R2-12-47-1_meter_7; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 34639.2972+12825.8031j; 
     constant_power_B 31922.4591+11808.337j; 
     constant_power_C 35527.5385+13059.5609j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:566 { 
     name R2-12-47-1_load_8; 
     parent R2-12-47-1_meter_8; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 5195.8946+1923.8705j; 
     constant_power_B 4788.3689+1771.2506j; 
     constant_power_C 5329.1308+1958.9341j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:567 { 
     name R2-12-47-1_load_9; 
     parent R2-12-47-1_meter_9; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 173196.4861+64129.0156j; 
     constant_power_B 159612.2957+59041.6851j; 
     constant_power_C 177637.6925+65297.8043j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:568 { 
     name R2-12-47-1_load_10; 
     parent R2-12-47-1_meter_10; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 25979.4729+9619.3523j; 
     constant_power_B 23941.8444+8856.2528j; 
     constant_power_C 26645.6539+9794.6706j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:569 { 
     name R2-12-47-1_load_11; 
     parent R2-12-47-1_meter_11; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 57732.162+21376.3385j; 
     constant_power_B 53204.0986+19680.5617j; 
     constant_power_C 59212.5642+21765.9348j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:570 { 
     name R2-12-47-1_load_12; 
     parent R2-12-47-1_meter_12; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 57732.162+21376.3385j; 
     constant_power_B 53204.0986+19680.5617j; 
     constant_power_C 59212.5642+21765.9348j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:571 { 
     name R2-12-47-1_load_13; 
     parent R2-12-47-1_meter_13; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 8659.8243+3206.4508j; 
     constant_power_B 7980.6148+2952.0843j; 
     constant_power_C 8881.8846+3264.8902j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:572 { 
     name R2-12-47-1_load_14; 
     parent R2-12-47-1_meter_14; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 8659.8243+3206.4508j; 
     constant_power_B 7980.6148+2952.0843j; 
     constant_power_C 8881.8846+3264.8902j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:573 { 
     name R2-12-47-1_load_15; 
     parent R2-12-47-1_meter_15; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 5195.8946+1923.8705j; 
     constant_power_B 4788.3689+1771.2506j; 
     constant_power_C 5329.1308+1958.9341j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:574 { 
     name R2-12-47-1_load_16; 
     parent R2-12-47-1_meter_16; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 0+0j; 
     constant_power_B 0+0j; 
     constant_power_C 17763.7693+6529.7804j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:575 { 
     name R2-12-47-1_load_17; 
     parent R2-12-47-1_meter_17; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 5195.8946+1923.8705j; 
     constant_power_B 4788.3689+1771.2506j; 
     constant_power_C 5329.1308+1958.9341j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:576 { 
     name R2-12-47-1_load_18; 
     parent R2-12-47-1_meter_18; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 86598.2431+32064.5078j; 
     constant_power_B 79806.1478+29520.8425j; 
     constant_power_C 88818.8463+32648.9022j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:577 { 
     name R2-12-47-1_load_19; 
     parent R2-12-47-1_meter_19; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 86598.2431+32064.5078j; 
     constant_power_B 79806.1478+29520.8425j; 
     constant_power_C 88818.8463+32648.9022j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:578 { 
     name R2-12-47-1_load_20; 
     parent R2-12-47-1_meter_20; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 25979.4729+9619.3523j; 
     constant_power_B 23941.8444+8856.2528j; 
     constant_power_C 26645.6539+9794.6706j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:579 { 
     name R2-12-47-1_load_21; 
     parent R2-12-47-1_meter_21; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 8659.8243+3206.4508j; 
     constant_power_B 7980.6148+2952.0843j; 
     constant_power_C 8881.8846+3264.8902j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:580 { 
     name R2-12-47-1_load_22; 
     parent R2-12-47-1_meter_22; 
     phases AN; 
     voltage_A 7200+0.0j; 
     constant_power_A 8659.8243+3206.4508j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:581 { 
     name R2-12-47-1_load_23; 
     parent R2-12-47-1_meter_23; 
     phases AN; 
     voltage_A 7200+0.0j; 
     constant_power_A 5195.8946+1923.8705j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:582 { 
     name R2-12-47-1_load_24; 
     parent R2-12-47-1_meter_24; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 12989.7365+4809.6762j; 
     constant_power_B 7980.6148+2952.0843j; 
     constant_power_C 8881.8846+3264.8902j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:583 { 
     name R2-12-47-1_load_25; 
     parent R2-12-47-1_meter_25; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 5195.8946+1923.8705j; 
     constant_power_B 0+0j; 
     constant_power_C 0+0j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:584 { 
     name R2-12-47-1_load_26; 
     parent R2-12-47-1_meter_26; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 34639.2972+12825.8031j; 
     constant_power_B 31922.4591+11808.337j; 
     constant_power_C 35527.5385+13059.5609j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:585 { 
     name R2-12-47-1_load_27; 
     parent R2-12-47-1_meter_27; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 8659.8243+3206.4508j; 
     constant_power_B 7980.6148+2952.0843j; 
     constant_power_C 8881.8846+3264.8902j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:586 { 
     name R2-12-47-1_load_28; 
     parent R2-12-47-1_meter_28; 
     phases AN; 
     voltage_A 7200+0.0j; 
     constant_power_A 17319.6486+6412.9016j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:587 { 
     name R2-12-47-1_load_29; 
     parent R2-12-47-1_meter_29; 
     phases AN; 
     voltage_A 7200+0.0j; 
     constant_power_A 25979.4729+9619.3523j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:588 { 
     name R2-12-47-1_load_30; 
     parent R2-12-47-1_meter_30; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 3463.9297+1282.5803j; 
     constant_power_B 3192.2459+1180.8337j; 
     constant_power_C 3552.7539+1305.9561j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:589 { 
     name R2-12-47-1_load_31; 
     parent R2-12-47-1_meter_31; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 17319.6486+6412.9016j; 
     constant_power_B 15961.2296+5904.1685j; 
     constant_power_C 17763.7693+6529.7804j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:590 { 
     name R2-12-47-1_load_32; 
     parent R2-12-47-1_meter_32; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 0+0j; 
     constant_power_B 7980.6148+2952.0843j; 
     constant_power_C 0+0j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:591 { 
     name R2-12-47-1_load_33; 
     parent R2-12-47-1_meter_33; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 8659.8243+3206.4508j; 
     constant_power_B 7980.6148+2952.0843j; 
     constant_power_C 8881.8846+3264.8902j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:592 { 
     name R2-12-47-1_load_34; 
     parent R2-12-47-1_meter_34; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 0+0j; 
     constant_power_B 15961.2296+5904.1685j; 
     constant_power_C 0+0j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:593 { 
     name R2-12-47-1_load_35; 
     parent R2-12-47-1_meter_35; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 25979.4729+9619.3523j; 
     constant_power_B 23941.8444+8856.2528j; 
     constant_power_C 26645.6539+9794.6706j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:594 { 
     name R2-12-47-1_load_36; 
     parent R2-12-47-1_meter_36; 
     phases CN; 
     voltage_C -3600+6235j; 
     constant_power_C 8881.8846+3264.8902j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:595 { 
     name R2-12-47-1_load_37; 
     parent R2-12-47-1_meter_37; 
     phases CN; 
     voltage_C -3600+6235j; 
     constant_power_C 17763.7693+6529.7804j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:596 { 
     name R2-12-47-1_load_38; 
     parent R2-12-47-1_meter_38; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 5195.8946+1923.8705j; 
     constant_power_B 4788.3689+1771.2506j; 
     constant_power_C 5329.1308+1958.9341j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:597 { 
     name R2-12-47-1_load_39; 
     parent R2-12-47-1_meter_39; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 8659.8243+3206.4508j; 
     constant_power_B 7980.6148+2952.0843j; 
     constant_power_C 8881.8846+3264.8902j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:598 { 
     name R2-12-47-1_load_40; 
     parent R2-12-47-1_meter_40; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 8659.8243+3206.4508j; 
     constant_power_B 7980.6148+2952.0843j; 
     constant_power_C 8881.8846+3264.8902j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:599 { 
     name R2-12-47-1_load_41; 
     parent R2-12-47-1_meter_41; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 3463.9297+1282.5803j; 
     constant_power_B 3192.2459+1180.8337j; 
     constant_power_C 3552.7539+1305.9561j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:600 { 
     name R2-12-47-1_load_42; 
     parent R2-12-47-1_meter_42; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 17319.6486+6412.9016j; 
     constant_power_B 15961.2296+5904.1685j; 
     constant_power_C 0+0j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:601 { 
     name R2-12-47-1_load_43; 
     parent R2-12-47-1_meter_43; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 3463.9297+1282.5803j; 
     constant_power_B 3192.2459+1180.8337j; 
     constant_power_C 8881.8846+3264.8902j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:602 { 
     name R2-12-47-1_load_44; 
     parent R2-12-47-1_meter_44; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 8659.8243+3206.4508j; 
     constant_power_B 7980.6148+2952.0843j; 
     constant_power_C 8881.8846+3264.8902j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:603 { 
     name R2-12-47-1_load_45; 
     parent R2-12-47-1_meter_45; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 8659.8243+3206.4508j; 
     constant_power_B 7980.6148+2952.0843j; 
     constant_power_C 8881.8846+3264.8902j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:604 { 
     name R2-12-47-1_load_46; 
     parent R2-12-47-1_meter_46; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 8659.8243+3206.4508j; 
     constant_power_B 7980.6148+2952.0843j; 
     constant_power_C 8881.8846+3264.8902j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:605 { 
     name R2-12-47-1_load_47; 
     parent R2-12-47-1_meter_47; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 8659.8243+3206.4508j; 
     constant_power_B 7980.6148+2952.0843j; 
     constant_power_C 8881.8846+3264.8902j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:606 { 
     name R2-12-47-1_load_48; 
     parent R2-12-47-1_meter_48; 
     phases CN; 
     voltage_C -3600+6235j; 
     constant_power_C 8881.8846+3264.8902j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:607 { 
     name R2-12-47-1_load_49; 
     parent R2-12-47-1_meter_49; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 0+0j; 
     constant_power_B 15961.2296+5904.1685j; 
     constant_power_C 0+0j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:608 { 
     name R2-12-47-1_load_50; 
     parent R2-12-47-1_meter_50; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 5195.8946+1923.8705j; 
     constant_power_B 4788.3689+1771.2506j; 
     constant_power_C 5329.1308+1958.9341j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:609 { 
     name R2-12-47-1_load_51; 
     parent R2-12-47-1_meter_51; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 17319.6486+6412.9016j; 
     constant_power_B 15961.2296+5904.1685j; 
     constant_power_C 17763.7693+6529.7804j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:610 { 
     name R2-12-47-1_load_52; 
     parent R2-12-47-1_meter_52; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     constant_power_A 8659.8243+3206.4508j; 
     constant_power_B 7980.6148+2952.0843j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:611 { 
     name R2-12-47-1_load_53; 
     parent R2-12-47-1_meter_53; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 0+0j; 
     constant_power_B 7980.6148+2952.0843j; 
     constant_power_C 0+0j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:612 { 
     name R2-12-47-1_load_54; 
     parent R2-12-47-1_meter_54; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 8659.8243+3206.4508j; 
     constant_power_B 7980.6148+2952.0843j; 
     constant_power_C 8881.8846+3264.8902j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:613 { 
     name R2-12-47-1_load_55; 
     parent R2-12-47-1_meter_55; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 5195.8946+1923.8705j; 
     constant_power_B 4788.3689+1771.2506j; 
     constant_power_C 5329.1308+1958.9341j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:614 { 
     name R2-12-47-1_load_56; 
     parent R2-12-47-1_meter_56; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 0+0j; 
     constant_power_B 15961.2296+5904.1685j; 
     constant_power_C 0+0j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:615 { 
     name R2-12-47-1_load_57; 
     parent R2-12-47-1_meter_57; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 25979.4729+9619.3523j; 
     constant_power_B 23941.8444+8856.2528j; 
     constant_power_C 26645.6539+9794.6706j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:616 { 
     name R2-12-47-1_load_58; 
     parent R2-12-47-1_meter_58; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_B 15961.2296+5904.1685j; 
     constant_power_C 17763.7693+6529.7804j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:617 { 
     name R2-12-47-1_load_59; 
     parent R2-12-47-1_meter_59; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 17319.6486+6412.9016j; 
     constant_power_B 15961.2296+5904.1685j; 
     constant_power_C 17763.7693+6529.7804j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:618 { 
     name R2-12-47-1_load_60; 
     parent R2-12-47-1_meter_60; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 0+0j; 
     constant_power_B 15961.2296+5904.1685j; 
     constant_power_C 17763.7693+6529.7804j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:619 { 
     name R2-12-47-1_load_61; 
     parent R2-12-47-1_meter_61; 
     phases CN; 
     voltage_C -3600+6235j; 
     constant_power_C 59330.9893+21809.4666j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:620 { 
     name R2-12-47-1_load_62; 
     parent R2-12-47-1_meter_62; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 8659.8243+3206.4508j; 
     constant_power_B 7980.6148+2952.0843j; 
     constant_power_C 8881.8846+3264.8902j; 
     nominal_voltage 480; 
     load_class A; 
} 

object load:621 { 
     name R2-12-47-1_load_63; 
     parent R2-12-47-1_meter_63; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 34639.2972+12825.8031j; 
     constant_power_B 31922.4591+11808.337j; 
     constant_power_C 35527.5385+13059.5609j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:622 { 
     name R2-12-47-1_load_64; 
     parent R2-12-47-1_meter_64; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 57732.162+21376.3385j; 
     constant_power_B 53204.0986+19680.5617j; 
     constant_power_C 59212.5642+21765.9348j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:623 { 
     name R2-12-47-1_load_65; 
     parent R2-12-47-1_meter_65; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 8659.8243+3206.4508j; 
     constant_power_B 7980.6148+2952.0843j; 
     constant_power_C 8881.8846+3264.8902j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:624 { 
     name R2-12-47-1_load_66; 
     parent R2-12-47-1_meter_66; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 0+0j; 
     constant_power_B 0+0j; 
     constant_power_C 3552.7539+1305.9561j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:625 { 
     name R2-12-47-1_load_67; 
     parent R2-12-47-1_meter_67; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 8659.8243+3206.4508j; 
     constant_power_B 7980.6148+2952.0843j; 
     constant_power_C 8881.8846+3264.8902j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:626 { 
     name R2-12-47-1_load_68; 
     parent R2-12-47-1_meter_68; 
     phases AN; 
     voltage_A 7200+0.0j; 
     constant_power_A 34639.2972+12825.8031j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:627 { 
     name R2-12-47-1_load_69; 
     parent R2-12-47-1_meter_69; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 34639.2972+12825.8031j; 
     constant_power_B 31922.4591+11808.337j; 
     constant_power_C 35527.5385+13059.5609j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:628 { 
     name R2-12-47-1_load_70; 
     parent R2-12-47-1_meter_70; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 86598.2431+32064.5078j; 
     constant_power_B 79806.1478+29520.8425j; 
     constant_power_C 88818.8463+32648.9022j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:629 { 
     name R2-12-47-1_load_71; 
     parent R2-12-47-1_meter_71; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 8659.8243+3206.4508j; 
     constant_power_B 7980.6148+2952.0843j; 
     constant_power_C 8881.8846+3264.8902j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:630 { 
     name R2-12-47-1_load_72; 
     parent R2-12-47-1_meter_72; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 8659.8243+3206.4508j; 
     constant_power_B 7980.6148+2952.0843j; 
     constant_power_C 8881.8846+3264.8902j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:631 { 
     name R2-12-47-1_load_73; 
     parent R2-12-47-1_meter_73; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 1731.9649+641.2902j; 
     constant_power_B 0+0j; 
     constant_power_C 0+0j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:632 { 
     name R2-12-47-1_load_74; 
     parent R2-12-47-1_meter_74; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 17319.6486+6412.9016j; 
     constant_power_B 0+0j; 
     constant_power_C 0+0j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:633 { 
     name R2-12-47-1_load_75; 
     parent R2-12-47-1_meter_75; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 8659.8243+3206.4508j; 
     constant_power_B 0+0j; 
     constant_power_C 0+0j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:634 { 
     name R2-12-47-1_load_76; 
     parent R2-12-47-1_meter_76; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 17319.6486+6412.9016j; 
     constant_power_B 0+0j; 
     constant_power_C 0+0j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:635 { 
     name R2-12-47-1_load_77; 
     parent R2-12-47-1_meter_77; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 57847.6264+21419.0912j; 
     constant_power_B 0+0j; 
     constant_power_C 0+0j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:636 { 
     name R2-12-47-1_load_78; 
     parent R2-12-47-1_meter_78; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 5195.8946+1923.8705j; 
     constant_power_B 4788.3689+1771.2506j; 
     constant_power_C 5329.1308+1958.9341j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:637 { 
     name R2-12-47-1_load_79; 
     parent R2-12-47-1_meter_79; 
     phases BN; 
     voltage_B -3600-6235j; 
     constant_power_B 4788.3689+1771.2506j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:638 { 
     name R2-12-47-1_load_80; 
     parent R2-12-47-1_meter_80; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 8659.8243+3206.4508j; 
     constant_power_B 7980.6148+2952.0843j; 
     constant_power_C 8881.8846+3264.8902j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:639 { 
     name R2-12-47-1_load_81; 
     parent R2-12-47-1_meter_81; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 25979.4729+9619.3523j; 
     constant_power_B 23941.8444+8856.2528j; 
     constant_power_C 26645.6539+9794.6706j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:640 { 
     name R2-12-47-1_load_82; 
     parent R2-12-47-1_meter_82; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 288660.6947+106881.6499j; 
     constant_power_B 266020.3864+98402.7691j; 
     constant_power_C 296062.7024+108829.6304j; 
     nominal_voltage 480; 
     load_class C; 
} 

object meter:914 { 
     name R2-12-47-1_meter_1; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 480; 
} 

object meter:915 { 
     name R2-12-47-1_meter_2; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 480; 
} 

object meter:916 { 
     name R2-12-47-1_meter_3; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 480; 
} 

object meter:917 { 
     name R2-12-47-1_meter_4; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 480; 
} 

object meter:918 { 
     name R2-12-47-1_meter_5; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:919 { 
     name R2-12-47-1_meter_6; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:920 { 
     name R2-12-47-1_meter_7; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:921 { 
     name R2-12-47-1_meter_8; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:922 { 
     name R2-12-47-1_meter_9; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:923 { 
     name R2-12-47-1_meter_10; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:924 { 
     name R2-12-47-1_meter_11; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:925 { 
     name R2-12-47-1_meter_12; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:926 { 
     name R2-12-47-1_meter_13; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:927 { 
     name R2-12-47-1_meter_14; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:928 { 
     name R2-12-47-1_meter_15; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:929 { 
     name R2-12-47-1_meter_16; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:930 { 
     name R2-12-47-1_meter_17; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:931 { 
     name R2-12-47-1_meter_18; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:932 { 
     name R2-12-47-1_meter_19; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:933 { 
     name R2-12-47-1_meter_20; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:934 { 
     name R2-12-47-1_meter_21; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:935 { 
     name R2-12-47-1_meter_22; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 480; 
} 

object meter:936 { 
     name R2-12-47-1_meter_23; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 480; 
} 

object meter:937 { 
     name R2-12-47-1_meter_24; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:938 { 
     name R2-12-47-1_meter_25; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:939 { 
     name R2-12-47-1_meter_26; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:940 { 
     name R2-12-47-1_meter_27; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:941 { 
     name R2-12-47-1_meter_28; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 480; 
} 

object meter:942 { 
     name R2-12-47-1_meter_29; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 480; 
} 

object meter:943 { 
     name R2-12-47-1_meter_30; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:944 { 
     name R2-12-47-1_meter_31; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:945 { 
     name R2-12-47-1_meter_32; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:946 { 
     name R2-12-47-1_meter_33; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:947 { 
     name R2-12-47-1_meter_34; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:948 { 
     name R2-12-47-1_meter_35; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:949 { 
     name R2-12-47-1_meter_36; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:950 { 
     name R2-12-47-1_meter_37; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:951 { 
     name R2-12-47-1_meter_38; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:952 { 
     name R2-12-47-1_meter_39; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:953 { 
     name R2-12-47-1_meter_40; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:954 { 
     name R2-12-47-1_meter_41; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:955 { 
     name R2-12-47-1_meter_42; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:956 { 
     name R2-12-47-1_meter_43; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:957 { 
     name R2-12-47-1_meter_44; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:958 { 
     name R2-12-47-1_meter_45; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:959 { 
     name R2-12-47-1_meter_46; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:960 { 
     name R2-12-47-1_meter_47; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:961 { 
     name R2-12-47-1_meter_48; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:962 { 
     name R2-12-47-1_meter_49; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:963 { 
     name R2-12-47-1_meter_50; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:964 { 
     name R2-12-47-1_meter_51; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:965 { 
     name R2-12-47-1_meter_52; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     nominal_voltage 480; 
} 

object meter:966 { 
     name R2-12-47-1_meter_53; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:967 { 
     name R2-12-47-1_meter_54; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:968 { 
     name R2-12-47-1_meter_55; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:969 { 
     name R2-12-47-1_meter_56; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:970 { 
     name R2-12-47-1_meter_57; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:971 { 
     name R2-12-47-1_meter_58; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:972 { 
     name R2-12-47-1_meter_59; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:973 { 
     name R2-12-47-1_meter_60; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:974 { 
     name R2-12-47-1_meter_61; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:975 { 
     name R2-12-47-1_meter_62; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:976 { 
     name R2-12-47-1_meter_63; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:977 { 
     name R2-12-47-1_meter_64; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:978 { 
     name R2-12-47-1_meter_65; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:979 { 
     name R2-12-47-1_meter_66; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:980 { 
     name R2-12-47-1_meter_67; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:981 { 
     name R2-12-47-1_meter_68; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 480; 
} 

object meter:982 { 
     name R2-12-47-1_meter_69; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:983 { 
     name R2-12-47-1_meter_70; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:984 { 
     name R2-12-47-1_meter_71; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:985 { 
     name R2-12-47-1_meter_72; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:986 { 
     name R2-12-47-1_meter_73; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:987 { 
     name R2-12-47-1_meter_74; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:988 { 
     name R2-12-47-1_meter_75; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:989 { 
     name R2-12-47-1_meter_76; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:990 { 
     name R2-12-47-1_meter_77; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:991 { 
     name R2-12-47-1_meter_78; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:992 { 
     name R2-12-47-1_meter_79; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 480; 
} 

object meter:993 { 
     name R2-12-47-1_meter_80; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:994 { 
     name R2-12-47-1_meter_81; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:995 { 
     name R2-12-47-1_meter_82; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

// Meter at feeder 
object meter:1825 { 
     name R2-12-47-1_meter_83; 
     phases ABCN; 
     nominal_voltage 7200; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
} 

object node:72 { 
     name R2-12-47-1_node_1; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:73 { 
     name R2-12-47-1_node_2; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:74 { 
     name R2-12-47-1_node_3; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:75 { 
     name R2-12-47-1_node_4; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:76 { 
     name R2-12-47-1_node_5; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:77 { 
     name R2-12-47-1_node_6; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:78 { 
     name R2-12-47-1_node_7; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:79 { 
     name R2-12-47-1_node_8; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:80 { 
     name R2-12-47-1_node_9; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:81 { 
     name R2-12-47-1_node_10; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:82 { 
     name R2-12-47-1_node_11; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:83 { 
     name R2-12-47-1_node_12; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:84 { 
     name R2-12-47-1_node_13; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:85 { 
     name R2-12-47-1_node_14; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:86 { 
     name R2-12-47-1_node_15; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:87 { 
     name R2-12-47-1_node_16; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:88 { 
     name R2-12-47-1_node_17; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:89 { 
     name R2-12-47-1_node_18; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:90 { 
     name R2-12-47-1_node_19; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:91 { 
     name R2-12-47-1_node_20; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:92 { 
     name R2-12-47-1_node_21; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:93 { 
     name R2-12-47-1_node_22; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:94 { 
     name R2-12-47-1_node_23; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:95 { 
     name R2-12-47-1_node_24; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:96 { 
     name R2-12-47-1_node_25; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:97 { 
     name R2-12-47-1_node_26; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:98 { 
     name R2-12-47-1_node_27; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:99 { 
     name R2-12-47-1_node_28; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:100 { 
     name R2-12-47-1_node_29; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:101 { 
     name R2-12-47-1_node_30; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:102 { 
     name R2-12-47-1_node_31; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:103 { 
     name R2-12-47-1_node_32; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:104 { 
     name R2-12-47-1_node_33; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:105 { 
     name R2-12-47-1_node_34; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:106 { 
     name R2-12-47-1_node_35; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:107 { 
     name R2-12-47-1_node_36; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:108 { 
     name R2-12-47-1_node_37; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:109 { 
     name R2-12-47-1_node_38; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:110 { 
     name R2-12-47-1_node_39; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:111 { 
     name R2-12-47-1_node_40; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:112 { 
     name R2-12-47-1_node_41; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:113 { 
     name R2-12-47-1_node_42; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:114 { 
     name R2-12-47-1_node_43; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:115 { 
     name R2-12-47-1_node_44; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:116 { 
     name R2-12-47-1_node_45; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:117 { 
     name R2-12-47-1_node_46; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:118 { 
     name R2-12-47-1_node_47; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:119 { 
     name R2-12-47-1_node_48; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:120 { 
     name R2-12-47-1_node_49; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:121 { 
     name R2-12-47-1_node_50; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:122 { 
     name R2-12-47-1_node_51; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:123 { 
     name R2-12-47-1_node_52; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:124 { 
     name R2-12-47-1_node_53; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:125 { 
     name R2-12-47-1_node_54; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:126 { 
     name R2-12-47-1_node_55; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:127 { 
     name R2-12-47-1_node_56; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:128 { 
     name R2-12-47-1_node_57; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:129 { 
     name R2-12-47-1_node_58; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:130 { 
     name R2-12-47-1_node_59; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:131 { 
     name R2-12-47-1_node_60; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:132 { 
     name R2-12-47-1_node_61; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:133 { 
     name R2-12-47-1_node_62; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:134 { 
     name R2-12-47-1_node_63; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:135 { 
     name R2-12-47-1_node_64; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:136 { 
     name R2-12-47-1_node_65; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:137 { 
     name R2-12-47-1_node_66; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:138 { 
     name R2-12-47-1_node_67; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:139 { 
     name R2-12-47-1_node_68; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:140 { 
     name R2-12-47-1_node_69; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:141 { 
     name R2-12-47-1_node_70; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:142 { 
     name R2-12-47-1_node_71; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:143 { 
     name R2-12-47-1_node_72; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:144 { 
     name R2-12-47-1_node_73; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:145 { 
     name R2-12-47-1_node_74; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:146 { 
     name R2-12-47-1_node_75; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:147 { 
     name R2-12-47-1_node_76; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:148 { 
     name R2-12-47-1_node_77; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:149 { 
     name R2-12-47-1_node_78; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:150 { 
     name R2-12-47-1_node_79; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:151 { 
     name R2-12-47-1_node_80; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:152 { 
     name R2-12-47-1_node_81; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:153 { 
     name R2-12-47-1_node_82; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:154 { 
     name R2-12-47-1_node_83; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:155 { 
     name R2-12-47-1_node_84; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:156 { 
     name R2-12-47-1_node_85; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:157 { 
     name R2-12-47-1_node_86; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:158 { 
     name R2-12-47-1_node_87; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:159 { 
     name R2-12-47-1_node_88; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:160 { 
     name R2-12-47-1_node_89; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:161 { 
     name R2-12-47-1_node_90; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:162 { 
     name R2-12-47-1_node_91; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:163 { 
     name R2-12-47-1_node_92; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:164 { 
     name R2-12-47-1_node_93; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:165 { 
     name R2-12-47-1_node_94; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:166 { 
     name R2-12-47-1_node_95; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:167 { 
     name R2-12-47-1_node_96; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:168 { 
     name R2-12-47-1_node_97; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:169 { 
     name R2-12-47-1_node_98; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:170 { 
     name R2-12-47-1_node_99; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:171 { 
     name R2-12-47-1_node_100; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:172 { 
     name R2-12-47-1_node_101; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:173 { 
     name R2-12-47-1_node_102; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:174 { 
     name R2-12-47-1_node_103; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:175 { 
     name R2-12-47-1_node_104; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:176 { 
     name R2-12-47-1_node_105; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:177 { 
     name R2-12-47-1_node_106; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:178 { 
     name R2-12-47-1_node_107; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:179 { 
     name R2-12-47-1_node_108; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:180 { 
     name R2-12-47-1_node_109; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:181 { 
     name R2-12-47-1_node_110; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:182 { 
     name R2-12-47-1_node_111; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:183 { 
     name R2-12-47-1_node_112; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:184 { 
     name R2-12-47-1_node_113; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:185 { 
     name R2-12-47-1_node_114; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:186 { 
     name R2-12-47-1_node_115; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:187 { 
     name R2-12-47-1_node_116; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:188 { 
     name R2-12-47-1_node_117; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:189 { 
     name R2-12-47-1_node_118; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:190 { 
     name R2-12-47-1_node_119; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:191 { 
     name R2-12-47-1_node_120; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:192 { 
     name R2-12-47-1_node_121; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:193 { 
     name R2-12-47-1_node_122; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:194 { 
     name R2-12-47-1_node_123; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:195 { 
     name R2-12-47-1_node_124; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:196 { 
     name R2-12-47-1_node_125; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:197 { 
     name R2-12-47-1_node_126; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:198 { 
     name R2-12-47-1_node_127; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:199 { 
     name R2-12-47-1_node_128; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:200 { 
     name R2-12-47-1_node_129; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:201 { 
     name R2-12-47-1_node_130; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:202 { 
     name R2-12-47-1_node_131; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:203 { 
     name R2-12-47-1_node_132; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:204 { 
     name R2-12-47-1_node_133; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:205 { 
     name R2-12-47-1_node_134; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:206 { 
     name R2-12-47-1_node_135; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:207 { 
     name R2-12-47-1_node_136; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:208 { 
     name R2-12-47-1_node_137; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:209 { 
     name R2-12-47-1_node_138; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:210 { 
     name R2-12-47-1_node_139; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:211 { 
     name R2-12-47-1_node_140; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:212 { 
     name R2-12-47-1_node_141; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:213 { 
     name R2-12-47-1_node_142; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:214 { 
     name R2-12-47-1_node_143; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:215 { 
     name R2-12-47-1_node_144; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:216 { 
     name R2-12-47-1_node_145; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:217 { 
     name R2-12-47-1_node_146; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:218 { 
     name R2-12-47-1_node_147; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:219 { 
     name R2-12-47-1_node_148; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:220 { 
     name R2-12-47-1_node_149; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:221 { 
     name R2-12-47-1_node_150; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:222 { 
     name R2-12-47-1_node_151; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:223 { 
     name R2-12-47-1_node_152; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:224 { 
     name R2-12-47-1_node_153; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:225 { 
     name R2-12-47-1_node_154; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:226 { 
     name R2-12-47-1_node_155; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:227 { 
     name R2-12-47-1_node_156; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:228 { 
     name R2-12-47-1_node_157; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:229 { 
     name R2-12-47-1_node_158; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:230 { 
     name R2-12-47-1_node_159; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:231 { 
     name R2-12-47-1_node_160; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:232 { 
     name R2-12-47-1_node_161; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:233 { 
     name R2-12-47-1_node_162; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:234 { 
     name R2-12-47-1_node_163; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:235 { 
     name R2-12-47-1_node_164; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:236 { 
     name R2-12-47-1_node_165; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:237 { 
     name R2-12-47-1_node_166; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:238 { 
     name R2-12-47-1_node_167; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:239 { 
     name R2-12-47-1_node_168; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:240 { 
     name R2-12-47-1_node_169; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:241 { 
     name R2-12-47-1_node_170; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:242 { 
     name R2-12-47-1_node_171; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:243 { 
     name R2-12-47-1_node_172; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:244 { 
     name R2-12-47-1_node_173; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:245 { 
     name R2-12-47-1_node_174; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:246 { 
     name R2-12-47-1_node_175; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:247 { 
     name R2-12-47-1_node_176; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:248 { 
     name R2-12-47-1_node_177; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:249 { 
     name R2-12-47-1_node_178; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:250 { 
     name R2-12-47-1_node_179; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:251 { 
     name R2-12-47-1_node_180; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:252 { 
     name R2-12-47-1_node_181; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:253 { 
     name R2-12-47-1_node_182; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:254 { 
     name R2-12-47-1_node_183; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:255 { 
     name R2-12-47-1_node_184; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:256 { 
     name R2-12-47-1_node_185; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:257 { 
     name R2-12-47-1_node_186; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:258 { 
     name R2-12-47-1_node_187; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:259 { 
     name R2-12-47-1_node_188; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:260 { 
     name R2-12-47-1_node_189; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:261 { 
     name R2-12-47-1_node_190; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:262 { 
     name R2-12-47-1_node_191; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:263 { 
     name R2-12-47-1_node_192; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:264 { 
     name R2-12-47-1_node_193; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:265 { 
     name R2-12-47-1_node_194; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:266 { 
     name R2-12-47-1_node_195; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:267 { 
     name R2-12-47-1_node_196; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:268 { 
     name R2-12-47-1_node_197; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:269 { 
     name R2-12-47-1_node_198; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:270 { 
     name R2-12-47-1_node_199; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:271 { 
     name R2-12-47-1_node_200; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:272 { 
     name R2-12-47-1_node_201; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:273 { 
     name R2-12-47-1_node_202; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:274 { 
     name R2-12-47-1_node_203; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:275 { 
     name R2-12-47-1_node_204; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:276 { 
     name R2-12-47-1_node_205; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:277 { 
     name R2-12-47-1_node_206; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:278 { 
     name R2-12-47-1_node_207; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:279 { 
     name R2-12-47-1_node_208; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:280 { 
     name R2-12-47-1_node_209; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:281 { 
     name R2-12-47-1_node_210; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:282 { 
     name R2-12-47-1_node_211; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:283 { 
     name R2-12-47-1_node_212; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:284 { 
     name R2-12-47-1_node_213; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:285 { 
     name R2-12-47-1_node_214; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:286 { 
     name R2-12-47-1_node_215; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:287 { 
     name R2-12-47-1_node_216; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:288 { 
     name R2-12-47-1_node_217; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:289 { 
     name R2-12-47-1_node_218; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:290 { 
     name R2-12-47-1_node_219; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:291 { 
     name R2-12-47-1_node_220; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:292 { 
     name R2-12-47-1_node_221; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:293 { 
     name R2-12-47-1_node_222; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:294 { 
     name R2-12-47-1_node_223; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:295 { 
     name R2-12-47-1_node_224; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:296 { 
     name R2-12-47-1_node_225; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:297 { 
     name R2-12-47-1_node_226; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:298 { 
     name R2-12-47-1_node_227; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:299 { 
     name R2-12-47-1_node_228; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:300 { 
     name R2-12-47-1_node_229; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:301 { 
     name R2-12-47-1_node_230; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:302 { 
     name R2-12-47-1_node_231; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:303 { 
     name R2-12-47-1_node_232; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:304 { 
     name R2-12-47-1_node_233; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:305 { 
     name R2-12-47-1_node_234; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:306 { 
     name R2-12-47-1_node_235; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:307 { 
     name R2-12-47-1_node_236; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:308 { 
     name R2-12-47-1_node_237; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:309 { 
     name R2-12-47-1_node_238; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:310 { 
     name R2-12-47-1_node_239; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:311 { 
     name R2-12-47-1_node_240; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:312 { 
     name R2-12-47-1_node_241; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:313 { 
     name R2-12-47-1_node_242; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:314 { 
     name R2-12-47-1_node_243; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:315 { 
     name R2-12-47-1_node_244; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:316 { 
     name R2-12-47-1_node_245; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:317 { 
     name R2-12-47-1_node_246; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:318 { 
     name R2-12-47-1_node_247; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:319 { 
     name R2-12-47-1_node_248; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:320 { 
     name R2-12-47-1_node_249; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:321 { 
     name R2-12-47-1_node_250; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:322 { 
     name R2-12-47-1_node_251; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:323 { 
     name R2-12-47-1_node_252; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:324 { 
     name R2-12-47-1_node_253; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:325 { 
     name R2-12-47-1_node_254; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:326 { 
     name R2-12-47-1_node_255; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:327 { 
     name R2-12-47-1_node_256; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:328 { 
     name R2-12-47-1_node_257; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:329 { 
     name R2-12-47-1_node_258; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:330 { 
     name R2-12-47-1_node_259; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:331 { 
     name R2-12-47-1_node_260; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:332 { 
     name R2-12-47-1_node_261; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:333 { 
     name R2-12-47-1_node_262; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:334 { 
     name R2-12-47-1_node_263; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:335 { 
     name R2-12-47-1_node_264; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:336 { 
     name R2-12-47-1_node_265; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:337 { 
     name R2-12-47-1_node_266; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:338 { 
     name R2-12-47-1_node_267; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:339 { 
     name R2-12-47-1_node_268; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:340 { 
     name R2-12-47-1_node_269; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:341 { 
     name R2-12-47-1_node_270; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:342 { 
     name R2-12-47-1_node_271; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:343 { 
     name R2-12-47-1_node_272; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:344 { 
     name R2-12-47-1_node_273; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:345 { 
     name R2-12-47-1_node_274; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:346 { 
     name R2-12-47-1_node_275; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:347 { 
     name R2-12-47-1_node_276; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:348 { 
     name R2-12-47-1_node_277; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:349 { 
     name R2-12-47-1_node_278; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:350 { 
     name R2-12-47-1_node_279; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:351 { 
     name R2-12-47-1_node_280; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:352 { 
     name R2-12-47-1_node_281; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:353 { 
     name R2-12-47-1_node_282; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:354 { 
     name R2-12-47-1_node_283; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:355 { 
     name R2-12-47-1_node_284; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:356 { 
     name R2-12-47-1_node_285; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:357 { 
     name R2-12-47-1_node_286; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:358 { 
     name R2-12-47-1_node_287; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:359 { 
     name R2-12-47-1_node_288; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:360 { 
     name R2-12-47-1_node_289; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:361 { 
     name R2-12-47-1_node_290; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:362 { 
     name R2-12-47-1_node_291; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:363 { 
     name R2-12-47-1_node_292; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:364 { 
     name R2-12-47-1_node_293; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:365 { 
     name R2-12-47-1_node_294; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:366 { 
     name R2-12-47-1_node_295; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:367 { 
     name R2-12-47-1_node_296; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:368 { 
     name R2-12-47-1_node_297; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:369 { 
     name R2-12-47-1_node_298; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:370 { 
     name R2-12-47-1_node_299; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:371 { 
     name R2-12-47-1_node_300; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:372 { 
     name R2-12-47-1_node_301; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:373 { 
     name R2-12-47-1_node_302; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:374 { 
     name R2-12-47-1_node_303; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:375 { 
     name R2-12-47-1_node_304; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:376 { 
     name R2-12-47-1_node_305; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:377 { 
     name R2-12-47-1_node_306; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:378 { 
     name R2-12-47-1_node_307; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:379 { 
     name R2-12-47-1_node_308; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:380 { 
     name R2-12-47-1_node_309; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:381 { 
     name R2-12-47-1_node_310; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:382 { 
     name R2-12-47-1_node_311; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:383 { 
     name R2-12-47-1_node_312; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:384 { 
     name R2-12-47-1_node_313; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:385 { 
     name R2-12-47-1_node_314; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:386 { 
     name R2-12-47-1_node_315; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:387 { 
     name R2-12-47-1_node_316; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:388 { 
     name R2-12-47-1_node_317; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:389 { 
     name R2-12-47-1_node_318; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:390 { 
     name R2-12-47-1_node_319; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:391 { 
     name R2-12-47-1_node_320; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:392 { 
     name R2-12-47-1_node_321; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:393 { 
     name R2-12-47-1_node_322; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:394 { 
     name R2-12-47-1_node_323; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:395 { 
     name R2-12-47-1_node_324; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:396 { 
     name R2-12-47-1_node_325; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:397 { 
     name R2-12-47-1_node_326; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:398 { 
     name R2-12-47-1_node_327; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:399 { 
     name R2-12-47-1_node_328; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:400 { 
     name R2-12-47-1_node_329; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:401 { 
     name R2-12-47-1_node_330; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:402 { 
     name R2-12-47-1_node_331; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:403 { 
     name R2-12-47-1_node_332; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:404 { 
     name R2-12-47-1_node_333; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:405 { 
     name R2-12-47-1_node_334; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:406 { 
     name R2-12-47-1_node_335; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:407 { 
     name R2-12-47-1_node_336; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:408 { 
     name R2-12-47-1_node_337; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:409 { 
     name R2-12-47-1_node_338; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:410 { 
     name R2-12-47-1_node_339; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:411 { 
     name R2-12-47-1_node_340; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:412 { 
     name R2-12-47-1_node_341; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:413 { 
     name R2-12-47-1_node_342; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:414 { 
     name R2-12-47-1_node_343; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:415 { 
     name R2-12-47-1_node_344; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:416 { 
     name R2-12-47-1_node_345; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:417 { 
     name R2-12-47-1_node_346; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:418 { 
     name R2-12-47-1_node_347; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:419 { 
     name R2-12-47-1_node_348; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:420 { 
     name R2-12-47-1_node_349; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:421 { 
     name R2-12-47-1_node_350; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:422 { 
     name R2-12-47-1_node_351; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:423 { 
     name R2-12-47-1_node_352; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:424 { 
     name R2-12-47-1_node_353; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:425 { 
     name R2-12-47-1_node_354; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:426 { 
     name R2-12-47-1_node_355; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:427 { 
     name R2-12-47-1_node_356; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:428 { 
     name R2-12-47-1_node_357; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:429 { 
     name R2-12-47-1_node_358; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:430 { 
     name R2-12-47-1_node_359; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:431 { 
     name R2-12-47-1_node_360; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:432 { 
     name R2-12-47-1_node_361; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:433 { 
     name R2-12-47-1_node_362; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:434 { 
     name R2-12-47-1_node_363; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:435 { 
     name R2-12-47-1_node_364; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:436 { 
     name R2-12-47-1_node_365; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:437 { 
     name R2-12-47-1_node_366; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:438 { 
     name R2-12-47-1_node_367; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:439 { 
     name R2-12-47-1_node_368; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:440 { 
     name R2-12-47-1_node_369; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:441 { 
     name R2-12-47-1_node_370; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:442 { 
     name R2-12-47-1_node_371; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:443 { 
     name R2-12-47-1_node_372; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:444 { 
     name R2-12-47-1_node_373; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:445 { 
     name R2-12-47-1_node_374; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:446 { 
     name R2-12-47-1_node_375; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:447 { 
     name R2-12-47-1_node_376; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:448 { 
     name R2-12-47-1_node_377; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:449 { 
     name R2-12-47-1_node_378; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:450 { 
     name R2-12-47-1_node_379; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:451 { 
     name R2-12-47-1_node_380; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:452 { 
     name R2-12-47-1_node_381; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:453 { 
     name R2-12-47-1_node_382; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:454 { 
     name R2-12-47-1_node_383; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:455 { 
     name R2-12-47-1_node_384; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:456 { 
     name R2-12-47-1_node_385; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:457 { 
     name R2-12-47-1_node_386; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:458 { 
     name R2-12-47-1_node_387; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:459 { 
     name R2-12-47-1_node_388; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:460 { 
     name R2-12-47-1_node_389; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:461 { 
     name R2-12-47-1_node_390; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:462 { 
     name R2-12-47-1_node_391; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:463 { 
     name R2-12-47-1_node_392; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:464 { 
     name R2-12-47-1_node_393; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:465 { 
     name R2-12-47-1_node_394; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:466 { 
     name R2-12-47-1_node_395; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:467 { 
     name R2-12-47-1_node_396; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:468 { 
     name R2-12-47-1_node_397; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:469 { 
     name R2-12-47-1_node_398; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:470 { 
     name R2-12-47-1_node_399; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:471 { 
     name R2-12-47-1_node_400; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:472 { 
     name R2-12-47-1_node_401; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:473 { 
     name R2-12-47-1_node_402; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:474 { 
     name R2-12-47-1_node_403; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:475 { 
     name R2-12-47-1_node_404; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:476 { 
     name R2-12-47-1_node_405; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:477 { 
     name R2-12-47-1_node_406; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:478 { 
     name R2-12-47-1_node_407; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:479 { 
     name R2-12-47-1_node_408; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:480 { 
     name R2-12-47-1_node_409; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:481 { 
     name R2-12-47-1_node_410; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:482 { 
     name R2-12-47-1_node_411; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:483 { 
     name R2-12-47-1_node_412; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:484 { 
     name R2-12-47-1_node_413; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:485 { 
     name R2-12-47-1_node_414; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:486 { 
     name R2-12-47-1_node_415; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:487 { 
     name R2-12-47-1_node_416; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:488 { 
     name R2-12-47-1_node_417; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:489 { 
     name R2-12-47-1_node_418; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:490 { 
     name R2-12-47-1_node_419; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:491 { 
     name R2-12-47-1_node_420; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:492 { 
     name R2-12-47-1_node_421; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:493 { 
     name R2-12-47-1_node_422; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:494 { 
     name R2-12-47-1_node_423; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:495 { 
     name R2-12-47-1_node_424; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:496 { 
     name R2-12-47-1_node_425; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:497 { 
     name R2-12-47-1_node_426; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:498 { 
     name R2-12-47-1_node_427; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:499 { 
     name R2-12-47-1_node_428; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:500 { 
     name R2-12-47-1_node_429; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:501 { 
     name R2-12-47-1_node_430; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:502 { 
     name R2-12-47-1_node_431; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:503 { 
     name R2-12-47-1_node_432; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:504 { 
     name R2-12-47-1_node_433; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:505 { 
     name R2-12-47-1_node_434; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:506 { 
     name R2-12-47-1_node_435; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:507 { 
     name R2-12-47-1_node_436; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:508 { 
     name R2-12-47-1_node_437; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:509 { 
     name R2-12-47-1_node_438; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:510 { 
     name R2-12-47-1_node_439; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:511 { 
     name R2-12-47-1_node_440; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:512 { 
     name R2-12-47-1_node_441; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:513 { 
     name R2-12-47-1_node_442; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:514 { 
     name R2-12-47-1_node_443; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:515 { 
     name R2-12-47-1_node_444; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:516 { 
     name R2-12-47-1_node_445; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:517 { 
     name R2-12-47-1_node_446; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:518 { 
     name R2-12-47-1_node_447; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:519 { 
     name R2-12-47-1_node_448; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:520 { 
     name R2-12-47-1_node_449; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:521 { 
     name R2-12-47-1_node_450; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:522 { 
     name R2-12-47-1_node_451; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:523 { 
     name R2-12-47-1_node_452; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:524 { 
     name R2-12-47-1_node_453; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:525 { 
     name R2-12-47-1_node_454; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:526 { 
     name R2-12-47-1_node_455; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:527 { 
     name R2-12-47-1_node_456; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:528 { 
     name R2-12-47-1_node_457; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:529 { 
     name R2-12-47-1_node_458; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:530 { 
     name R2-12-47-1_node_459; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:531 { 
     name R2-12-47-1_node_460; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:532 { 
     name R2-12-47-1_node_461; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:533 { 
     name R2-12-47-1_node_462; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:534 { 
     name R2-12-47-1_node_463; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:535 { 
     name R2-12-47-1_node_464; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:536 { 
     name R2-12-47-1_node_465; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:537 { 
     name R2-12-47-1_node_466; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:538 { 
     name R2-12-47-1_node_467; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:539 { 
     name R2-12-47-1_node_468; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:540 { 
     name R2-12-47-1_node_469; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:541 { 
     name R2-12-47-1_node_470; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:542 { 
     name R2-12-47-1_node_471; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:543 { 
     name R2-12-47-1_node_472; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:544 { 
     name R2-12-47-1_node_473; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:545 { 
     name R2-12-47-1_node_474; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:546 { 
     name R2-12-47-1_node_475; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:547 { 
     name R2-12-47-1_node_476; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:548 { 
     name R2-12-47-1_node_477; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:549 { 
     name R2-12-47-1_node_478; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:550 { 
     name R2-12-47-1_node_479; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:551 { 
     name R2-12-47-1_node_480; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:552 { 
     name R2-12-47-1_node_481; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:553 { 
     name R2-12-47-1_node_482; 
     parent R2-12-47-1_meter_83; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:554 { 
     name R2-12-47-1_node_483; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:555 { 
     name R2-12-47-1_node_484; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:556 { 
     name R2-12-47-1_node_485; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:557 { 
     name R2-12-47-1_node_486; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:558 { 
     name R2-12-47-1_node_487; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:1828 { 
     name R2-12-47-1_node_488; 
     phases ABCN; 
     bustype SWING; 
     nominal_voltage 7200; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
} 

object overhead_line:1346 { 
     name R2-12-47-1_ol_1; 
     phases ABCN; 
     from R2-12-47-1_node_425; 
     to R2-12-47-1_node_117; 
     length 168.335; 
     configuration line_configuration:33; 
} 

object overhead_line:1365 { 
     name R2-12-47-1_ol_2; 
     phases BN; 
     from R2-12-47-1_node_21; 
     to R2-12-47-1_node_476; 
     length 402.100; 
     configuration line_configuration:37; 
} 

object overhead_line:1367 { 
     name R2-12-47-1_ol_3; 
     phases ABCN; 
     from R2-12-47-1_node_41; 
     to R2-12-47-1_node_480; 
     length 48.100; 
     configuration line_configuration:38; 
} 

object overhead_line:1368 { 
     name R2-12-47-1_ol_4; 
     phases AN; 
     from R2-12-47-1_node_330; 
     to R2-12-47-1_node_236; 
     length 177.012; 
     configuration line_configuration:39; 
} 

object overhead_line:1388 { 
     name R2-12-47-1_ol_5; 
     phases BN; 
     from R2-12-47-1_node_258; 
     to R2-12-47-1_node_373; 
     length 330.172; 
     configuration line_configuration:41; 
} 

object overhead_line:1391 { 
     name R2-12-47-1_ol_6; 
     phases AN; 
     from R2-12-47-1_node_7; 
     to R2-12-47-1_node_270; 
     length 19.374; 
     configuration line_configuration:44; 
} 

object overhead_line:1411 { 
     name R2-12-47-1_ol_7; 
     phases ABCN; 
     from R2-12-47-1_node_329; 
     to R2-12-47-1_node_328; 
     length 60.100; 
     configuration line_configuration:47; 
} 

object overhead_line:1412 { 
     name R2-12-47-1_ol_8; 
     phases ABCN; 
     from R2-12-47-1_node_329; 
     to R2-12-47-1_node_330; 
     length 128.200; 
     configuration line_configuration:47; 
} 

object overhead_line:1415 { 
     name R2-12-47-1_ol_9; 
     phases AN; 
     from R2-12-47-1_node_345; 
     to R2-12-47-1_node_340; 
     length 195.685; 
     configuration line_configuration:39; 
} 

object overhead_line:1416 { 
     name R2-12-47-1_ol_10; 
     phases AN; 
     from R2-12-47-1_node_347; 
     to R2-12-47-1_node_345; 
     length 191.003; 
     configuration line_configuration:39; 
} 

object overhead_line:1417 { 
     name R2-12-47-1_ol_11; 
     phases AN; 
     from R2-12-47-1_node_340; 
     to R2-12-47-1_node_335; 
     length 148.654; 
     configuration line_configuration:39; 
} 

object overhead_line:1418 { 
     name R2-12-47-1_ol_12; 
     phases AN; 
     from R2-12-47-1_node_345; 
     to R2-12-47-1_node_343; 
     length 110.711; 
     configuration line_configuration:39; 
} 

object overhead_line:1419 { 
     name R2-12-47-1_ol_13; 
     phases AN; 
     from R2-12-47-1_node_351; 
     to R2-12-47-1_node_358; 
     length 104.532; 
     configuration line_configuration:48; 
} 

object overhead_line:1420 { 
     name R2-12-47-1_ol_14; 
     phases AN; 
     from R2-12-47-1_node_358; 
     to R2-12-47-1_node_359; 
     length 197.030; 
     configuration line_configuration:48; 
} 

object overhead_line:1421 { 
     name R2-12-47-1_ol_15; 
     phases AN; 
     from R2-12-47-1_node_376; 
     to R2-12-47-1_node_379; 
     length 129.627; 
     configuration line_configuration:48; 
} 

object overhead_line:1422 { 
     name R2-12-47-1_ol_16; 
     phases AN; 
     from R2-12-47-1_node_372; 
     to R2-12-47-1_node_376; 
     length 27.722; 
     configuration line_configuration:39; 
} 

object overhead_line:1423 { 
     name R2-12-47-1_ol_17; 
     phases AN; 
     from R2-12-47-1_node_343; 
     to R2-12-47-1_node_344; 
     length 46.474; 
     configuration line_configuration:39; 
} 

object overhead_line:1424 { 
     name R2-12-47-1_ol_18; 
     phases ABCN; 
     from R2-12-47-1_node_348; 
     to R2-12-47-1_node_349; 
     length 91.600; 
     configuration line_configuration:49; 
} 

object overhead_line:1425 { 
     name R2-12-47-1_ol_19; 
     phases ABCN; 
     from R2-12-47-1_node_349; 
     to R2-12-47-1_node_350; 
     length 204.944; 
     configuration line_configuration:49; 
} 

object overhead_line:1426 { 
     name R2-12-47-1_ol_20; 
     phases ABCN; 
     from R2-12-47-1_node_350; 
     to R2-12-47-1_node_352; 
     length 139.738; 
     configuration line_configuration:49; 
} 

object overhead_line:1427 { 
     name R2-12-47-1_ol_21; 
     phases ABCN; 
     from R2-12-47-1_node_352; 
     to R2-12-47-1_node_353; 
     length 129.692; 
     configuration line_configuration:49; 
} 

object overhead_line:1428 { 
     name R2-12-47-1_ol_22; 
     phases ABCN; 
     from R2-12-47-1_node_355; 
     to R2-12-47-1_node_356; 
     length 166.721; 
     configuration line_configuration:49; 
} 

object overhead_line:1429 { 
     name R2-12-47-1_ol_23; 
     phases ABCN; 
     from R2-12-47-1_node_356; 
     to R2-12-47-1_node_357; 
     length 257.586; 
     configuration line_configuration:49; 
} 

object overhead_line:1430 { 
     name R2-12-47-1_ol_24; 
     phases AN; 
     from R2-12-47-1_node_345; 
     to R2-12-47-1_node_290; 
     length 167.393; 
     configuration line_configuration:39; 
} 

object overhead_line:1431 { 
     name R2-12-47-1_ol_25; 
     phases AN; 
     from R2-12-47-1_node_335; 
     to R2-12-47-1_node_337; 
     length 158.926; 
     configuration line_configuration:39; 
} 

object overhead_line:1435 { 
     name R2-12-47-1_ol_26; 
     phases BN; 
     from R2-12-47-1_node_235; 
     to R2-12-47-1_node_378; 
     length 180.291; 
     configuration line_configuration:41; 
} 

object overhead_line:1436 { 
     name R2-12-47-1_ol_27; 
     phases BN; 
     from R2-12-47-1_node_258; 
     to R2-12-47-1_node_235; 
     length 344.088; 
     configuration line_configuration:41; 
} 

object overhead_line:1437 { 
     name R2-12-47-1_ol_28; 
     phases BN; 
     from R2-12-47-1_node_373; 
     to R2-12-47-1_node_380; 
     length 330.469; 
     configuration line_configuration:41; 
} 

object overhead_line:1438 { 
     name R2-12-47-1_ol_29; 
     phases AN; 
     from R2-12-47-1_node_371; 
     to R2-12-47-1_node_372; 
     length 147.226; 
     configuration line_configuration:48; 
} 

object overhead_line:1439 { 
     name R2-12-47-1_ol_30; 
     phases AN; 
     from R2-12-47-1_node_372; 
     to R2-12-47-1_node_377; 
     length 7.944; 
     configuration line_configuration:48; 
} 

object overhead_line:1440 { 
     name R2-12-47-1_ol_31; 
     phases AN; 
     from R2-12-47-1_node_376; 
     to R2-12-47-1_node_413; 
     length 7.729; 
     configuration line_configuration:48; 
} 

object overhead_line:1441 { 
     name R2-12-47-1_ol_32; 
     phases AN; 
     from R2-12-47-1_node_359; 
     to R2-12-47-1_node_371; 
     length 204.031; 
     configuration line_configuration:48; 
} 

object overhead_line:1442 { 
     name R2-12-47-1_ol_33; 
     phases BN; 
     from R2-12-47-1_node_366; 
     to R2-12-47-1_node_370; 
     length 192.608; 
     configuration line_configuration:41; 
} 

object overhead_line:1443 { 
     name R2-12-47-1_ol_34; 
     phases BN; 
     from R2-12-47-1_node_360; 
     to R2-12-47-1_node_366; 
     length 199.600; 
     configuration line_configuration:41; 
} 

object overhead_line:1444 { 
     name R2-12-47-1_ol_35; 
     phases BN; 
     from R2-12-47-1_node_354; 
     to R2-12-47-1_node_360; 
     length 101.076; 
     configuration line_configuration:41; 
} 

object overhead_line:1445 { 
     name R2-12-47-1_ol_36; 
     phases BN; 
     from R2-12-47-1_node_258; 
     to R2-12-47-1_node_382; 
     length 102.705; 
     configuration line_configuration:37; 
} 

object overhead_line:1446 { 
     name R2-12-47-1_ol_37; 
     phases BN; 
     from R2-12-47-1_node_370; 
     to R2-12-47-1_node_258; 
     length 167.453; 
     configuration line_configuration:41; 
} 

object overhead_line:1447 { 
     name R2-12-47-1_ol_38; 
     phases BN; 
     from R2-12-47-1_node_382; 
     to R2-12-47-1_node_385; 
     length 196.301; 
     configuration line_configuration:37; 
} 

object overhead_line:1448 { 
     name R2-12-47-1_ol_39; 
     phases BN; 
     from R2-12-47-1_node_385; 
     to R2-12-47-1_node_386; 
     length 203.312; 
     configuration line_configuration:41; 
} 

object overhead_line:1449 { 
     name R2-12-47-1_ol_40; 
     phases BN; 
     from R2-12-47-1_node_386; 
     to R2-12-47-1_node_392; 
     length 109.473; 
     configuration line_configuration:41; 
} 

object overhead_line:1450 { 
     name R2-12-47-1_ol_41; 
     phases BN; 
     from R2-12-47-1_node_396; 
     to R2-12-47-1_node_395; 
     length 247.034; 
     configuration line_configuration:37; 
} 

object overhead_line:1451 { 
     name R2-12-47-1_ol_42; 
     phases BN; 
     from R2-12-47-1_node_392; 
     to R2-12-47-1_node_396; 
     length 107.250; 
     configuration line_configuration:41; 
} 

object overhead_line:1452 { 
     name R2-12-47-1_ol_43; 
     phases BN; 
     from R2-12-47-1_node_392; 
     to R2-12-47-1_node_394; 
     length 192.338; 
     configuration line_configuration:41; 
} 

object overhead_line:1456 { 
     name R2-12-47-1_ol_44; 
     phases BN; 
     from R2-12-47-1_node_390; 
     to R2-12-47-1_node_384; 
     length 179.838; 
     configuration line_configuration:37; 
} 

object overhead_line:1457 { 
     name R2-12-47-1_ol_45; 
     phases ABCN; 
     from R2-12-47-1_node_353; 
     to R2-12-47-1_node_355; 
     length 205.105; 
     configuration line_configuration:49; 
} 

object overhead_line:1458 { 
     name R2-12-47-1_ol_46; 
     phases BN; 
     from R2-12-47-1_node_365; 
     to R2-12-47-1_node_363; 
     length 181.772; 
     configuration line_configuration:41; 
} 

object overhead_line:1459 { 
     name R2-12-47-1_ol_47; 
     phases BN; 
     from R2-12-47-1_node_368; 
     to R2-12-47-1_node_365; 
     length 183.283; 
     configuration line_configuration:41; 
} 

object overhead_line:1460 { 
     name R2-12-47-1_ol_48; 
     phases BN; 
     from R2-12-47-1_node_363; 
     to R2-12-47-1_node_364; 
     length 172.000; 
     configuration line_configuration:50; 
} 

object overhead_line:1461 { 
     name R2-12-47-1_ol_49; 
     phases BN; 
     from R2-12-47-1_node_382; 
     to R2-12-47-1_node_381; 
     length 19.881; 
     configuration line_configuration:37; 
} 

object overhead_line:1463 { 
     name R2-12-47-1_ol_50; 
     phases CN; 
     from R2-12-47-1_node_342; 
     to R2-12-47-1_node_341; 
     length 120.441; 
     configuration line_configuration:51; 
} 

object overhead_line:1464 { 
     name R2-12-47-1_ol_51; 
     phases CN; 
     from R2-12-47-1_node_341; 
     to R2-12-47-1_node_339; 
     length 55.890; 
     configuration line_configuration:51; 
} 

object overhead_line:1465 { 
     name R2-12-47-1_ol_52; 
     phases CN; 
     from R2-12-47-1_node_339; 
     to R2-12-47-1_node_338; 
     length 102.715; 
     configuration line_configuration:51; 
} 

object overhead_line:1467 { 
     name R2-12-47-1_ol_53; 
     phases BN; 
     from R2-12-47-1_node_380; 
     to R2-12-47-1_node_375; 
     length 63.403; 
     configuration line_configuration:52; 
} 

object overhead_line:1468 { 
     name R2-12-47-1_ol_54; 
     phases BN; 
     from R2-12-47-1_node_375; 
     to R2-12-47-1_node_374; 
     length 92.543; 
     configuration line_configuration:52; 
} 

object overhead_line:1469 { 
     name R2-12-47-1_ol_55; 
     phases BN; 
     from R2-12-47-1_node_374; 
     to R2-12-47-1_node_369; 
     length 182.029; 
     configuration line_configuration:52; 
} 

object overhead_line:1470 { 
     name R2-12-47-1_ol_56; 
     phases BN; 
     from R2-12-47-1_node_396; 
     to R2-12-47-1_node_397; 
     length 113.507; 
     configuration line_configuration:41; 
} 

object overhead_line:1471 { 
     name R2-12-47-1_ol_57; 
     phases ABCN; 
     from R2-12-47-1_node_357; 
     to R2-12-47-1_node_329; 
     length 72.888; 
     configuration line_configuration:49; 
} 

object overhead_line:1475 { 
     name R2-12-47-1_ol_58; 
     phases BN; 
     from R2-12-47-1_node_405; 
     to R2-12-47-1_node_406; 
     length 152.292; 
     configuration line_configuration:41; 
} 

object overhead_line:1476 { 
     name R2-12-47-1_ol_59; 
     phases BN; 
     from R2-12-47-1_node_406; 
     to R2-12-47-1_node_407; 
     length 151.762; 
     configuration line_configuration:41; 
} 

object overhead_line:1477 { 
     name R2-12-47-1_ol_60; 
     phases BN; 
     from R2-12-47-1_node_407; 
     to R2-12-47-1_node_408; 
     length 149.490; 
     configuration line_configuration:41; 
} 

object overhead_line:1492 { 
     name R2-12-47-1_ol_61; 
     phases ABCN; 
     from R2-12-47-1_node_91; 
     to R2-12-47-1_node_283; 
     length 32.216; 
     configuration line_configuration:43; 
} 

object overhead_line:1493 { 
     name R2-12-47-1_ol_62; 
     phases ABN; 
     from R2-12-47-1_node_284; 
     to R2-12-47-1_node_86; 
     length 241.936; 
     configuration line_configuration:57; 
} 

object overhead_line:1494 { 
     name R2-12-47-1_ol_63; 
     phases ABCN; 
     from R2-12-47-1_node_283; 
     to R2-12-47-1_node_284; 
     length 29.865; 
     configuration line_configuration:43; 
} 

object overhead_line:1495 { 
     name R2-12-47-1_ol_64; 
     phases ABCN; 
     from R2-12-47-1_node_285; 
     to R2-12-47-1_node_87; 
     length 41.301; 
     configuration line_configuration:54; 
} 

object overhead_line:1496 { 
     name R2-12-47-1_ol_65; 
     phases ABCN; 
     from R2-12-47-1_node_76; 
     to R2-12-47-1_node_285; 
     length 164.943; 
     configuration line_configuration:54; 
} 

object overhead_line:1501 { 
     name R2-12-47-1_ol_66; 
     phases ABCN; 
     from R2-12-47-1_node_42; 
     to R2-12-47-1_node_293; 
     length 32.620; 
     configuration line_configuration:58; 
} 

object overhead_line:1510 { 
     name R2-12-47-1_ol_67; 
     phases ABCN; 
     from R2-12-47-1_node_8; 
     to R2-12-47-1_node_6; 
     length 77.737; 
     configuration line_configuration:33; 
} 

object overhead_line:1511 { 
     name R2-12-47-1_ol_68; 
     phases ABCN; 
     from R2-12-47-1_node_7; 
     to R2-12-47-1_node_8; 
     length 5.175; 
     configuration line_configuration:33; 
} 

object overhead_line:1512 { 
     name R2-12-47-1_ol_69; 
     phases ABCN; 
     from R2-12-47-1_node_15; 
     to R2-12-47-1_node_16; 
     length 165.165; 
     configuration line_configuration:54; 
} 

object overhead_line:1513 { 
     name R2-12-47-1_ol_70; 
     phases ABCN; 
     from R2-12-47-1_node_19; 
     to R2-12-47-1_node_22; 
     length 56.080; 
     configuration line_configuration:54; 
} 

object overhead_line:1514 { 
     name R2-12-47-1_ol_71; 
     phases ABCN; 
     from R2-12-47-1_node_16; 
     to R2-12-47-1_node_19; 
     length 81.855; 
     configuration line_configuration:54; 
} 

object overhead_line:1515 { 
     name R2-12-47-1_ol_72; 
     phases ABCN; 
     from R2-12-47-1_node_19; 
     to R2-12-47-1_node_23; 
     length 224.015; 
     configuration line_configuration:54; 
} 

object overhead_line:1516 { 
     name R2-12-47-1_ol_73; 
     phases BN; 
     from R2-12-47-1_node_22; 
     to R2-12-47-1_node_21; 
     length 563.633; 
     configuration line_configuration:37; 
} 

object overhead_line:1517 { 
     name R2-12-47-1_ol_74; 
     phases ABCN; 
     from R2-12-47-1_node_23; 
     to R2-12-47-1_node_26; 
     length 249.180; 
     configuration line_configuration:33; 
} 

object overhead_line:1518 { 
     name R2-12-47-1_ol_75; 
     phases ABCN; 
     from R2-12-47-1_node_26; 
     to R2-12-47-1_node_25; 
     length 248.713; 
     configuration line_configuration:33; 
} 

object overhead_line:1519 { 
     name R2-12-47-1_ol_76; 
     phases ABCN; 
     from R2-12-47-1_node_25; 
     to R2-12-47-1_node_20; 
     length 248.960; 
     configuration line_configuration:33; 
} 

object overhead_line:1520 { 
     name R2-12-47-1_ol_77; 
     phases ABCN; 
     from R2-12-47-1_node_20; 
     to R2-12-47-1_node_18; 
     length 254.308; 
     configuration line_configuration:33; 
} 

object overhead_line:1522 { 
     name R2-12-47-1_ol_78; 
     phases ABCN; 
     from R2-12-47-1_node_20; 
     to R2-12-47-1_node_14; 
     length 223.002; 
     configuration line_configuration:54; 
} 

object overhead_line:1526 { 
     name R2-12-47-1_ol_79; 
     phases ABCN; 
     from R2-12-47-1_node_18; 
     to R2-12-47-1_node_7; 
     length 251.210; 
     configuration line_configuration:33; 
} 

object overhead_line:1527 { 
     name R2-12-47-1_ol_80; 
     phases ABCN; 
     from R2-12-47-1_node_47; 
     to R2-12-47-1_node_54; 
     length 138.230; 
     configuration line_configuration:54; 
} 

object overhead_line:1528 { 
     name R2-12-47-1_ol_81; 
     phases ABCN; 
     from R2-12-47-1_node_47; 
     to R2-12-47-1_node_412; 
     length 19.577; 
     configuration line_configuration:54; 
} 

object overhead_line:1529 { 
     name R2-12-47-1_ol_82; 
     phases ABCN; 
     from R2-12-47-1_node_36; 
     to R2-12-47-1_node_40; 
     length 252.726; 
     configuration line_configuration:54; 
} 

object overhead_line:1530 { 
     name R2-12-47-1_ol_83; 
     phases ABCN; 
     from R2-12-47-1_node_40; 
     to R2-12-47-1_node_48; 
     length 19.577; 
     configuration line_configuration:54; 
} 

object overhead_line:1531 { 
     name R2-12-47-1_ol_84; 
     phases ABCN; 
     from R2-12-47-1_node_40; 
     to R2-12-47-1_node_47; 
     length 49.361; 
     configuration line_configuration:54; 
} 

object overhead_line:1532 { 
     name R2-12-47-1_ol_85; 
     phases ABCN; 
     from R2-12-47-1_node_34; 
     to R2-12-47-1_node_36; 
     length 148.265; 
     configuration line_configuration:54; 
} 

object overhead_line:1533 { 
     name R2-12-47-1_ol_86; 
     phases ABCN; 
     from R2-12-47-1_node_44; 
     to R2-12-47-1_node_45; 
     length 142.345; 
     configuration line_configuration:58; 
} 

object overhead_line:1534 { 
     name R2-12-47-1_ol_87; 
     phases ABCN; 
     from R2-12-47-1_node_16; 
     to R2-12-47-1_node_44; 
     length 137.208; 
     configuration line_configuration:58; 
} 

object overhead_line:1535 { 
     name R2-12-47-1_ol_88; 
     phases ABCN; 
     from R2-12-47-1_node_33; 
     to R2-12-47-1_node_32; 
     length 123.868; 
     configuration line_configuration:58; 
} 

object overhead_line:1536 { 
     name R2-12-47-1_ol_89; 
     phases ABCN; 
     from R2-12-47-1_node_32; 
     to R2-12-47-1_node_31; 
     length 125.238; 
     configuration line_configuration:58; 
} 

object overhead_line:1537 { 
     name R2-12-47-1_ol_90; 
     phases ABCN; 
     from R2-12-47-1_node_31; 
     to R2-12-47-1_node_30; 
     length 126.025; 
     configuration line_configuration:58; 
} 

object overhead_line:1538 { 
     name R2-12-47-1_ol_91; 
     phases ABCN; 
     from R2-12-47-1_node_30; 
     to R2-12-47-1_node_29; 
     length 122.803; 
     configuration line_configuration:58; 
} 

object overhead_line:1539 { 
     name R2-12-47-1_ol_92; 
     phases ABCN; 
     from R2-12-47-1_node_260; 
     to R2-12-47-1_node_27; 
     length 146.993; 
     configuration line_configuration:62; 
} 

object overhead_line:1540 { 
     name R2-12-47-1_ol_93; 
     phases ABCN; 
     from R2-12-47-1_node_27; 
     to R2-12-47-1_node_13; 
     length 102.341; 
     configuration line_configuration:62; 
} 

object overhead_line:1541 { 
     name R2-12-47-1_ol_94; 
     phases ABCN; 
     from R2-12-47-1_node_27; 
     to R2-12-47-1_node_28; 
     length 96.994; 
     configuration line_configuration:54; 
} 

object overhead_line:1542 { 
     name R2-12-47-1_ol_95; 
     phases ABCN; 
     from R2-12-47-1_node_28; 
     to R2-12-47-1_node_15; 
     length 154.419; 
     configuration line_configuration:54; 
} 

object overhead_line:1543 { 
     name R2-12-47-1_ol_96; 
     phases ABCN; 
     from R2-12-47-1_node_35; 
     to R2-12-47-1_node_33; 
     length 128.727; 
     configuration line_configuration:58; 
} 

object overhead_line:1544 { 
     name R2-12-47-1_ol_97; 
     phases ABCN; 
     from R2-12-47-1_node_37; 
     to R2-12-47-1_node_35; 
     length 120.161; 
     configuration line_configuration:58; 
} 

object overhead_line:1545 { 
     name R2-12-47-1_ol_98; 
     phases ABCN; 
     from R2-12-47-1_node_38; 
     to R2-12-47-1_node_37; 
     length 107.031; 
     configuration line_configuration:58; 
} 

object overhead_line:1546 { 
     name R2-12-47-1_ol_99; 
     phases ABCN; 
     from R2-12-47-1_node_39; 
     to R2-12-47-1_node_38; 
     length 148.870; 
     configuration line_configuration:58; 
} 

object overhead_line:1547 { 
     name R2-12-47-1_ol_100; 
     phases ABCN; 
     from R2-12-47-1_node_41; 
     to R2-12-47-1_node_39; 
     length 142.197; 
     configuration line_configuration:58; 
} 

object overhead_line:1548 { 
     name R2-12-47-1_ol_101; 
     phases ABCN; 
     from R2-12-47-1_node_293; 
     to R2-12-47-1_node_41; 
     length 115.543; 
     configuration line_configuration:38; 
} 

object overhead_line:1549 { 
     name R2-12-47-1_ol_102; 
     phases ABCN; 
     from R2-12-47-1_node_41; 
     to R2-12-47-1_node_43; 
     length 110.763; 
     configuration line_configuration:43; 
} 

object overhead_line:1550 { 
     name R2-12-47-1_ol_103; 
     phases ABCN; 
     from R2-12-47-1_node_43; 
     to R2-12-47-1_node_46; 
     length 107.226; 
     configuration line_configuration:43; 
} 

object overhead_line:1551 { 
     name R2-12-47-1_ol_104; 
     phases ABCN; 
     from R2-12-47-1_node_46; 
     to R2-12-47-1_node_50; 
     length 102.150; 
     configuration line_configuration:43; 
} 

object overhead_line:1552 { 
     name R2-12-47-1_ol_105; 
     phases CN; 
     from R2-12-47-1_node_48; 
     to R2-12-47-1_node_49; 
     length 325.032; 
     configuration line_configuration:63; 
} 

object overhead_line:1553 { 
     name R2-12-47-1_ol_106; 
     phases CN; 
     from R2-12-47-1_node_49; 
     to R2-12-47-1_node_52; 
     length 155.914; 
     configuration line_configuration:63; 
} 

object overhead_line:1554 { 
     name R2-12-47-1_ol_107; 
     phases CN; 
     from R2-12-47-1_node_49; 
     to R2-12-47-1_node_51; 
     length 136.203; 
     configuration line_configuration:64; 
} 

object overhead_line:1555 { 
     name R2-12-47-1_ol_108; 
     phases CN; 
     from R2-12-47-1_node_51; 
     to R2-12-47-1_node_53; 
     length 135.568; 
     configuration line_configuration:64; 
} 

object overhead_line:1556 { 
     name R2-12-47-1_ol_109; 
     phases ABCN; 
     from R2-12-47-1_node_29; 
     to R2-12-47-1_node_260; 
     length 48.700; 
     configuration line_configuration:62; 
} 

object overhead_line:1560 { 
     name R2-12-47-1_ol_110; 
     phases ABCN; 
     from R2-12-47-1_node_60; 
     to R2-12-47-1_node_42; 
     length 149.659; 
     configuration line_configuration:65; 
} 

object overhead_line:1561 { 
     name R2-12-47-1_ol_111; 
     phases ABCN; 
     from R2-12-47-1_node_61; 
     to R2-12-47-1_node_60; 
     length 135.721; 
     configuration line_configuration:65; 
} 

object overhead_line:1562 { 
     name R2-12-47-1_ol_112; 
     phases ABCN; 
     from R2-12-47-1_node_62; 
     to R2-12-47-1_node_61; 
     length 136.147; 
     configuration line_configuration:65; 
} 

object overhead_line:1563 { 
     name R2-12-47-1_ol_113; 
     phases ABCN; 
     from R2-12-47-1_node_63; 
     to R2-12-47-1_node_62; 
     length 115.033; 
     configuration line_configuration:65; 
} 

object overhead_line:1564 { 
     name R2-12-47-1_ol_114; 
     phases ABCN; 
     from R2-12-47-1_node_64; 
     to R2-12-47-1_node_63; 
     length 112.736; 
     configuration line_configuration:65; 
} 

object overhead_line:1565 { 
     name R2-12-47-1_ol_115; 
     phases ABCN; 
     from R2-12-47-1_node_66; 
     to R2-12-47-1_node_64; 
     length 94.851; 
     configuration line_configuration:65; 
} 

object overhead_line:1566 { 
     name R2-12-47-1_ol_116; 
     phases ABCN; 
     from R2-12-47-1_node_67; 
     to R2-12-47-1_node_66; 
     length 124.878; 
     configuration line_configuration:65; 
} 

object overhead_line:1567 { 
     name R2-12-47-1_ol_117; 
     phases ABCN; 
     from R2-12-47-1_node_69; 
     to R2-12-47-1_node_67; 
     length 124.109; 
     configuration line_configuration:65; 
} 

object overhead_line:1568 { 
     name R2-12-47-1_ol_118; 
     phases ABCN; 
     from R2-12-47-1_node_71; 
     to R2-12-47-1_node_69; 
     length 125.635; 
     configuration line_configuration:65; 
} 

object overhead_line:1569 { 
     name R2-12-47-1_ol_119; 
     phases ABCN; 
     from R2-12-47-1_node_73; 
     to R2-12-47-1_node_71; 
     length 116.963; 
     configuration line_configuration:65; 
} 

object overhead_line:1570 { 
     name R2-12-47-1_ol_120; 
     phases ABCN; 
     from R2-12-47-1_node_74; 
     to R2-12-47-1_node_73; 
     length 63.636; 
     configuration line_configuration:65; 
} 

object overhead_line:1571 { 
     name R2-12-47-1_ol_121; 
     phases ABCN; 
     from R2-12-47-1_node_67; 
     to R2-12-47-1_node_65; 
     length 103.376; 
     configuration line_configuration:66; 
} 

object overhead_line:1572 { 
     name R2-12-47-1_ol_122; 
     phases ABCN; 
     from R2-12-47-1_node_69; 
     to R2-12-47-1_node_72; 
     length 158.164; 
     configuration line_configuration:43; 
} 

object overhead_line:1573 { 
     name R2-12-47-1_ol_123; 
     phases ABCN; 
     from R2-12-47-1_node_72; 
     to R2-12-47-1_node_75; 
     length 150.711; 
     configuration line_configuration:43; 
} 

object overhead_line:1574 { 
     name R2-12-47-1_ol_124; 
     phases ABCN; 
     from R2-12-47-1_node_76; 
     to R2-12-47-1_node_74; 
     length 71.823; 
     configuration line_configuration:65; 
} 

object overhead_line:1575 { 
     name R2-12-47-1_ol_125; 
     phases ABCN; 
     from R2-12-47-1_node_79; 
     to R2-12-47-1_node_78; 
     length 130.902; 
     configuration line_configuration:65; 
} 

object overhead_line:1576 { 
     name R2-12-47-1_ol_126; 
     phases ABCN; 
     from R2-12-47-1_node_81; 
     to R2-12-47-1_node_79; 
     length 125.228; 
     configuration line_configuration:65; 
} 

object overhead_line:1577 { 
     name R2-12-47-1_ol_127; 
     phases ABCN; 
     from R2-12-47-1_node_83; 
     to R2-12-47-1_node_81; 
     length 94.129; 
     configuration line_configuration:65; 
} 

object overhead_line:1578 { 
     name R2-12-47-1_ol_128; 
     phases ABCN; 
     from R2-12-47-1_node_66; 
     to R2-12-47-1_node_68; 
     length 80.143; 
     configuration line_configuration:58; 
} 

object overhead_line:1579 { 
     name R2-12-47-1_ol_129; 
     phases ABCN; 
     from R2-12-47-1_node_68; 
     to R2-12-47-1_node_70; 
     length 209.618; 
     configuration line_configuration:58; 
} 

object overhead_line:1580 { 
     name R2-12-47-1_ol_130; 
     phases ABCN; 
     from R2-12-47-1_node_70; 
     to R2-12-47-1_node_77; 
     length 138.234; 
     configuration line_configuration:58; 
} 

object overhead_line:1581 { 
     name R2-12-47-1_ol_131; 
     phases ABCN; 
     from R2-12-47-1_node_77; 
     to R2-12-47-1_node_80; 
     length 138.693; 
     configuration line_configuration:58; 
} 

object overhead_line:1582 { 
     name R2-12-47-1_ol_132; 
     phases ABCN; 
     from R2-12-47-1_node_80; 
     to R2-12-47-1_node_82; 
     length 101.046; 
     configuration line_configuration:58; 
} 

object overhead_line:1583 { 
     name R2-12-47-1_ol_133; 
     phases ABCN; 
     from R2-12-47-1_node_78; 
     to R2-12-47-1_node_76; 
     length 134.366; 
     configuration line_configuration:65; 
} 

object overhead_line:1584 { 
     name R2-12-47-1_ol_134; 
     phases CN; 
     from R2-12-47-1_node_76; 
     to R2-12-47-1_node_84; 
     length 246.934; 
     configuration line_configuration:64; 
} 

object overhead_line:1585 { 
     name R2-12-47-1_ol_135; 
     phases ABCN; 
     from R2-12-47-1_node_87; 
     to R2-12-47-1_node_88; 
     length 16.334; 
     configuration line_configuration:54; 
} 

object overhead_line:1586 { 
     name R2-12-47-1_ol_136; 
     phases ABCN; 
     from R2-12-47-1_node_88; 
     to R2-12-47-1_node_89; 
     length 169.027; 
     configuration line_configuration:54; 
} 

object overhead_line:1587 { 
     name R2-12-47-1_ol_137; 
     phases ABCN; 
     from R2-12-47-1_node_102; 
     to R2-12-47-1_node_101; 
     length 96.707; 
     configuration line_configuration:58; 
} 

object overhead_line:1588 { 
     name R2-12-47-1_ol_138; 
     phases ABCN; 
     from R2-12-47-1_node_103; 
     to R2-12-47-1_node_102; 
     length 49.825; 
     configuration line_configuration:58; 
} 

object overhead_line:1589 { 
     name R2-12-47-1_ol_139; 
     phases ABCN; 
     from R2-12-47-1_node_104; 
     to R2-12-47-1_node_103; 
     length 65.431; 
     configuration line_configuration:58; 
} 

object overhead_line:1590 { 
     name R2-12-47-1_ol_140; 
     phases ABCN; 
     from R2-12-47-1_node_110; 
     to R2-12-47-1_node_111; 
     length 336.398; 
     configuration line_configuration:33; 
} 

object overhead_line:1591 { 
     name R2-12-47-1_ol_141; 
     phases ABCN; 
     from R2-12-47-1_node_111; 
     to R2-12-47-1_node_425; 
     length 163.060; 
     configuration line_configuration:33; 
} 

object overhead_line:1592 { 
     name R2-12-47-1_ol_142; 
     phases ABCN; 
     from R2-12-47-1_node_118; 
     to R2-12-47-1_node_120; 
     length 343.085; 
     configuration line_configuration:33; 
} 

object overhead_line:1593 { 
     name R2-12-47-1_ol_143; 
     phases ABCN; 
     from R2-12-47-1_node_120; 
     to R2-12-47-1_node_121; 
     length 267.635; 
     configuration line_configuration:33; 
} 

object overhead_line:1594 { 
     name R2-12-47-1_ol_144; 
     phases ABCN; 
     from R2-12-47-1_node_110; 
     to R2-12-47-1_node_262; 
     length 191.375; 
     configuration line_configuration:67; 
} 

object overhead_line:1595 { 
     name R2-12-47-1_ol_145; 
     phases ABCN; 
     from R2-12-47-1_node_121; 
     to R2-12-47-1_node_124; 
     length 275.314; 
     configuration line_configuration:33; 
} 

object overhead_line:1596 { 
     name R2-12-47-1_ol_146; 
     phases ABCN; 
     from R2-12-47-1_node_124; 
     to R2-12-47-1_node_122; 
     length 270.214; 
     configuration line_configuration:33; 
} 

object overhead_line:1597 { 
     name R2-12-47-1_ol_147; 
     phases ABCN; 
     from R2-12-47-1_node_122; 
     to R2-12-47-1_node_123; 
     length 312.235; 
     configuration line_configuration:33; 
} 

object overhead_line:1598 { 
     name R2-12-47-1_ol_148; 
     phases ABCN; 
     from R2-12-47-1_node_123; 
     to R2-12-47-1_node_129; 
     length 285.265; 
     configuration line_configuration:33; 
} 

object overhead_line:1599 { 
     name R2-12-47-1_ol_149; 
     phases ABCN; 
     from R2-12-47-1_node_129; 
     to R2-12-47-1_node_133; 
     length 276.088; 
     configuration line_configuration:33; 
} 

object overhead_line:1600 { 
     name R2-12-47-1_ol_150; 
     phases ABCN; 
     from R2-12-47-1_node_133; 
     to R2-12-47-1_node_136; 
     length 215.960; 
     configuration line_configuration:33; 
} 

object overhead_line:1601 { 
     name R2-12-47-1_ol_151; 
     phases ABCN; 
     from R2-12-47-1_node_136; 
     to R2-12-47-1_node_137; 
     length 295.156; 
     configuration line_configuration:33; 
} 

object overhead_line:1603 { 
     name R2-12-47-1_ol_152; 
     phases ABCN; 
     from R2-12-47-1_node_89; 
     to R2-12-47-1_node_90; 
     length 214.718; 
     configuration line_configuration:54; 
} 

object overhead_line:1604 { 
     name R2-12-47-1_ol_153; 
     phases ABCN; 
     from R2-12-47-1_node_90; 
     to R2-12-47-1_node_91; 
     length 81.531; 
     configuration line_configuration:43; 
} 

object overhead_line:1605 { 
     name R2-12-47-1_ol_154; 
     phases ABN; 
     from R2-12-47-1_node_86; 
     to R2-12-47-1_node_85; 
     length 192.168; 
     configuration line_configuration:57; 
} 

object overhead_line:1606 { 
     name R2-12-47-1_ol_155; 
     phases ABCN; 
     from R2-12-47-1_node_92; 
     to R2-12-47-1_node_83; 
     length 105.766; 
     configuration line_configuration:65; 
} 

object overhead_line:1607 { 
     name R2-12-47-1_ol_156; 
     phases ABCN; 
     from R2-12-47-1_node_92; 
     to R2-12-47-1_node_94; 
     length 119.053; 
     configuration line_configuration:65; 
} 

object overhead_line:1608 { 
     name R2-12-47-1_ol_157; 
     phases ABCN; 
     from R2-12-47-1_node_93; 
     to R2-12-47-1_node_92; 
     length 113.968; 
     configuration line_configuration:58; 
} 

object overhead_line:1609 { 
     name R2-12-47-1_ol_158; 
     phases ABCN; 
     from R2-12-47-1_node_96; 
     to R2-12-47-1_node_93; 
     length 133.265; 
     configuration line_configuration:58; 
} 

object overhead_line:1610 { 
     name R2-12-47-1_ol_159; 
     phases ABCN; 
     from R2-12-47-1_node_97; 
     to R2-12-47-1_node_96; 
     length 98.453; 
     configuration line_configuration:65; 
} 

object overhead_line:1611 { 
     name R2-12-47-1_ol_160; 
     phases ABCN; 
     from R2-12-47-1_node_98; 
     to R2-12-47-1_node_97; 
     length 138.382; 
     configuration line_configuration:65; 
} 

object overhead_line:1612 { 
     name R2-12-47-1_ol_161; 
     phases ABCN; 
     from R2-12-47-1_node_99; 
     to R2-12-47-1_node_98; 
     length 143.682; 
     configuration line_configuration:65; 
} 

object overhead_line:1613 { 
     name R2-12-47-1_ol_162; 
     phases BCN; 
     from R2-12-47-1_node_99; 
     to R2-12-47-1_node_95; 
     length 251.328; 
     configuration line_configuration:68; 
} 

object overhead_line:1614 { 
     name R2-12-47-1_ol_163; 
     phases ABCN; 
     from R2-12-47-1_node_100; 
     to R2-12-47-1_node_99; 
     length 140.039; 
     configuration line_configuration:65; 
} 

object overhead_line:1615 { 
     name R2-12-47-1_ol_164; 
     phases ABCN; 
     from R2-12-47-1_node_105; 
     to R2-12-47-1_node_104; 
     length 259.167; 
     configuration line_configuration:43; 
} 

object overhead_line:1616 { 
     name R2-12-47-1_ol_165; 
     phases ABCN; 
     from R2-12-47-1_node_106; 
     to R2-12-47-1_node_105; 
     length 272.533; 
     configuration line_configuration:43; 
} 

object overhead_line:1617 { 
     name R2-12-47-1_ol_166; 
     phases ABCN; 
     from R2-12-47-1_node_107; 
     to R2-12-47-1_node_106; 
     length 154.439; 
     configuration line_configuration:43; 
} 

object overhead_line:1618 { 
     name R2-12-47-1_ol_167; 
     phases ABCN; 
     from R2-12-47-1_node_101; 
     to R2-12-47-1_node_100; 
     length 96.768; 
     configuration line_configuration:58; 
} 

object overhead_line:1675 { 
     name R2-12-47-1_ol_168; 
     phases ABCN; 
     from R2-12-47-1_node_181; 
     to R2-12-47-1_node_259; 
     length 241.989; 
     configuration line_configuration:33; 
} 

object overhead_line:1676 { 
     name R2-12-47-1_ol_169; 
     phases ABCN; 
     from R2-12-47-1_node_187; 
     to R2-12-47-1_node_191; 
     length 345.549; 
     configuration line_configuration:33; 
} 

object overhead_line:1677 { 
     name R2-12-47-1_ol_170; 
     phases ABCN; 
     from R2-12-47-1_node_191; 
     to R2-12-47-1_node_201; 
     length 335.758; 
     configuration line_configuration:33; 
} 

object overhead_line:1678 { 
     name R2-12-47-1_ol_171; 
     phases ABCN; 
     from R2-12-47-1_node_201; 
     to R2-12-47-1_node_213; 
     length 250.878; 
     configuration line_configuration:33; 
} 

object overhead_line:1679 { 
     name R2-12-47-1_ol_172; 
     phases ABCN; 
     from R2-12-47-1_node_213; 
     to R2-12-47-1_node_110; 
     length 197.649; 
     configuration line_configuration:33; 
} 

object overhead_line:1680 { 
     name R2-12-47-1_ol_173; 
     phases ABCN; 
     from R2-12-47-1_node_186; 
     to R2-12-47-1_node_181; 
     length 12.545; 
     configuration line_configuration:33; 
} 

object overhead_line:1682 { 
     name R2-12-47-1_ol_174; 
     phases ABCN; 
     from R2-12-47-1_node_181; 
     to R2-12-47-1_node_180; 
     length 325.047; 
     configuration line_configuration:33; 
} 

object overhead_line:1684 { 
     name R2-12-47-1_ol_175; 
     phases ABCN; 
     from R2-12-47-1_node_181; 
     to R2-12-47-1_node_183; 
     length 193.408; 
     configuration line_configuration:54; 
} 

object overhead_line:1710 { 
     name R2-12-47-1_ol_176; 
     phases ABCN; 
     from R2-12-47-1_node_259; 
     to R2-12-47-1_node_187; 
     length 27.803; 
     configuration line_configuration:33; 
} 

object overhead_line:1712 { 
     name R2-12-47-1_ol_177; 
     phases ABN; 
     from R2-12-47-1_node_262; 
     to R2-12-47-1_node_216; 
     length 89.386; 
     configuration line_configuration:69; 
} 

object overhead_line:1713 { 
     name R2-12-47-1_ol_178; 
     phases ABCN; 
     from R2-12-47-1_node_218; 
     to R2-12-47-1_node_107; 
     length 158.267; 
     configuration line_configuration:43; 
} 

object overhead_line:1714 { 
     name R2-12-47-1_ol_179; 
     phases ABCN; 
     from R2-12-47-1_node_219; 
     to R2-12-47-1_node_218; 
     length 154.150; 
     configuration line_configuration:43; 
} 

object overhead_line:1715 { 
     name R2-12-47-1_ol_180; 
     phases ABCN; 
     from R2-12-47-1_node_220; 
     to R2-12-47-1_node_219; 
     length 227.142; 
     configuration line_configuration:43; 
} 

object overhead_line:1716 { 
     name R2-12-47-1_ol_181; 
     phases ABCN; 
     from R2-12-47-1_node_221; 
     to R2-12-47-1_node_220; 
     length 204.671; 
     configuration line_configuration:43; 
} 

object overhead_line:1717 { 
     name R2-12-47-1_ol_182; 
     phases ABCN; 
     from R2-12-47-1_node_222; 
     to R2-12-47-1_node_221; 
     length 176.892; 
     configuration line_configuration:43; 
} 

object overhead_line:1718 { 
     name R2-12-47-1_ol_183; 
     phases ABCN; 
     from R2-12-47-1_node_223; 
     to R2-12-47-1_node_222; 
     length 187.732; 
     configuration line_configuration:70; 
} 

object overhead_line:1719 { 
     name R2-12-47-1_ol_184; 
     phases ABCN; 
     from R2-12-47-1_node_225; 
     to R2-12-47-1_node_223; 
     length 108.042; 
     configuration line_configuration:43; 
} 

object overhead_line:1720 { 
     name R2-12-47-1_ol_185; 
     phases ABCN; 
     from R2-12-47-1_node_226; 
     to R2-12-47-1_node_225; 
     length 82.318; 
     configuration line_configuration:43; 
} 

object overhead_line:1724 { 
     name R2-12-47-1_ol_186; 
     phases ABCN; 
     from R2-12-47-1_node_227; 
     to R2-12-47-1_node_226; 
     length 165.911; 
     configuration line_configuration:43; 
} 

object overhead_line:1725 { 
     name R2-12-47-1_ol_187; 
     phases ABCN; 
     from R2-12-47-1_node_226; 
     to R2-12-47-1_node_228; 
     length 131.463; 
     configuration line_configuration:54; 
} 

object overhead_line:1726 { 
     name R2-12-47-1_ol_188; 
     phases BN; 
     from R2-12-47-1_node_228; 
     to R2-12-47-1_node_230; 
     length 88.492; 
     configuration line_configuration:41; 
} 

object overhead_line:1728 { 
     name R2-12-47-1_ol_189; 
     phases ABCN; 
     from R2-12-47-1_node_137; 
     to R2-12-47-1_node_227; 
     length 250.052; 
     configuration line_configuration:71; 
} 

object overhead_line_conductor:4 { 
     //name 336.4 AAC; 
     rating.summer.continuous 443.0; 
     geometric_mean_radius 0.02270 ft; 
     resistance 0.05230; 
} 

object overhead_line_conductor:5 { 
     //name 4 AAAC; 
     rating.summer.continuous 120.0; 
     geometric_mean_radius 0.00700 ft; 
     resistance 2.40970; 
} 

object overhead_line_conductor:6 { 
     //name 4 CU; 
     rating.summer.continuous 149.0; 
     geometric_mean_radius 0.00663 ft; 
     resistance 1.50000; 
} 

object overhead_line_conductor:10 { 
     //name 556.5 AAC; 
     rating.summer.continuous 605.0; 
     geometric_mean_radius 0.02920 ft; 
     resistance 0.03180; 
} 

object overhead_line_conductor:11 { 
     //name 266.8 AAC; 
     rating.summer.continuous 388.0; 
     geometric_mean_radius 0.02020 ft; 
     resistance 0.06570; 
} 

object overhead_line_conductor:12 { 
     //name 4 ACSR; 
     rating.summer.continuous 123.0; 
     geometric_mean_radius 0.00437 ft; 
     resistance 2.53069; 
} 

object overhead_line_conductor:13 { 
     //name 4 AAC; 
     rating.summer.continuous 120.0; 
     geometric_mean_radius 0.00756 ft; 
     resistance 0.42000; 
} 

object overhead_line_conductor:14 { 
     //name 123.3 AAAC; 
     rating.summer.continuous 256.0; 
     geometric_mean_radius 0.01200 ft; 
     resistance 0.16600; 
} 

object overhead_line_conductor:15 { 
     //name 2 CU; 
     rating.summer.continuous 204.0; 
     geometric_mean_radius 0.00836 ft; 
     resistance 0.94500; 
} 

object overhead_line_conductor:16 { 
     //name 6 CU; 
     rating.summer.continuous 112.0; 
     geometric_mean_radius 0.00526 ft; 
     resistance 2.39000; 
} 

object overhead_line_conductor:17 { 
     //name 1/0 ACSR; 
     rating.summer.continuous 230.0; 
     geometric_mean_radius 0.00446 ft; 
     resistance 1.04100; 
} 

object overhead_line_conductor:18 { 
     //name 2 AAC; 
     rating.summer.continuous 164.0; 
     geometric_mean_radius 0.00883 ft; 
     resistance 1.51970; 
} 

object overhead_line_conductor:19 { 
     //name 2 AAAC; 
     rating.summer.continuous 197.0; 
     geometric_mean_radius 0.00883 ft; 
     resistance 1.51970; 
} 

object overhead_line_conductor:20 { 
     //name 6 AAC; 
     rating.summer.continuous 90.0; 
     geometric_mean_radius 0.00599 ft; 
     resistance 0.67000; 
} 

object switch:1783 { 
     name R2-12-47-1_switch_1; 
     phases BN; 
     from R2-12-47-1_node_112; 
     to R2-12-47-1_node_418; 
     status CLOSED; 
} 

object switch:1784 { 
     name R2-12-47-1_switch_2; 
     phases BN; 
     from R2-12-47-1_node_119; 
     to R2-12-47-1_node_422; 
     status CLOSED; 
} 

object switch:1785 { 
     name R2-12-47-1_switch_3; 
     phases CN; 
     from R2-12-47-1_node_430; 
     to R2-12-47-1_node_431; 
     status CLOSED; 
} 

object switch:1786 { 
     name R2-12-47-1_switch_4; 
     phases ABCN; 
     from R2-12-47-1_node_158; 
     to R2-12-47-1_node_436; 
     status CLOSED; 
} 

object switch:1787 { 
     name R2-12-47-1_switch_5; 
     phases ABCN; 
     from R2-12-47-1_node_473; 
     to R2-12-47-1_node_469; 
     status CLOSED; 
} 

object switch:1788 { 
     name R2-12-47-1_switch_6; 
     phases ABCN; 
     from R2-12-47-1_node_474; 
     to R2-12-47-1_node_475; 
     status CLOSED; 
} 

object switch:1789 { 
     name R2-12-47-1_switch_7; 
     phases ABCN; 
     from R2-12-47-1_node_245; 
     to R2-12-47-1_node_244; 
     status CLOSED; 
} 

object switch:1790 { 
     name R2-12-47-1_switch_8; 
     phases ABCN; 
     from R2-12-47-1_node_250; 
     to R2-12-47-1_node_247; 
     status CLOSED; 
} 

object switch:1791 { 
     name R2-12-47-1_switch_9; 
     phases ABCN; 
     from R2-12-47-1_node_248; 
     to R2-12-47-1_node_251; 
     status CLOSED; 
} 

object switch:1792 { 
     name R2-12-47-1_switch_10; 
     phases ABCN; 
     from R2-12-47-1_node_252; 
     to R2-12-47-1_node_257; 
     status CLOSED; 
} 

object switch:1793 { 
     name R2-12-47-1_switch_11; 
     phases ABCN; 
     from R2-12-47-1_node_255; 
     to R2-12-47-1_node_348; 
     status CLOSED; 
} 

object switch:1794 { 
     name R2-12-47-1_switch_12; 
     phases ABCN; 
     from R2-12-47-1_node_166; 
     to R2-12-47-1_node_485; 
     status CLOSED; 
} 

object switch:1795 { 
     name R2-12-47-1_switch_13; 
     phases AN; 
     from R2-12-47-1_node_271; 
     to R2-12-47-1_node_484; 
     status CLOSED; 
} 

object switch:1796 { 
     name R2-12-47-1_switch_14; 
     phases ABCN; 
     from R2-12-47-1_node_261; 
     to R2-12-47-1_node_295; 
     status CLOSED; 
} 

object switch:1797 { 
     name R2-12-47-1_switch_15; 
     phases ABCN; 
     from R2-12-47-1_node_328; 
     to R2-12-47-1_node_327; 
     status CLOSED; 
} 

object switch:1798 { 
     name R2-12-47-1_switch_16; 
     phases ABCN; 
     from R2-12-47-1_node_330; 
     to R2-12-47-1_node_331; 
     status CLOSED; 
} 

object switch:1799 { 
     name R2-12-47-1_switch_17; 
     phases ABCN; 
     from R2-12-47-1_node_398; 
     to R2-12-47-1_node_305; 
     status CLOSED; 
} 

object switch:1800 { 
     name R2-12-47-1_switch_18; 
     phases ABCN; 
     from R2-12-47-1_node_262; 
     to R2-12-47-1_node_217; 
     status CLOSED; 
} 

object switch:1801 { 
     name R2-12-47-1_switch_19; 
     phases ABCN; 
     from R2-12-47-1_node_294; 
     to R2-12-47-1_node_296; 
     status CLOSED; 
} 

object switch:1802 { 
     name R2-12-47-1_switch_20; 
     phases ABCN; 
     from R2-12-47-1_node_273; 
     to R2-12-47-1_node_279; 
     status CLOSED; 
} 

object switch:1803 { 
     name R2-12-47-1_switch_21; 
     phases ABCN; 
     from R2-12-47-1_node_275; 
     to R2-12-47-1_node_274; 
     status CLOSED; 
} 

object switch:1804 { 
     name R2-12-47-1_switch_22; 
     phases ABCN; 
     from R2-12-47-1_node_2; 
     to R2-12-47-1_node_1; 
     status CLOSED; 
} 

object switch:1805 { 
     name R2-12-47-1_switch_23; 
     phases ABCN; 
     from R2-12-47-1_node_56; 
     to R2-12-47-1_node_55; 
     status CLOSED; 
} 

object switch:1806 { 
     name R2-12-47-1_switch_24; 
     phases AN; 
     from R2-12-47-1_node_205; 
     to R2-12-47-1_node_209; 
     status CLOSED; 
} 

object switch:1807 { 
     name R2-12-47-1_switch_25; 
     phases ABCN; 
     from R2-12-47-1_node_278; 
     to R2-12-47-1_node_277; 
     status CLOSED; 
} 

object switch:1808 { 
     name R2-12-47-1_switch_26; 
     phases ABCN; 
     from R2-12-47-1_node_173; 
     to R2-12-47-1_node_174; 
     status CLOSED; 
} 

object switch:1809 { 
     name R2-12-47-1_switch_27; 
     phases ABCN; 
     from R2-12-47-1_node_185; 
     to R2-12-47-1_node_186; 
     status CLOSED; 
} 

object switch:1810 { 
     name R2-12-47-1_switch_28; 
     phases ABCN; 
     from R2-12-47-1_node_153; 
     to R2-12-47-1_node_154; 
     status CLOSED; 
} 

object switch:1811 { 
     name R2-12-47-1_switch_29; 
     phases ABCN; 
     from R2-12-47-1_node_298; 
     to R2-12-47-1_node_278; 
     status CLOSED; 
} 

object switch:1812 { 
     name R2-12-47-1_switch_30; 
     phases ABCN; 
     from R2-12-47-1_node_438; 
     to R2-12-47-1_node_439; 
     status CLOSED; 
} 

object switch:1813 { 
     name R2-12-47-1_switch_31; 
     phases ABCN; 
     from R2-12-47-1_node_439; 
     to R2-12-47-1_node_440; 
     status CLOSED; 
} 

object switch:1814 { 
     name R2-12-47-1_switch_32; 
     phases ABCN; 
     from R2-12-47-1_node_439; 
     to R2-12-47-1_node_441; 
     status CLOSED; 
} 

object switch:1815 { 
     name R2-12-47-1_switch_33; 
     phases ABCN; 
     from R2-12-47-1_node_442; 
     to R2-12-47-1_node_444; 
     status CLOSED; 
} 

object switch:1816 { 
     name R2-12-47-1_switch_34; 
     phases ABCN; 
     from R2-12-47-1_node_444; 
     to R2-12-47-1_node_445; 
     status CLOSED; 
} 

object switch:1817 { 
     name R2-12-47-1_switch_35; 
     phases ABCN; 
     from R2-12-47-1_node_450; 
     to R2-12-47-1_node_463; 
     status CLOSED; 
} 

object switch:1818 { 
     name R2-12-47-1_switch_36; 
     phases ABCN; 
     from R2-12-47-1_node_454; 
     to R2-12-47-1_node_451; 
     status CLOSED; 
} 

object switch:1819 { 
     name R2-12-47-1_switch_37; 
     phases ABCN; 
     from R2-12-47-1_node_456; 
     to R2-12-47-1_node_449; 
     status CLOSED; 
} 

object switch:1820 { 
     name R2-12-47-1_switch_38; 
     phases ABCN; 
     from R2-12-47-1_node_460; 
     to R2-12-47-1_node_465; 
     status CLOSED; 
} 

object switch:1821 { 
     name R2-12-47-1_switch_39; 
     phases ABCN; 
     from R2-12-47-1_node_447; 
     to R2-12-47-1_node_474; 
     status CLOSED; 
} 

object switch:1822 { 
     name R2-12-47-1_switch_40; 
     phases ABCN; 
     from R2-12-47-1_node_478; 
     to R2-12-47-1_node_479; 
     status CLOSED; 
} 

object recloser:1823 {
	 name R2-12-47-1_recloser_1;
	 phases ABCN;
	 from R2-12-47-1_node_117; 
     to R2-12-47-1_node_118; 
	 status CLOSED;			
	 operating_mode INDIVIDUAL;
	 phase_A_state CLOSED;		
	 phase_B_state CLOSED;	
	 phase_C_state CLOSED;	
	 retry_time 1.0 s;		
	 max_number_of_tries 3;		
	 number_of_tries 0;	
}



object transformer:1117 { 
     name R2-12-47-1_xfmr_1; 
     phases BS; 
     from R2-12-47-1_node_419; 
     to R2-12-47-1_tn_1; 
     configuration transformer_configuration:1096; 
} 

object transformer:1118 { 
     name R2-12-47-1_xfmr_2; 
     phases BS; 
     from R2-12-47-1_node_420; 
     to R2-12-47-1_tn_2; 
     configuration transformer_configuration:1097; 
} 

object transformer:1119 { 
     name R2-12-47-1_xfmr_3; 
     phases BS; 
     from R2-12-47-1_node_423; 
     to R2-12-47-1_tn_3; 
     configuration transformer_configuration:1096; 
} 

object transformer:1120 { 
     name R2-12-47-1_xfmr_4; 
     phases BS; 
     from R2-12-47-1_node_424; 
     to R2-12-47-1_tn_4; 
     configuration transformer_configuration:1097; 
} 

object transformer:1121 { 
     name R2-12-47-1_xfmr_5; 
     phases CS; 
     from R2-12-47-1_node_427; 
     to R2-12-47-1_tn_5; 
     configuration transformer_configuration:1107; 
} 

object transformer:1122 { 
     name R2-12-47-1_xfmr_6; 
     phases CS; 
     from R2-12-47-1_node_432; 
     to R2-12-47-1_tn_6; 
     configuration transformer_configuration:1108; 
} 

object transformer:1123 { 
     name R2-12-47-1_xfmr_7; 
     phases CS; 
     from R2-12-47-1_node_434; 
     to R2-12-47-1_tn_7; 
     configuration transformer_configuration:1109; 
} 

object transformer:1124 { 
     name R2-12-47-1_xfmr_8; 
     phases CS; 
     from R2-12-47-1_node_435; 
     to R2-12-47-1_tn_8; 
     configuration transformer_configuration:1110; 
} 

object transformer:1125 { 
     name R2-12-47-1_xfmr_9; 
     phases AS; 
     from R2-12-47-1_node_471; 
     to R2-12-47-1_tn_9; 
     configuration transformer_configuration:1087; 
} 

object transformer:1126 { 
     name R2-12-47-1_xfmr_10; 
     phases BS; 
     from R2-12-47-1_node_471; 
     to R2-12-47-1_tn_10; 
     configuration transformer_configuration:1098; 
} 

object transformer:1127 { 
     name R2-12-47-1_xfmr_11; 
     phases CS; 
     from R2-12-47-1_node_471; 
     to R2-12-47-1_tn_11; 
     configuration transformer_configuration:1111; 
} 

object transformer:1128 { 
     name R2-12-47-1_xfmr_12; 
     phases AS; 
     from R2-12-47-1_node_236; 
     to R2-12-47-1_tn_12; 
     configuration transformer_configuration:1088; 
} 

object transformer:1129 { 
     name R2-12-47-1_xfmr_13; 
     phases BS; 
     from R2-12-47-1_node_373; 
     to R2-12-47-1_tn_13; 
     configuration transformer_configuration:1096; 
} 

object transformer:1130 { 
     name R2-12-47-1_xfmr_14; 
     phases AS; 
     from R2-12-47-1_node_266; 
     to R2-12-47-1_tn_14; 
     configuration transformer_configuration:1089; 
} 

object transformer:1131 { 
     name R2-12-47-1_xfmr_15; 
     phases AS; 
     from R2-12-47-1_node_328; 
     to R2-12-47-1_tn_15; 
     configuration transformer_configuration:1090; 
} 

object transformer:1132 { 
     name R2-12-47-1_xfmr_16; 
     phases BS; 
     from R2-12-47-1_node_328; 
     to R2-12-47-1_tn_16; 
     configuration transformer_configuration:1099; 
} 

object transformer:1133 { 
     name R2-12-47-1_xfmr_17; 
     phases CS; 
     from R2-12-47-1_node_328; 
     to R2-12-47-1_tn_17; 
     configuration transformer_configuration:1112; 
} 

object transformer:1134 { 
     name R2-12-47-1_xfmr_18; 
     phases AS; 
     from R2-12-47-1_node_345; 
     to R2-12-47-1_tn_18; 
     configuration transformer_configuration:1088; 
} 

object transformer:1135 { 
     name R2-12-47-1_xfmr_19; 
     phases AS; 
     from R2-12-47-1_node_358; 
     to R2-12-47-1_tn_19; 
     configuration transformer_configuration:1091; 
} 

object transformer:1136 { 
     name R2-12-47-1_xfmr_20; 
     phases AS; 
     from R2-12-47-1_node_359; 
     to R2-12-47-1_tn_20; 
     configuration transformer_configuration:1091; 
} 

object transformer:1137 { 
     name R2-12-47-1_xfmr_21; 
     phases AS; 
     from R2-12-47-1_node_379; 
     to R2-12-47-1_tn_21; 
     configuration transformer_configuration:1091; 
} 

object transformer:1138 { 
     name R2-12-47-1_xfmr_22; 
     phases AS; 
     from R2-12-47-1_node_344; 
     to R2-12-47-1_tn_22; 
     configuration transformer_configuration:1088; 
} 

object transformer:1139 { 
     name R2-12-47-1_xfmr_23; 
     phases AS; 
     from R2-12-47-1_node_349; 
     to R2-12-47-1_tn_23; 
     configuration transformer_configuration:1092; 
} 

object transformer:1140 { 
     name R2-12-47-1_xfmr_24; 
     phases BS; 
     from R2-12-47-1_node_349; 
     to R2-12-47-1_tn_24; 
     configuration transformer_configuration:1100; 
} 

object transformer:1141 { 
     name R2-12-47-1_xfmr_25; 
     phases CS; 
     from R2-12-47-1_node_349; 
     to R2-12-47-1_tn_25; 
     configuration transformer_configuration:1113; 
} 

object transformer:1142 { 
     name R2-12-47-1_xfmr_26; 
     phases AS; 
     from R2-12-47-1_node_356; 
     to R2-12-47-1_tn_26; 
     configuration transformer_configuration:1092; 
} 

object transformer:1143 { 
     name R2-12-47-1_xfmr_27; 
     phases BS; 
     from R2-12-47-1_node_356; 
     to R2-12-47-1_tn_27; 
     configuration transformer_configuration:1101; 
} 

object transformer:1144 { 
     name R2-12-47-1_xfmr_28; 
     phases CS; 
     from R2-12-47-1_node_356; 
     to R2-12-47-1_tn_28; 
     configuration transformer_configuration:1112; 
} 

object transformer:1145 { 
     name R2-12-47-1_xfmr_29; 
     phases AS; 
     from R2-12-47-1_node_290; 
     to R2-12-47-1_tn_29; 
     configuration transformer_configuration:1091; 
} 

object transformer:1146 { 
     name R2-12-47-1_xfmr_30; 
     phases AS; 
     from R2-12-47-1_node_337; 
     to R2-12-47-1_tn_30; 
     configuration transformer_configuration:1091; 
} 

object transformer:1147 { 
     name R2-12-47-1_xfmr_31; 
     phases AS; 
     from R2-12-47-1_node_334; 
     to R2-12-47-1_tn_31; 
     configuration transformer_configuration:1093; 
} 

object transformer:1148 { 
     name R2-12-47-1_xfmr_32; 
     phases BS; 
     from R2-12-47-1_node_361; 
     to R2-12-47-1_tn_32; 
     configuration transformer_configuration:1097; 
} 

object transformer:1149 { 
     name R2-12-47-1_xfmr_33; 
     phases BS; 
     from R2-12-47-1_node_380; 
     to R2-12-47-1_tn_33; 
     configuration transformer_configuration:1097; 
} 

object transformer:1150 { 
     name R2-12-47-1_xfmr_34; 
     phases AS; 
     from R2-12-47-1_node_371; 
     to R2-12-47-1_tn_34; 
     configuration transformer_configuration:1091; 
} 

object transformer:1151 { 
     name R2-12-47-1_xfmr_35; 
     phases BS; 
     from R2-12-47-1_node_370; 
     to R2-12-47-1_tn_35; 
     configuration transformer_configuration:1102; 
} 

object transformer:1152 { 
     name R2-12-47-1_xfmr_36; 
     phases BS; 
     from R2-12-47-1_node_366; 
     to R2-12-47-1_tn_36; 
     configuration transformer_configuration:1097; 
} 

object transformer:1153 { 
     name R2-12-47-1_xfmr_37; 
     phases BS; 
     from R2-12-47-1_node_360; 
     to R2-12-47-1_tn_37; 
     configuration transformer_configuration:1103; 
} 

object transformer:1154 { 
     name R2-12-47-1_xfmr_38; 
     phases BS; 
     from R2-12-47-1_node_385; 
     to R2-12-47-1_tn_38; 
     configuration transformer_configuration:1103; 
} 

object transformer:1155 { 
     name R2-12-47-1_xfmr_39; 
     phases BS; 
     from R2-12-47-1_node_386; 
     to R2-12-47-1_tn_39; 
     configuration transformer_configuration:1097; 
} 

object transformer:1156 { 
     name R2-12-47-1_xfmr_40; 
     phases BS; 
     from R2-12-47-1_node_396; 
     to R2-12-47-1_tn_40; 
     configuration transformer_configuration:1096; 
} 

object transformer:1157 { 
     name R2-12-47-1_xfmr_41; 
     phases BS; 
     from R2-12-47-1_node_391; 
     to R2-12-47-1_tn_41; 
     configuration transformer_configuration:1096; 
} 

object transformer:1158 { 
     name R2-12-47-1_xfmr_42; 
     phases BS; 
     from R2-12-47-1_node_388; 
     to R2-12-47-1_tn_42; 
     configuration transformer_configuration:1096; 
} 

object transformer:1159 { 
     name R2-12-47-1_xfmr_43; 
     phases BS; 
     from R2-12-47-1_node_384; 
     to R2-12-47-1_tn_43; 
     configuration transformer_configuration:1096; 
} 

object transformer:1160 { 
     name R2-12-47-1_xfmr_44; 
     phases BS; 
     from R2-12-47-1_node_363; 
     to R2-12-47-1_tn_44; 
     configuration transformer_configuration:1097; 
} 

object transformer:1161 { 
     name R2-12-47-1_xfmr_45; 
     phases BS; 
     from R2-12-47-1_node_365; 
     to R2-12-47-1_tn_45; 
     configuration transformer_configuration:1097; 
} 

object transformer:1162 { 
     name R2-12-47-1_xfmr_46; 
     phases BS; 
     from R2-12-47-1_node_368; 
     to R2-12-47-1_tn_46; 
     configuration transformer_configuration:1097; 
} 

object transformer:1163 { 
     name R2-12-47-1_xfmr_47; 
     phases BS; 
     from R2-12-47-1_node_364; 
     to R2-12-47-1_tn_47; 
     configuration transformer_configuration:1096; 
} 

object transformer:1164 { 
     name R2-12-47-1_xfmr_48; 
     phases BS; 
     from R2-12-47-1_node_381; 
     to R2-12-47-1_tn_48; 
     configuration transformer_configuration:1097; 
} 

object transformer:1165 { 
     name R2-12-47-1_xfmr_49; 
     phases CS; 
     from R2-12-47-1_node_341; 
     to R2-12-47-1_tn_49; 
     configuration transformer_configuration:1110; 
} 

object transformer:1166 { 
     name R2-12-47-1_xfmr_50; 
     phases BS; 
     from R2-12-47-1_node_375; 
     to R2-12-47-1_tn_50; 
     configuration transformer_configuration:1099; 
} 

object transformer:1167 { 
     name R2-12-47-1_xfmr_51; 
     phases BS; 
     from R2-12-47-1_node_374; 
     to R2-12-47-1_tn_51; 
     configuration transformer_configuration:1097; 
} 

object transformer:1168 { 
     name R2-12-47-1_xfmr_52; 
     phases BS; 
     from R2-12-47-1_node_369; 
     to R2-12-47-1_tn_52; 
     configuration transformer_configuration:1097; 
} 

object transformer:1169 { 
     name R2-12-47-1_xfmr_53; 
     phases BS; 
     from R2-12-47-1_node_406; 
     to R2-12-47-1_tn_53; 
     configuration transformer_configuration:1097; 
} 

object transformer:1170 { 
     name R2-12-47-1_xfmr_54; 
     phases BS; 
     from R2-12-47-1_node_407; 
     to R2-12-47-1_tn_54; 
     configuration transformer_configuration:1097; 
} 

object transformer:1171 { 
     name R2-12-47-1_xfmr_55; 
     phases BS; 
     from R2-12-47-1_node_408; 
     to R2-12-47-1_tn_55; 
     configuration transformer_configuration:1097; 
} 

object transformer:1172 { 
     name R2-12-47-1_xfmr_56; 
     phases BS; 
     from R2-12-47-1_node_410; 
     to R2-12-47-1_tn_56; 
     configuration transformer_configuration:1097; 
} 

object transformer:1173 { 
     name R2-12-47-1_xfmr_57; 
     phases BS; 
     from R2-12-47-1_node_411; 
     to R2-12-47-1_tn_57; 
     configuration transformer_configuration:1097; 
} 

object transformer:1174 { 
     name R2-12-47-1_xfmr_58; 
     phases AS; 
     from R2-12-47-1_node_405; 
     to R2-12-47-1_tn_58; 
     configuration transformer_configuration:1092; 
} 

object transformer:1175 { 
     name R2-12-47-1_xfmr_59; 
     phases BS; 
     from R2-12-47-1_node_405; 
     to R2-12-47-1_tn_59; 
     configuration transformer_configuration:1097; 
} 

object transformer:1176 { 
     name R2-12-47-1_xfmr_60; 
     phases CS; 
     from R2-12-47-1_node_405; 
     to R2-12-47-1_tn_60; 
     configuration transformer_configuration:1112; 
} 

object transformer:1177 { 
     name R2-12-47-1_xfmr_61; 
     phases CS; 
     from R2-12-47-1_node_131; 
     to R2-12-47-1_tn_61; 
     configuration transformer_configuration:1114; 
} 

object transformer:1178 { 
     name R2-12-47-1_xfmr_62; 
     phases CS; 
     from R2-12-47-1_node_127; 
     to R2-12-47-1_tn_62; 
     configuration transformer_configuration:1115; 
} 

object transformer:1179 { 
     name R2-12-47-1_xfmr_63; 
     phases CS; 
     from R2-12-47-1_node_125; 
     to R2-12-47-1_tn_63; 
     configuration transformer_configuration:1114; 
} 

object transformer:1180 { 
     name R2-12-47-1_xfmr_64; 
     phases CS; 
     from R2-12-47-1_node_126; 
     to R2-12-47-1_tn_64; 
     configuration transformer_configuration:1115; 
} 

object transformer:1181 { 
     name R2-12-47-1_xfmr_65; 
     phases CS; 
     from R2-12-47-1_node_128; 
     to R2-12-47-1_tn_65; 
     configuration transformer_configuration:1114; 
} 

object transformer:1182 { 
     name R2-12-47-1_xfmr_66; 
     phases CS; 
     from R2-12-47-1_node_135; 
     to R2-12-47-1_tn_66; 
     configuration transformer_configuration:1109; 
} 

object transformer:1183 { 
     name R2-12-47-1_xfmr_67; 
     phases BS; 
     from R2-12-47-1_node_113; 
     to R2-12-47-1_tn_67; 
     configuration transformer_configuration:1097; 
} 

object transformer:1184 { 
     name R2-12-47-1_xfmr_68; 
     phases BS; 
     from R2-12-47-1_node_108; 
     to R2-12-47-1_tn_68; 
     configuration transformer_configuration:1097; 
} 

object transformer:1185 { 
     name R2-12-47-1_xfmr_69; 
     phases BS; 
     from R2-12-47-1_node_115; 
     to R2-12-47-1_tn_69; 
     configuration transformer_configuration:1104; 
} 

object transformer:1186 { 
     name R2-12-47-1_xfmr_70; 
     phases BS; 
     from R2-12-47-1_node_116; 
     to R2-12-47-1_tn_70; 
     configuration transformer_configuration:1103; 
} 

object transformer:1187 { 
     name R2-12-47-1_xfmr_71; 
     phases AS; 
     from R2-12-47-1_node_150; 
     to R2-12-47-1_tn_71; 
     configuration transformer_configuration:1094; 
} 

object transformer:1188 { 
     name R2-12-47-1_xfmr_72; 
     phases AS; 
     from R2-12-47-1_node_148; 
     to R2-12-47-1_tn_72; 
     configuration transformer_configuration:1094; 
} 

object transformer:1189 { 
     name R2-12-47-1_xfmr_73; 
     phases AS; 
     from R2-12-47-1_node_188; 
     to R2-12-47-1_tn_73; 
     configuration transformer_configuration:1095; 
} 

object transformer:1190 { 
     name R2-12-47-1_xfmr_74; 
     phases AS; 
     from R2-12-47-1_node_192; 
     to R2-12-47-1_tn_74; 
     configuration transformer_configuration:1095; 
} 

object transformer:1191 { 
     name R2-12-47-1_xfmr_75; 
     phases AS; 
     from R2-12-47-1_node_195; 
     to R2-12-47-1_tn_75; 
     configuration transformer_configuration:1094; 
} 

object transformer:1192 { 
     name R2-12-47-1_xfmr_76; 
     phases AS; 
     from R2-12-47-1_node_198; 
     to R2-12-47-1_tn_76; 
     configuration transformer_configuration:1094; 
} 

object transformer:1193 { 
     name R2-12-47-1_xfmr_77; 
     phases AS; 
     from R2-12-47-1_node_202; 
     to R2-12-47-1_tn_77; 
     configuration transformer_configuration:1094; 
} 

object transformer:1194 { 
     name R2-12-47-1_xfmr_78; 
     phases AS; 
     from R2-12-47-1_node_149; 
     to R2-12-47-1_tn_78; 
     configuration transformer_configuration:1094; 
} 

object transformer:1195 { 
     name R2-12-47-1_xfmr_79; 
     phases AS; 
     from R2-12-47-1_node_207; 
     to R2-12-47-1_tn_79; 
     configuration transformer_configuration:1095; 
} 

object transformer:1196 { 
     name R2-12-47-1_xfmr_80; 
     phases CS; 
     from R2-12-47-1_node_193; 
     to R2-12-47-1_tn_80; 
     configuration transformer_configuration:1114; 
} 

object transformer:1197 { 
     name R2-12-47-1_xfmr_81; 
     phases CS; 
     from R2-12-47-1_node_197; 
     to R2-12-47-1_tn_81; 
     configuration transformer_configuration:1116; 
} 

object transformer:1198 { 
     name R2-12-47-1_xfmr_82; 
     phases CS; 
     from R2-12-47-1_node_204; 
     to R2-12-47-1_tn_82; 
     configuration transformer_configuration:1109; 
} 

object transformer:1199 { 
     name R2-12-47-1_xfmr_83; 
     phases CS; 
     from R2-12-47-1_node_203; 
     to R2-12-47-1_tn_83; 
     configuration transformer_configuration:1109; 
} 

object transformer:1200 { 
     name R2-12-47-1_xfmr_84; 
     phases CS; 
     from R2-12-47-1_node_208; 
     to R2-12-47-1_tn_84; 
     configuration transformer_configuration:1109; 
} 

object transformer:1201 { 
     name R2-12-47-1_xfmr_85; 
     phases CS; 
     from R2-12-47-1_node_214; 
     to R2-12-47-1_tn_85; 
     configuration transformer_configuration:1114; 
} 

object transformer:1202 { 
     name R2-12-47-1_xfmr_86; 
     phases BS; 
     from R2-12-47-1_node_196; 
     to R2-12-47-1_tn_86; 
     configuration transformer_configuration:1105; 
} 

object transformer:1203 { 
     name R2-12-47-1_xfmr_87; 
     phases BS; 
     from R2-12-47-1_node_200; 
     to R2-12-47-1_tn_87; 
     configuration transformer_configuration:1106; 
} 

object transformer:1204 { 
     name R2-12-47-1_xfmr_88; 
     phases BS; 
     from R2-12-47-1_node_206; 
     to R2-12-47-1_tn_88; 
     configuration transformer_configuration:1103; 
} 

object transformer:1205 { 
     name R2-12-47-1_xfmr_89; 
     phases BS; 
     from R2-12-47-1_node_212; 
     to R2-12-47-1_tn_89; 
     configuration transformer_configuration:1103; 
} 

object transformer:1206 { 
     name R2-12-47-1_xfmr_90; 
     phases BS; 
     from R2-12-47-1_node_215; 
     to R2-12-47-1_tn_90; 
     configuration transformer_configuration:1103; 
} 

object transformer:1207 { 
     name R2-12-47-1_xfmr_91; 
     phases AS; 
     from R2-12-47-1_node_486; 
     to R2-12-47-1_tn_91; 
     configuration transformer_configuration:1092; 
} 

object transformer:1256 { 
     name R2-12-47-1_xfmr_92; 
     phases AN; 
     from R2-12-47-1_node_443; 
     to R2-12-47-1_meter_1; 
     configuration transformer_configuration:1208; 
} 

object transformer:1257 { 
     name R2-12-47-1_xfmr_93; 
     phases BN; 
     from R2-12-47-1_node_462; 
     to R2-12-47-1_meter_2; 
     configuration transformer_configuration:1209; 
} 

object transformer:1258 { 
     name R2-12-47-1_xfmr_94; 
     phases AN; 
     from R2-12-47-1_node_472; 
     to R2-12-47-1_meter_3; 
     configuration transformer_configuration:1210; 
} 

object transformer:1259 { 
     name R2-12-47-1_xfmr_95; 
     phases BN; 
     from R2-12-47-1_node_476; 
     to R2-12-47-1_meter_4; 
     configuration transformer_configuration:1211; 
} 

object transformer:1260 { 
     name R2-12-47-1_xfmr_96; 
     phases ABCN; 
     from R2-12-47-1_node_477; 
     to R2-12-47-1_meter_5; 
     configuration transformer_configuration:1212; 
} 

object transformer:1261 { 
     name R2-12-47-1_xfmr_97; 
     phases ABCN; 
     from R2-12-47-1_node_480; 
     to R2-12-47-1_meter_6; 
     configuration transformer_configuration:1213; 
} 

object transformer:1262 { 
     name R2-12-47-1_xfmr_98; 
     phases ABCN; 
     from R2-12-47-1_node_241; 
     to R2-12-47-1_meter_7; 
     configuration transformer_configuration:1214; 
} 

object transformer:1263 { 
     name R2-12-47-1_xfmr_99; 
     phases ABCN; 
     from R2-12-47-1_node_317; 
     to R2-12-47-1_meter_8; 
     configuration transformer_configuration:1215; 
} 

object transformer:1264 { 
     name R2-12-47-1_xfmr_100; 
     phases ABCN; 
     from R2-12-47-1_node_316; 
     to R2-12-47-1_meter_9; 
     configuration transformer_configuration:1216; 
} 

object transformer:1265 { 
     name R2-12-47-1_xfmr_101; 
     phases ABCN; 
     from R2-12-47-1_node_401; 
     to R2-12-47-1_meter_10; 
     configuration transformer_configuration:1217; 
} 

object transformer:1266 { 
     name R2-12-47-1_xfmr_102; 
     phases ABCN; 
     from R2-12-47-1_node_399; 
     to R2-12-47-1_meter_11; 
     configuration transformer_configuration:1218; 
} 

object transformer:1267 { 
     name R2-12-47-1_xfmr_103; 
     phases ABCN; 
     from R2-12-47-1_node_403; 
     to R2-12-47-1_meter_12; 
     configuration transformer_configuration:1218; 
} 

object transformer:1268 { 
     name R2-12-47-1_xfmr_104; 
     phases ABCN; 
     from R2-12-47-1_node_276; 
     to R2-12-47-1_meter_13; 
     configuration transformer_configuration:1212; 
} 

object transformer:1269 { 
     name R2-12-47-1_xfmr_105; 
     phases ABCN; 
     from R2-12-47-1_node_282; 
     to R2-12-47-1_meter_14; 
     configuration transformer_configuration:1212; 
} 

object transformer:1270 { 
     name R2-12-47-1_xfmr_106; 
     phases ABCN; 
     from R2-12-47-1_node_283; 
     to R2-12-47-1_meter_15; 
     configuration transformer_configuration:1219; 
} 

object transformer:1271 { 
     name R2-12-47-1_xfmr_107; 
     phases ABCN; 
     from R2-12-47-1_node_284; 
     to R2-12-47-1_meter_16; 
     configuration transformer_configuration:1220; 
} 

object transformer:1272 { 
     name R2-12-47-1_xfmr_108; 
     phases ABCN; 
     from R2-12-47-1_node_87; 
     to R2-12-47-1_meter_17; 
     configuration transformer_configuration:1215; 
} 

object transformer:1273 { 
     name R2-12-47-1_xfmr_109; 
     phases ABCN; 
     from R2-12-47-1_node_288; 
     to R2-12-47-1_meter_18; 
     configuration transformer_configuration:1221; 
} 

object transformer:1274 { 
     name R2-12-47-1_xfmr_110; 
     phases ABCN; 
     from R2-12-47-1_node_289; 
     to R2-12-47-1_meter_19; 
     configuration transformer_configuration:1222; 
} 

object transformer:1275 { 
     name R2-12-47-1_xfmr_111; 
     phases ABCN; 
     from R2-12-47-1_node_292; 
     to R2-12-47-1_meter_20; 
     configuration transformer_configuration:1223; 
} 

object transformer:1276 { 
     name R2-12-47-1_xfmr_112; 
     phases ABCN; 
     from R2-12-47-1_node_293; 
     to R2-12-47-1_meter_21; 
     configuration transformer_configuration:1224; 
} 

object transformer:1277 { 
     name R2-12-47-1_xfmr_113; 
     phases AN; 
     from R2-12-47-1_node_303; 
     to R2-12-47-1_meter_22; 
     configuration transformer_configuration:1225; 
} 

object transformer:1278 { 
     name R2-12-47-1_xfmr_114; 
     phases AN; 
     from R2-12-47-1_node_5; 
     to R2-12-47-1_meter_23; 
     configuration transformer_configuration:1210; 
} 

object transformer:1279 { 
     name R2-12-47-1_xfmr_115; 
     phases ABCN; 
     from R2-12-47-1_node_19; 
     to R2-12-47-1_meter_24; 
     configuration transformer_configuration:1226; 
} 

object transformer:1280 { 
     name R2-12-47-1_xfmr_116; 
     phases ABCN; 
     from R2-12-47-1_node_18; 
     to R2-12-47-1_meter_25; 
     configuration transformer_configuration:1227; 
} 

object transformer:1281 { 
     name R2-12-47-1_xfmr_117; 
     phases ABCN; 
     from R2-12-47-1_node_17; 
     to R2-12-47-1_meter_26; 
     configuration transformer_configuration:1214; 
} 

object transformer:1282 { 
     name R2-12-47-1_xfmr_118; 
     phases ABCN; 
     from R2-12-47-1_node_14; 
     to R2-12-47-1_meter_27; 
     configuration transformer_configuration:1212; 
} 

object transformer:1283 { 
     name R2-12-47-1_xfmr_119; 
     phases AN; 
     from R2-12-47-1_node_10; 
     to R2-12-47-1_meter_28; 
     configuration transformer_configuration:1228; 
} 

object transformer:1284 { 
     name R2-12-47-1_xfmr_120; 
     phases AN; 
     from R2-12-47-1_node_9; 
     to R2-12-47-1_meter_29; 
     configuration transformer_configuration:1229; 
} 

object transformer:1285 { 
     name R2-12-47-1_xfmr_121; 
     phases ABCN; 
     from R2-12-47-1_node_45; 
     to R2-12-47-1_meter_30; 
     configuration transformer_configuration:1230; 
} 

object transformer:1286 { 
     name R2-12-47-1_xfmr_122; 
     phases ABCN; 
     from R2-12-47-1_node_30; 
     to R2-12-47-1_meter_31; 
     configuration transformer_configuration:1213; 
} 

object transformer:1287 { 
     name R2-12-47-1_xfmr_123; 
     phases ABCN; 
     from R2-12-47-1_node_35; 
     to R2-12-47-1_meter_32; 
     configuration transformer_configuration:1231; 
} 

object transformer:1288 { 
     name R2-12-47-1_xfmr_124; 
     phases ABCN; 
     from R2-12-47-1_node_37; 
     to R2-12-47-1_meter_33; 
     configuration transformer_configuration:1212; 
} 

object transformer:1289 { 
     name R2-12-47-1_xfmr_125; 
     phases ABCN; 
     from R2-12-47-1_node_38; 
     to R2-12-47-1_meter_34; 
     configuration transformer_configuration:1232; 
} 

object transformer:1290 { 
     name R2-12-47-1_xfmr_126; 
     phases ABCN; 
     from R2-12-47-1_node_50; 
     to R2-12-47-1_meter_35; 
     configuration transformer_configuration:1217; 
} 

object transformer:1291 { 
     name R2-12-47-1_xfmr_127; 
     phases CN; 
     from R2-12-47-1_node_52; 
     to R2-12-47-1_meter_36; 
     configuration transformer_configuration:1233; 
} 

object transformer:1292 { 
     name R2-12-47-1_xfmr_128; 
     phases CN; 
     from R2-12-47-1_node_53; 
     to R2-12-47-1_meter_37; 
     configuration transformer_configuration:1234; 
} 

object transformer:1293 { 
     name R2-12-47-1_xfmr_129; 
     phases ABCN; 
     from R2-12-47-1_node_57; 
     to R2-12-47-1_meter_38; 
     configuration transformer_configuration:1215; 
} 

object transformer:1294 { 
     name R2-12-47-1_xfmr_130; 
     phases ABCN; 
     from R2-12-47-1_node_59; 
     to R2-12-47-1_meter_39; 
     configuration transformer_configuration:1212; 
} 

object transformer:1295 { 
     name R2-12-47-1_xfmr_131; 
     phases ABCN; 
     from R2-12-47-1_node_42; 
     to R2-12-47-1_meter_40; 
     configuration transformer_configuration:1212; 
} 

object transformer:1296 { 
     name R2-12-47-1_xfmr_132; 
     phases ABCN; 
     from R2-12-47-1_node_60; 
     to R2-12-47-1_meter_41; 
     configuration transformer_configuration:1230; 
} 

object transformer:1297 { 
     name R2-12-47-1_xfmr_133; 
     phases ABCN; 
     from R2-12-47-1_node_61; 
     to R2-12-47-1_meter_42; 
     configuration transformer_configuration:1235; 
} 

object transformer:1298 { 
     name R2-12-47-1_xfmr_134; 
     phases ABCN; 
     from R2-12-47-1_node_62; 
     to R2-12-47-1_meter_43; 
     configuration transformer_configuration:1236; 
} 

object transformer:1299 { 
     name R2-12-47-1_xfmr_135; 
     phases ABCN; 
     from R2-12-47-1_node_65; 
     to R2-12-47-1_meter_44; 
     configuration transformer_configuration:1224; 
} 

object transformer:1300 { 
     name R2-12-47-1_xfmr_136; 
     phases ABCN; 
     from R2-12-47-1_node_75; 
     to R2-12-47-1_meter_45; 
     configuration transformer_configuration:1224; 
} 

object transformer:1301 { 
     name R2-12-47-1_xfmr_137; 
     phases ABCN; 
     from R2-12-47-1_node_74; 
     to R2-12-47-1_meter_46; 
     configuration transformer_configuration:1212; 
} 

object transformer:1302 { 
     name R2-12-47-1_xfmr_138; 
     phases ABCN; 
     from R2-12-47-1_node_80; 
     to R2-12-47-1_meter_47; 
     configuration transformer_configuration:1212; 
} 

object transformer:1303 { 
     name R2-12-47-1_xfmr_139; 
     phases CN; 
     from R2-12-47-1_node_84; 
     to R2-12-47-1_meter_48; 
     configuration transformer_configuration:1237; 
} 

object transformer:1304 { 
     name R2-12-47-1_xfmr_140; 
     phases ABCN; 
     from R2-12-47-1_node_88; 
     to R2-12-47-1_meter_49; 
     configuration transformer_configuration:1238; 
} 

object transformer:1305 { 
     name R2-12-47-1_xfmr_141; 
     phases ABCN; 
     from R2-12-47-1_node_89; 
     to R2-12-47-1_meter_50; 
     configuration transformer_configuration:1219; 
} 

object transformer:1306 { 
     name R2-12-47-1_xfmr_142; 
     phases ABCN; 
     from R2-12-47-1_node_91; 
     to R2-12-47-1_meter_51; 
     configuration transformer_configuration:1239; 
} 

object transformer:1307 { 
     name R2-12-47-1_xfmr_143; 
     phases ABN; 
     from R2-12-47-1_node_85; 
     to R2-12-47-1_meter_52; 
     configuration transformer_configuration:1240; 
} 

object transformer:1308 { 
     name R2-12-47-1_xfmr_144; 
     phases ABCN; 
     from R2-12-47-1_node_83; 
     to R2-12-47-1_meter_53; 
     configuration transformer_configuration:1241; 
} 

object transformer:1309 { 
     name R2-12-47-1_xfmr_145; 
     phases ABCN; 
     from R2-12-47-1_node_94; 
     to R2-12-47-1_meter_54; 
     configuration transformer_configuration:1224; 
} 

object transformer:1310 { 
     name R2-12-47-1_xfmr_146; 
     phases ABCN; 
     from R2-12-47-1_node_93; 
     to R2-12-47-1_meter_55; 
     configuration transformer_configuration:1219; 
} 

object transformer:1311 { 
     name R2-12-47-1_xfmr_147; 
     phases ABCN; 
     from R2-12-47-1_node_97; 
     to R2-12-47-1_meter_56; 
     configuration transformer_configuration:1238; 
} 

object transformer:1312 { 
     name R2-12-47-1_xfmr_148; 
     phases ABCN; 
     from R2-12-47-1_node_98; 
     to R2-12-47-1_meter_57; 
     configuration transformer_configuration:1223; 
} 

object transformer:1313 { 
     name R2-12-47-1_xfmr_149; 
     phases BCN; 
     from R2-12-47-1_node_95; 
     to R2-12-47-1_meter_58; 
     configuration transformer_configuration:1242; 
} 

object transformer:1314 { 
     name R2-12-47-1_xfmr_150; 
     phases ABCN; 
     from R2-12-47-1_node_101; 
     to R2-12-47-1_meter_59; 
     configuration transformer_configuration:1239; 
} 

object transformer:1315 { 
     name R2-12-47-1_xfmr_151; 
     phases ABCN; 
     from R2-12-47-1_node_102; 
     to R2-12-47-1_meter_60; 
     configuration transformer_configuration:1243; 
} 

object transformer:1316 { 
     name R2-12-47-1_xfmr_152; 
     phases CN; 
     from R2-12-47-1_node_140; 
     to R2-12-47-1_meter_61; 
     configuration transformer_configuration:1244; 
} 

object transformer:1317 { 
     name R2-12-47-1_xfmr_153; 
     phases ABCN; 
     from R2-12-47-1_node_301; 
     to R2-12-47-1_meter_62; 
     configuration transformer_configuration:1224; 
} 

object transformer:1318 { 
     name R2-12-47-1_xfmr_154; 
     phases ABCN; 
     from R2-12-47-1_node_143; 
     to R2-12-47-1_meter_63; 
     configuration transformer_configuration:1245; 
} 

object transformer:1319 { 
     name R2-12-47-1_xfmr_155; 
     phases ABCN; 
     from R2-12-47-1_node_160; 
     to R2-12-47-1_meter_64; 
     configuration transformer_configuration:1246; 
} 

object transformer:1320 { 
     name R2-12-47-1_xfmr_156; 
     phases ABCN; 
     from R2-12-47-1_node_177; 
     to R2-12-47-1_meter_65; 
     configuration transformer_configuration:1224; 
} 

object transformer:1321 { 
     name R2-12-47-1_xfmr_157; 
     phases ABCN; 
     from R2-12-47-1_node_183; 
     to R2-12-47-1_meter_66; 
     configuration transformer_configuration:1247; 
} 

object transformer:1322 { 
     name R2-12-47-1_xfmr_158; 
     phases ABCN; 
     from R2-12-47-1_node_165; 
     to R2-12-47-1_meter_67; 
     configuration transformer_configuration:1224; 
} 

object transformer:1323 { 
     name R2-12-47-1_xfmr_159; 
     phases AN; 
     from R2-12-47-1_node_169; 
     to R2-12-47-1_meter_68; 
     configuration transformer_configuration:1248; 
} 

object transformer:1324 { 
     name R2-12-47-1_xfmr_160; 
     phases ABCN; 
     from R2-12-47-1_node_163; 
     to R2-12-47-1_meter_69; 
     configuration transformer_configuration:1245; 
} 

object transformer:1325 { 
     name R2-12-47-1_xfmr_161; 
     phases ABCN; 
     from R2-12-47-1_node_157; 
     to R2-12-47-1_meter_70; 
     configuration transformer_configuration:1222; 
} 

object transformer:1326 { 
     name R2-12-47-1_xfmr_162; 
     phases ABCN; 
     from R2-12-47-1_node_152; 
     to R2-12-47-1_meter_71; 
     configuration transformer_configuration:1224; 
} 

object transformer:1327 { 
     name R2-12-47-1_xfmr_163; 
     phases ABCN; 
     from R2-12-47-1_node_156; 
     to R2-12-47-1_meter_72; 
     configuration transformer_configuration:1224; 
} 

object transformer:1328 { 
     name R2-12-47-1_xfmr_164; 
     phases ABCN; 
     from R2-12-47-1_node_218; 
     to R2-12-47-1_meter_73; 
     configuration transformer_configuration:1249; 
} 

object transformer:1329 { 
     name R2-12-47-1_xfmr_165; 
     phases ABCN; 
     from R2-12-47-1_node_220; 
     to R2-12-47-1_meter_74; 
     configuration transformer_configuration:1250; 
} 

object transformer:1330 { 
     name R2-12-47-1_xfmr_166; 
     phases ABCN; 
     from R2-12-47-1_node_221; 
     to R2-12-47-1_meter_75; 
     configuration transformer_configuration:1251; 
} 

object transformer:1331 { 
     name R2-12-47-1_xfmr_167; 
     phases ABCN; 
     from R2-12-47-1_node_225; 
     to R2-12-47-1_meter_76; 
     configuration transformer_configuration:1252; 
} 

object transformer:1332 { 
     name R2-12-47-1_xfmr_168; 
     phases ABCN; 
     from R2-12-47-1_node_231; 
     to R2-12-47-1_meter_77; 
     configuration transformer_configuration:1253; 
} 

object transformer:1333 { 
     name R2-12-47-1_xfmr_169; 
     phases ABCN; 
     from R2-12-47-1_node_232; 
     to R2-12-47-1_meter_78; 
     configuration transformer_configuration:1219; 
} 

object transformer:1334 { 
     name R2-12-47-1_xfmr_170; 
     phases BN; 
     from R2-12-47-1_node_230; 
     to R2-12-47-1_meter_79; 
     configuration transformer_configuration:1254; 
} 

object transformer:1335 { 
     name R2-12-47-1_xfmr_171; 
     phases ABCN; 
     from R2-12-47-1_node_234; 
     to R2-12-47-1_meter_80; 
     configuration transformer_configuration:1224; 
} 

object transformer:1336 { 
     name R2-12-47-1_xfmr_172; 
     phases ABCN; 
     from R2-12-47-1_node_457; 
     to R2-12-47-1_meter_81; 
     configuration transformer_configuration:1223; 
} 

object transformer:1337 { 
     name R2-12-47-1_xfmr_173; 
     phases ABCN; 
     from R2-12-47-1_node_464; 
     to R2-12-47-1_meter_82; 
     configuration transformer_configuration:1255; 
} 

object transformer_configuration:1087 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerA_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+331.957j;
} 

object transformer_configuration:1088 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerA_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+308.545j;
} 

object transformer_configuration:1089 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 100.0; 
     powerA_rating 100.0; 
     resistance 0.00150; 
     reactance 0.00100; 
      shunt_impedance 496.060+504.979j;
} 

object transformer_configuration:1090 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 10.0; 
     powerA_rating 10.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 308.320+278.001j;
} 

object transformer_configuration:1091 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerA_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+406.836j;
} 

object transformer_configuration:1092 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerA_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+307.592j;
} 

object transformer_configuration:1093 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 75.0; 
     powerA_rating 75.0; 
     resistance 0.00200; 
     reactance 0.00133; 
      shunt_impedance 443.910+501.455j;
} 

object transformer_configuration:1094 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerA_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+434.823j;
} 

object transformer_configuration:1095 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerA_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+361.794j;
} 

object transformer_configuration:1096 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerB_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+322.457j;
} 

object transformer_configuration:1097 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerB_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+373.112j;
} 

object transformer_configuration:1098 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerB_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+236.776j;
} 

object transformer_configuration:1099 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 10.0; 
     powerB_rating 10.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 308.320+294.498j;
} 

object transformer_configuration:1100 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerB_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+251.681j;
} 

object transformer_configuration:1101 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerB_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+348.388j;
} 

object transformer_configuration:1102 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerB_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+370.241j;
} 

object transformer_configuration:1103 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerB_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+397.178j;
} 

object transformer_configuration:1104 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 75.0; 
     powerB_rating 75.0; 
     resistance 0.00200; 
     reactance 0.00133; 
      shunt_impedance 443.910+427.112j;
} 

object transformer_configuration:1105 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 37.5; 
     powerB_rating 37.5; 
     resistance 0.00400; 
     reactance 0.00267; 
      shunt_impedance 365.685+370.917j;
} 

object transformer_configuration:1106 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 37.5; 
     powerB_rating 37.5; 
     resistance 0.00400; 
     reactance 0.00267; 
      shunt_impedance 365.685+424.379j;
} 

object transformer_configuration:1107 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+385.427j;
} 

object transformer_configuration:1108 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 75.0; 
     powerC_rating 75.0; 
     resistance 0.00200; 
     reactance 0.00133; 
      shunt_impedance 443.910+424.003j;
} 

object transformer_configuration:1109 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+398.358j;
} 

object transformer_configuration:1110 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 37.5; 
     powerC_rating 37.5; 
     resistance 0.00400; 
     reactance 0.00267; 
      shunt_impedance 365.685+324.710j;
} 

object transformer_configuration:1111 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+353.219j;
} 

object transformer_configuration:1112 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerC_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+319.906j;
} 

object transformer_configuration:1113 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 10.0; 
     powerC_rating 10.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 308.320+336.070j;
} 

object transformer_configuration:1114 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+331.773j;
} 

object transformer_configuration:1115 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 100.0; 
     powerC_rating 100.0; 
     resistance 0.00150; 
     reactance 0.00100; 
      shunt_impedance 496.060+521.092j;
} 

object transformer_configuration:1116 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 75.0; 
     powerC_rating 75.0; 
     resistance 0.00200; 
     reactance 0.00133; 
      shunt_impedance 443.910+405.547j;
} 

object transformer_configuration:1208 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerA_rating 25.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+326.822j;
} 

object transformer_configuration:1209 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 175.0; 
     powerB_rating 175.0; 
     resistance 0.00057; 
     reactance 0.00286; 
      shunt_impedance 652.510+703.928j;
} 

object transformer_configuration:1210 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 15.0; 
     powerA_rating 15.0; 
     resistance 0.00667; 
     reactance 0.03333; 
      shunt_impedance 318.750+328.255j;
} 

object transformer_configuration:1211 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerB_rating 25.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+334.049j;
} 

object transformer_configuration:1212 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 75.0; 
     powerA_rating 25.0; 
     powerB_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00133; 
     reactance 0.00667; 
      shunt_impedance 443.910+470.843j;
} 

object transformer_configuration:1213 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 150.0; 
     powerA_rating 50.0; 
     powerB_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00067; 
     reactance 0.00333; 
      shunt_impedance 600.360+698.489j;
} 

object transformer_configuration:1214 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 300.0; 
     powerA_rating 100.0; 
     powerB_rating 100.0; 
     powerC_rating 100.0; 
     resistance 0.00033; 
     reactance 0.00167; 
      shunt_impedance 913.260+856.319j;
} 

object transformer_configuration:1215 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 45.0; 
     powerA_rating 15.0; 
     powerB_rating 15.0; 
     powerC_rating 15.0; 
     resistance 0.00222; 
     reactance 0.01111; 
      shunt_impedance 381.330+329.847j;
} 

object transformer_configuration:1216 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 1500.0; 
     powerA_rating 500.0; 
     powerB_rating 500.0; 
     powerC_rating 500.0; 
     resistance 0.00007; 
     reactance 0.00033; 
      shunt_impedance 3416.460+3019.385j;
} 

object transformer_configuration:1217 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 225.0; 
     powerA_rating 75.0; 
     powerB_rating 75.0; 
     powerC_rating 75.0; 
     resistance 0.00044; 
     reactance 0.00222; 
      shunt_impedance 756.810+685.346j;
} 

object transformer_configuration:1218 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 525.0; 
     powerA_rating 175.0; 
     powerB_rating 175.0; 
     powerC_rating 175.0; 
     resistance 0.00019; 
     reactance 0.00095; 
      shunt_impedance 1382.610+1289.808j;
} 

object transformer_configuration:1219 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 45.0; 
     powerA_rating 15.0; 
     powerB_rating 15.0; 
     powerC_rating 15.0; 
     resistance 0.00222; 
     reactance 0.01111; 
      shunt_impedance 381.330+403.321j;
} 

object transformer_configuration:1220 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerA_rating 0.0; 
     powerB_rating 0.0; 
     powerC_rating 50.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+310.048j;
} 

object transformer_configuration:1221 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 750.0; 
     powerA_rating 250.0; 
     powerB_rating 250.0; 
     powerC_rating 250.0; 
     resistance 0.00013; 
     reactance 0.00067; 
      shunt_impedance 1851.960+1895.660j;
} 

object transformer_configuration:1222 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 750.0; 
     powerA_rating 250.0; 
     powerB_rating 250.0; 
     powerC_rating 250.0; 
     resistance 0.00013; 
     reactance 0.00067; 
      shunt_impedance 1851.960+1707.799j;
} 

object transformer_configuration:1223 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 225.0; 
     powerA_rating 75.0; 
     powerB_rating 75.0; 
     powerC_rating 75.0; 
     resistance 0.00044; 
     reactance 0.00222; 
      shunt_impedance 756.810+840.026j;
} 

object transformer_configuration:1224 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 75.0; 
     powerA_rating 25.0; 
     powerB_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00133; 
     reactance 0.00667; 
      shunt_impedance 443.910+405.931j;
} 

object transformer_configuration:1225 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerA_rating 25.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+339.867j;
} 

object transformer_configuration:1226 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 87.5; 
     powerA_rating 37.5; 
     powerB_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00114; 
     reactance 0.00571; 
      shunt_impedance 469.985+425.920j;
} 

object transformer_configuration:1227 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 15.0; 
     powerA_rating 15.0; 
     powerB_rating 0.0; 
     powerC_rating 0.0; 
     resistance 0.00667; 
     reactance 0.03333; 
      shunt_impedance 318.750+297.025j;
} 

object transformer_configuration:1228 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerA_rating 50.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+381.569j;
} 

object transformer_configuration:1229 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 75.0; 
     powerA_rating 75.0; 
     resistance 0.00133; 
     reactance 0.00667; 
      shunt_impedance 443.910+433.754j;
} 

object transformer_configuration:1230 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 30.0; 
     powerA_rating 10.0; 
     powerB_rating 10.0; 
     powerC_rating 10.0; 
     resistance 0.00333; 
     reactance 0.01667; 
      shunt_impedance 350.040+331.669j;
} 

object transformer_configuration:1231 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerA_rating 0.0; 
     powerB_rating 25.0; 
     powerC_rating 0.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+377.929j;
} 

object transformer_configuration:1232 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerA_rating 0.0; 
     powerB_rating 50.0; 
     powerC_rating 0.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+413.312j;
} 

object transformer_configuration:1233 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+402.613j;
} 

object transformer_configuration:1234 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+380.897j;
} 

object transformer_configuration:1235 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 100.0; 
     powerA_rating 50.0; 
     powerB_rating 50.0; 
     powerC_rating 0.0; 
     resistance 0.00100; 
     reactance 0.00500; 
      shunt_impedance 496.060+548.971j;
} 

object transformer_configuration:1236 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 45.0; 
     powerA_rating 10.0; 
     powerB_rating 10.0; 
     powerC_rating 25.0; 
     resistance 0.00222; 
     reactance 0.01111; 
      shunt_impedance 381.330+301.280j;
} 

object transformer_configuration:1237 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+361.294j;
} 

object transformer_configuration:1238 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerA_rating 0.0; 
     powerB_rating 50.0; 
     powerC_rating 0.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+406.313j;
} 

object transformer_configuration:1239 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 150.0; 
     powerA_rating 50.0; 
     powerB_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00067; 
     reactance 0.00333; 
      shunt_impedance 600.360+577.896j;
} 

object transformer_configuration:1240 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerA_rating 25.0; 
     powerB_rating 25.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+419.001j;
} 

object transformer_configuration:1241 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerA_rating 0.0; 
     powerB_rating 25.0; 
     powerC_rating 0.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+369.415j;
} 

object transformer_configuration:1242 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 100.0; 
     powerB_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00100; 
     reactance 0.00500; 
      shunt_impedance 496.060+547.333j;
} 

object transformer_configuration:1243 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 100.0; 
     powerA_rating 0.0; 
     powerB_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00100; 
     reactance 0.00500; 
      shunt_impedance 496.060+516.884j;
} 

object transformer_configuration:1244 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 175.0; 
     powerC_rating 175.0; 
     resistance 0.00057; 
     reactance 0.00286; 
      shunt_impedance 652.510+691.730j;
} 

object transformer_configuration:1245 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 300.0; 
     powerA_rating 100.0; 
     powerB_rating 100.0; 
     powerC_rating 100.0; 
     resistance 0.00033; 
     reactance 0.00167; 
      shunt_impedance 913.260+851.705j;
} 

object transformer_configuration:1246 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 525.0; 
     powerA_rating 175.0; 
     powerB_rating 175.0; 
     powerC_rating 175.0; 
     resistance 0.00019; 
     reactance 0.00095; 
      shunt_impedance 1382.610+1231.190j;
} 

object transformer_configuration:1247 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 10.0; 
     powerA_rating 0.0; 
     powerB_rating 0.0; 
     powerC_rating 10.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 308.320+300.069j;
} 

object transformer_configuration:1248 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 100.0; 
     powerA_rating 100.0; 
     resistance 0.00100; 
     reactance 0.00500; 
      shunt_impedance 496.060+505.314j;
} 

object transformer_configuration:1249 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 5.0; 
     powerA_rating 5.0; 
     powerB_rating 0.0; 
     powerC_rating 0.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 297.890+326.218j;
} 

object transformer_configuration:1250 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerA_rating 50.0; 
     powerB_rating 0.0; 
     powerC_rating 0.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+360.791j;
} 

object transformer_configuration:1251 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerA_rating 25.0; 
     powerB_rating 0.0; 
     powerC_rating 0.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+322.987j;
} 

object transformer_configuration:1252 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerA_rating 50.0; 
     powerB_rating 0.0; 
     powerC_rating 0.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+508.288j;
} 

object transformer_configuration:1253 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 175.0; 
     powerA_rating 175.0; 
     powerB_rating 0.0; 
     powerC_rating 0.0; 
     resistance 0.00057; 
     reactance 0.00286; 
      shunt_impedance 652.510+611.886j;
} 

object transformer_configuration:1254 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 15.0; 
     powerB_rating 15.0; 
     resistance 0.00667; 
     reactance 0.03333; 
      shunt_impedance 318.750+379.960j;
} 

object transformer_configuration:1255 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 3000.0; 
     powerA_rating 1000.0; 
     powerB_rating 1000.0; 
     powerC_rating 1000.0; 
     resistance 0.00003; 
     reactance 0.00017; 
      shunt_impedance 6545.460+7174.576j;
} 

object triplex_line_conductor: { 
     name triplex_4/0 AA; 
     resistance 0.48; 
     geometric_mean_radius 0.0158; 
} 

object triplex_line_configuration:1 { 
     conductor_1 triplex_4/0 AA; 
     conductor_2 triplex_4/0 AA; 
     conductor_N triplex_4/0 AA; 
     insulation_thickness 0.08; 
     diameter 0.522; 
} 

object triplex_line:996 { 
     name R2-12-47-1_tl_1; 
     phases BS; 
     from R2-12-47-1_tn_1; 
     to R2-12-47-1_tm_1; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:997 { 
     name R2-12-47-1_tl_2; 
     phases BS; 
     from R2-12-47-1_tn_2; 
     to R2-12-47-1_tm_2; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:998 { 
     name R2-12-47-1_tl_3; 
     phases BS; 
     from R2-12-47-1_tn_3; 
     to R2-12-47-1_tm_3; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:999 { 
     name R2-12-47-1_tl_4; 
     phases BS; 
     from R2-12-47-1_tn_4; 
     to R2-12-47-1_tm_4; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1000 { 
     name R2-12-47-1_tl_5; 
     phases CS; 
     from R2-12-47-1_tn_5; 
     to R2-12-47-1_tm_5; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1001 { 
     name R2-12-47-1_tl_6; 
     phases CS; 
     from R2-12-47-1_tn_6; 
     to R2-12-47-1_tm_6; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1002 { 
     name R2-12-47-1_tl_7; 
     phases CS; 
     from R2-12-47-1_tn_7; 
     to R2-12-47-1_tm_7; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1003 { 
     name R2-12-47-1_tl_8; 
     phases CS; 
     from R2-12-47-1_tn_8; 
     to R2-12-47-1_tm_8; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1004 { 
     name R2-12-47-1_tl_9; 
     phases AS; 
     from R2-12-47-1_tn_9; 
     to R2-12-47-1_tm_9; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1005 { 
     name R2-12-47-1_tl_10; 
     phases BS; 
     from R2-12-47-1_tn_10; 
     to R2-12-47-1_tm_10; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1006 { 
     name R2-12-47-1_tl_11; 
     phases CS; 
     from R2-12-47-1_tn_11; 
     to R2-12-47-1_tm_11; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1007 { 
     name R2-12-47-1_tl_12; 
     phases AS; 
     from R2-12-47-1_tn_12; 
     to R2-12-47-1_tm_12; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1008 { 
     name R2-12-47-1_tl_13; 
     phases BS; 
     from R2-12-47-1_tn_13; 
     to R2-12-47-1_tm_13; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1009 { 
     name R2-12-47-1_tl_14; 
     phases AS; 
     from R2-12-47-1_tn_14; 
     to R2-12-47-1_tm_14; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1010 { 
     name R2-12-47-1_tl_15; 
     phases AS; 
     from R2-12-47-1_tn_15; 
     to R2-12-47-1_tm_15; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1011 { 
     name R2-12-47-1_tl_16; 
     phases BS; 
     from R2-12-47-1_tn_16; 
     to R2-12-47-1_tm_16; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1012 { 
     name R2-12-47-1_tl_17; 
     phases CS; 
     from R2-12-47-1_tn_17; 
     to R2-12-47-1_tm_17; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1013 { 
     name R2-12-47-1_tl_18; 
     phases AS; 
     from R2-12-47-1_tn_18; 
     to R2-12-47-1_tm_18; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1014 { 
     name R2-12-47-1_tl_19; 
     phases AS; 
     from R2-12-47-1_tn_19; 
     to R2-12-47-1_tm_19; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1015 { 
     name R2-12-47-1_tl_20; 
     phases AS; 
     from R2-12-47-1_tn_20; 
     to R2-12-47-1_tm_20; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1016 { 
     name R2-12-47-1_tl_21; 
     phases AS; 
     from R2-12-47-1_tn_21; 
     to R2-12-47-1_tm_21; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1017 { 
     name R2-12-47-1_tl_22; 
     phases AS; 
     from R2-12-47-1_tn_22; 
     to R2-12-47-1_tm_22; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1018 { 
     name R2-12-47-1_tl_23; 
     phases AS; 
     from R2-12-47-1_tn_23; 
     to R2-12-47-1_tm_23; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1019 { 
     name R2-12-47-1_tl_24; 
     phases BS; 
     from R2-12-47-1_tn_24; 
     to R2-12-47-1_tm_24; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1020 { 
     name R2-12-47-1_tl_25; 
     phases CS; 
     from R2-12-47-1_tn_25; 
     to R2-12-47-1_tm_25; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1021 { 
     name R2-12-47-1_tl_26; 
     phases AS; 
     from R2-12-47-1_tn_26; 
     to R2-12-47-1_tm_26; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1022 { 
     name R2-12-47-1_tl_27; 
     phases BS; 
     from R2-12-47-1_tn_27; 
     to R2-12-47-1_tm_27; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1023 { 
     name R2-12-47-1_tl_28; 
     phases CS; 
     from R2-12-47-1_tn_28; 
     to R2-12-47-1_tm_28; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1024 { 
     name R2-12-47-1_tl_29; 
     phases AS; 
     from R2-12-47-1_tn_29; 
     to R2-12-47-1_tm_29; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1025 { 
     name R2-12-47-1_tl_30; 
     phases AS; 
     from R2-12-47-1_tn_30; 
     to R2-12-47-1_tm_30; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1026 { 
     name R2-12-47-1_tl_31; 
     phases AS; 
     from R2-12-47-1_tn_31; 
     to R2-12-47-1_tm_31; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1027 { 
     name R2-12-47-1_tl_32; 
     phases BS; 
     from R2-12-47-1_tn_32; 
     to R2-12-47-1_tm_32; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1028 { 
     name R2-12-47-1_tl_33; 
     phases BS; 
     from R2-12-47-1_tn_33; 
     to R2-12-47-1_tm_33; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1029 { 
     name R2-12-47-1_tl_34; 
     phases AS; 
     from R2-12-47-1_tn_34; 
     to R2-12-47-1_tm_34; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1030 { 
     name R2-12-47-1_tl_35; 
     phases BS; 
     from R2-12-47-1_tn_35; 
     to R2-12-47-1_tm_35; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1031 { 
     name R2-12-47-1_tl_36; 
     phases BS; 
     from R2-12-47-1_tn_36; 
     to R2-12-47-1_tm_36; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1032 { 
     name R2-12-47-1_tl_37; 
     phases BS; 
     from R2-12-47-1_tn_37; 
     to R2-12-47-1_tm_37; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1033 { 
     name R2-12-47-1_tl_38; 
     phases BS; 
     from R2-12-47-1_tn_38; 
     to R2-12-47-1_tm_38; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1034 { 
     name R2-12-47-1_tl_39; 
     phases BS; 
     from R2-12-47-1_tn_39; 
     to R2-12-47-1_tm_39; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1035 { 
     name R2-12-47-1_tl_40; 
     phases BS; 
     from R2-12-47-1_tn_40; 
     to R2-12-47-1_tm_40; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1036 { 
     name R2-12-47-1_tl_41; 
     phases BS; 
     from R2-12-47-1_tn_41; 
     to R2-12-47-1_tm_41; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1037 { 
     name R2-12-47-1_tl_42; 
     phases BS; 
     from R2-12-47-1_tn_42; 
     to R2-12-47-1_tm_42; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1038 { 
     name R2-12-47-1_tl_43; 
     phases BS; 
     from R2-12-47-1_tn_43; 
     to R2-12-47-1_tm_43; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1039 { 
     name R2-12-47-1_tl_44; 
     phases BS; 
     from R2-12-47-1_tn_44; 
     to R2-12-47-1_tm_44; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1040 { 
     name R2-12-47-1_tl_45; 
     phases BS; 
     from R2-12-47-1_tn_45; 
     to R2-12-47-1_tm_45; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1041 { 
     name R2-12-47-1_tl_46; 
     phases BS; 
     from R2-12-47-1_tn_46; 
     to R2-12-47-1_tm_46; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1042 { 
     name R2-12-47-1_tl_47; 
     phases BS; 
     from R2-12-47-1_tn_47; 
     to R2-12-47-1_tm_47; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1043 { 
     name R2-12-47-1_tl_48; 
     phases BS; 
     from R2-12-47-1_tn_48; 
     to R2-12-47-1_tm_48; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1044 { 
     name R2-12-47-1_tl_49; 
     phases CS; 
     from R2-12-47-1_tn_49; 
     to R2-12-47-1_tm_49; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1045 { 
     name R2-12-47-1_tl_50; 
     phases BS; 
     from R2-12-47-1_tn_50; 
     to R2-12-47-1_tm_50; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1046 { 
     name R2-12-47-1_tl_51; 
     phases BS; 
     from R2-12-47-1_tn_51; 
     to R2-12-47-1_tm_51; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1047 { 
     name R2-12-47-1_tl_52; 
     phases BS; 
     from R2-12-47-1_tn_52; 
     to R2-12-47-1_tm_52; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1048 { 
     name R2-12-47-1_tl_53; 
     phases BS; 
     from R2-12-47-1_tn_53; 
     to R2-12-47-1_tm_53; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1049 { 
     name R2-12-47-1_tl_54; 
     phases BS; 
     from R2-12-47-1_tn_54; 
     to R2-12-47-1_tm_54; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1050 { 
     name R2-12-47-1_tl_55; 
     phases BS; 
     from R2-12-47-1_tn_55; 
     to R2-12-47-1_tm_55; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1051 { 
     name R2-12-47-1_tl_56; 
     phases BS; 
     from R2-12-47-1_tn_56; 
     to R2-12-47-1_tm_56; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1052 { 
     name R2-12-47-1_tl_57; 
     phases BS; 
     from R2-12-47-1_tn_57; 
     to R2-12-47-1_tm_57; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1053 { 
     name R2-12-47-1_tl_58; 
     phases AS; 
     from R2-12-47-1_tn_58; 
     to R2-12-47-1_tm_58; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1054 { 
     name R2-12-47-1_tl_59; 
     phases BS; 
     from R2-12-47-1_tn_59; 
     to R2-12-47-1_tm_59; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1055 { 
     name R2-12-47-1_tl_60; 
     phases CS; 
     from R2-12-47-1_tn_60; 
     to R2-12-47-1_tm_60; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1056 { 
     name R2-12-47-1_tl_61; 
     phases CS; 
     from R2-12-47-1_tn_61; 
     to R2-12-47-1_tm_61; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1057 { 
     name R2-12-47-1_tl_62; 
     phases CS; 
     from R2-12-47-1_tn_62; 
     to R2-12-47-1_tm_62; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1058 { 
     name R2-12-47-1_tl_63; 
     phases CS; 
     from R2-12-47-1_tn_63; 
     to R2-12-47-1_tm_63; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1059 { 
     name R2-12-47-1_tl_64; 
     phases CS; 
     from R2-12-47-1_tn_64; 
     to R2-12-47-1_tm_64; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1060 { 
     name R2-12-47-1_tl_65; 
     phases CS; 
     from R2-12-47-1_tn_65; 
     to R2-12-47-1_tm_65; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1061 { 
     name R2-12-47-1_tl_66; 
     phases CS; 
     from R2-12-47-1_tn_66; 
     to R2-12-47-1_tm_66; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1062 { 
     name R2-12-47-1_tl_67; 
     phases BS; 
     from R2-12-47-1_tn_67; 
     to R2-12-47-1_tm_67; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1063 { 
     name R2-12-47-1_tl_68; 
     phases BS; 
     from R2-12-47-1_tn_68; 
     to R2-12-47-1_tm_68; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1064 { 
     name R2-12-47-1_tl_69; 
     phases BS; 
     from R2-12-47-1_tn_69; 
     to R2-12-47-1_tm_69; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1065 { 
     name R2-12-47-1_tl_70; 
     phases BS; 
     from R2-12-47-1_tn_70; 
     to R2-12-47-1_tm_70; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1066 { 
     name R2-12-47-1_tl_71; 
     phases AS; 
     from R2-12-47-1_tn_71; 
     to R2-12-47-1_tm_71; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1067 { 
     name R2-12-47-1_tl_72; 
     phases AS; 
     from R2-12-47-1_tn_72; 
     to R2-12-47-1_tm_72; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1068 { 
     name R2-12-47-1_tl_73; 
     phases AS; 
     from R2-12-47-1_tn_73; 
     to R2-12-47-1_tm_73; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1069 { 
     name R2-12-47-1_tl_74; 
     phases AS; 
     from R2-12-47-1_tn_74; 
     to R2-12-47-1_tm_74; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1070 { 
     name R2-12-47-1_tl_75; 
     phases AS; 
     from R2-12-47-1_tn_75; 
     to R2-12-47-1_tm_75; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1071 { 
     name R2-12-47-1_tl_76; 
     phases AS; 
     from R2-12-47-1_tn_76; 
     to R2-12-47-1_tm_76; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1072 { 
     name R2-12-47-1_tl_77; 
     phases AS; 
     from R2-12-47-1_tn_77; 
     to R2-12-47-1_tm_77; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1073 { 
     name R2-12-47-1_tl_78; 
     phases AS; 
     from R2-12-47-1_tn_78; 
     to R2-12-47-1_tm_78; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1074 { 
     name R2-12-47-1_tl_79; 
     phases AS; 
     from R2-12-47-1_tn_79; 
     to R2-12-47-1_tm_79; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1075 { 
     name R2-12-47-1_tl_80; 
     phases CS; 
     from R2-12-47-1_tn_80; 
     to R2-12-47-1_tm_80; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1076 { 
     name R2-12-47-1_tl_81; 
     phases CS; 
     from R2-12-47-1_tn_81; 
     to R2-12-47-1_tm_81; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1077 { 
     name R2-12-47-1_tl_82; 
     phases CS; 
     from R2-12-47-1_tn_82; 
     to R2-12-47-1_tm_82; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1078 { 
     name R2-12-47-1_tl_83; 
     phases CS; 
     from R2-12-47-1_tn_83; 
     to R2-12-47-1_tm_83; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1079 { 
     name R2-12-47-1_tl_84; 
     phases CS; 
     from R2-12-47-1_tn_84; 
     to R2-12-47-1_tm_84; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1080 { 
     name R2-12-47-1_tl_85; 
     phases CS; 
     from R2-12-47-1_tn_85; 
     to R2-12-47-1_tm_85; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1081 { 
     name R2-12-47-1_tl_86; 
     phases BS; 
     from R2-12-47-1_tn_86; 
     to R2-12-47-1_tm_86; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1082 { 
     name R2-12-47-1_tl_87; 
     phases BS; 
     from R2-12-47-1_tn_87; 
     to R2-12-47-1_tm_87; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1083 { 
     name R2-12-47-1_tl_88; 
     phases BS; 
     from R2-12-47-1_tn_88; 
     to R2-12-47-1_tm_88; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1084 { 
     name R2-12-47-1_tl_89; 
     phases BS; 
     from R2-12-47-1_tn_89; 
     to R2-12-47-1_tm_89; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1085 { 
     name R2-12-47-1_tl_90; 
     phases BS; 
     from R2-12-47-1_tn_90; 
     to R2-12-47-1_tm_90; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1086 { 
     name R2-12-47-1_tl_91; 
     phases AS; 
     from R2-12-47-1_tn_91; 
     to R2-12-47-1_tm_91; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 


object triplex_meter:823 { 
     name R2-12-47-1_tm_1; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:824 { 
     name R2-12-47-1_tm_2; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:825 { 
     name R2-12-47-1_tm_3; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:826 { 
     name R2-12-47-1_tm_4; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:827 { 
     name R2-12-47-1_tm_5; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:828 { 
     name R2-12-47-1_tm_6; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:829 { 
     name R2-12-47-1_tm_7; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:830 { 
     name R2-12-47-1_tm_8; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:831 { 
     name R2-12-47-1_tm_9; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:832 { 
     name R2-12-47-1_tm_10; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:833 { 
     name R2-12-47-1_tm_11; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:834 { 
     name R2-12-47-1_tm_12; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:835 { 
     name R2-12-47-1_tm_13; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:836 { 
     name R2-12-47-1_tm_14; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:837 { 
     name R2-12-47-1_tm_15; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:838 { 
     name R2-12-47-1_tm_16; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:839 { 
     name R2-12-47-1_tm_17; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:840 { 
     name R2-12-47-1_tm_18; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:841 { 
     name R2-12-47-1_tm_19; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:842 { 
     name R2-12-47-1_tm_20; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:843 { 
     name R2-12-47-1_tm_21; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:844 { 
     name R2-12-47-1_tm_22; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:845 { 
     name R2-12-47-1_tm_23; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:846 { 
     name R2-12-47-1_tm_24; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:847 { 
     name R2-12-47-1_tm_25; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:848 { 
     name R2-12-47-1_tm_26; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:849 { 
     name R2-12-47-1_tm_27; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:850 { 
     name R2-12-47-1_tm_28; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:851 { 
     name R2-12-47-1_tm_29; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:852 { 
     name R2-12-47-1_tm_30; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:853 { 
     name R2-12-47-1_tm_31; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:854 { 
     name R2-12-47-1_tm_32; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:855 { 
     name R2-12-47-1_tm_33; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:856 { 
     name R2-12-47-1_tm_34; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:857 { 
     name R2-12-47-1_tm_35; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:858 { 
     name R2-12-47-1_tm_36; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:859 { 
     name R2-12-47-1_tm_37; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:860 { 
     name R2-12-47-1_tm_38; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:861 { 
     name R2-12-47-1_tm_39; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:862 { 
     name R2-12-47-1_tm_40; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:863 { 
     name R2-12-47-1_tm_41; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:864 { 
     name R2-12-47-1_tm_42; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:865 { 
     name R2-12-47-1_tm_43; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:866 { 
     name R2-12-47-1_tm_44; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:867 { 
     name R2-12-47-1_tm_45; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:868 { 
     name R2-12-47-1_tm_46; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:869 { 
     name R2-12-47-1_tm_47; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:870 { 
     name R2-12-47-1_tm_48; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:871 { 
     name R2-12-47-1_tm_49; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:872 { 
     name R2-12-47-1_tm_50; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:873 { 
     name R2-12-47-1_tm_51; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:874 { 
     name R2-12-47-1_tm_52; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:875 { 
     name R2-12-47-1_tm_53; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:876 { 
     name R2-12-47-1_tm_54; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:877 { 
     name R2-12-47-1_tm_55; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:878 { 
     name R2-12-47-1_tm_56; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:879 { 
     name R2-12-47-1_tm_57; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:880 { 
     name R2-12-47-1_tm_58; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:881 { 
     name R2-12-47-1_tm_59; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:882 { 
     name R2-12-47-1_tm_60; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:883 { 
     name R2-12-47-1_tm_61; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:884 { 
     name R2-12-47-1_tm_62; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:885 { 
     name R2-12-47-1_tm_63; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:886 { 
     name R2-12-47-1_tm_64; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:887 { 
     name R2-12-47-1_tm_65; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:888 { 
     name R2-12-47-1_tm_66; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:889 { 
     name R2-12-47-1_tm_67; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:890 { 
     name R2-12-47-1_tm_68; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:891 { 
     name R2-12-47-1_tm_69; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:892 { 
     name R2-12-47-1_tm_70; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:893 { 
     name R2-12-47-1_tm_71; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:894 { 
     name R2-12-47-1_tm_72; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:895 { 
     name R2-12-47-1_tm_73; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:896 { 
     name R2-12-47-1_tm_74; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:897 { 
     name R2-12-47-1_tm_75; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:898 { 
     name R2-12-47-1_tm_76; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:899 { 
     name R2-12-47-1_tm_77; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:900 { 
     name R2-12-47-1_tm_78; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:901 { 
     name R2-12-47-1_tm_79; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:902 { 
     name R2-12-47-1_tm_80; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:903 { 
     name R2-12-47-1_tm_81; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:904 { 
     name R2-12-47-1_tm_82; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:905 { 
     name R2-12-47-1_tm_83; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:906 { 
     name R2-12-47-1_tm_84; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:907 { 
     name R2-12-47-1_tm_85; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:908 { 
     name R2-12-47-1_tm_86; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:909 { 
     name R2-12-47-1_tm_87; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:910 { 
     name R2-12-47-1_tm_88; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:911 { 
     name R2-12-47-1_tm_89; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:912 { 
     name R2-12-47-1_tm_90; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:913 { 
     name R2-12-47-1_tm_91; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:641 { 
     name R2-12-47-1_tn_1; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:642 { 
     name R2-12-47-1_tn_2; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:643 { 
     name R2-12-47-1_tn_3; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:644 { 
     name R2-12-47-1_tn_4; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:645 { 
     name R2-12-47-1_tn_5; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:646 { 
     name R2-12-47-1_tn_6; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:647 { 
     name R2-12-47-1_tn_7; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:648 { 
     name R2-12-47-1_tn_8; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:649 { 
     name R2-12-47-1_tn_9; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:650 { 
     name R2-12-47-1_tn_10; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:651 { 
     name R2-12-47-1_tn_11; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:652 { 
     name R2-12-47-1_tn_12; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:653 { 
     name R2-12-47-1_tn_13; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:654 { 
     name R2-12-47-1_tn_14; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:655 { 
     name R2-12-47-1_tn_15; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:656 { 
     name R2-12-47-1_tn_16; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:657 { 
     name R2-12-47-1_tn_17; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:658 { 
     name R2-12-47-1_tn_18; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:659 { 
     name R2-12-47-1_tn_19; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:660 { 
     name R2-12-47-1_tn_20; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:661 { 
     name R2-12-47-1_tn_21; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:662 { 
     name R2-12-47-1_tn_22; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:663 { 
     name R2-12-47-1_tn_23; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:664 { 
     name R2-12-47-1_tn_24; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:665 { 
     name R2-12-47-1_tn_25; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:666 { 
     name R2-12-47-1_tn_26; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:667 { 
     name R2-12-47-1_tn_27; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:668 { 
     name R2-12-47-1_tn_28; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:669 { 
     name R2-12-47-1_tn_29; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:670 { 
     name R2-12-47-1_tn_30; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:671 { 
     name R2-12-47-1_tn_31; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:672 { 
     name R2-12-47-1_tn_32; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:673 { 
     name R2-12-47-1_tn_33; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:674 { 
     name R2-12-47-1_tn_34; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:675 { 
     name R2-12-47-1_tn_35; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:676 { 
     name R2-12-47-1_tn_36; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:677 { 
     name R2-12-47-1_tn_37; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:678 { 
     name R2-12-47-1_tn_38; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:679 { 
     name R2-12-47-1_tn_39; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:680 { 
     name R2-12-47-1_tn_40; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:681 { 
     name R2-12-47-1_tn_41; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:682 { 
     name R2-12-47-1_tn_42; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:683 { 
     name R2-12-47-1_tn_43; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:684 { 
     name R2-12-47-1_tn_44; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:685 { 
     name R2-12-47-1_tn_45; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:686 { 
     name R2-12-47-1_tn_46; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:687 { 
     name R2-12-47-1_tn_47; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:688 { 
     name R2-12-47-1_tn_48; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:689 { 
     name R2-12-47-1_tn_49; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:690 { 
     name R2-12-47-1_tn_50; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:691 { 
     name R2-12-47-1_tn_51; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:692 { 
     name R2-12-47-1_tn_52; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:693 { 
     name R2-12-47-1_tn_53; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:694 { 
     name R2-12-47-1_tn_54; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:695 { 
     name R2-12-47-1_tn_55; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:696 { 
     name R2-12-47-1_tn_56; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:697 { 
     name R2-12-47-1_tn_57; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:698 { 
     name R2-12-47-1_tn_58; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:699 { 
     name R2-12-47-1_tn_59; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:700 { 
     name R2-12-47-1_tn_60; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:701 { 
     name R2-12-47-1_tn_61; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:702 { 
     name R2-12-47-1_tn_62; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:703 { 
     name R2-12-47-1_tn_63; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:704 { 
     name R2-12-47-1_tn_64; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:705 { 
     name R2-12-47-1_tn_65; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:706 { 
     name R2-12-47-1_tn_66; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:707 { 
     name R2-12-47-1_tn_67; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:708 { 
     name R2-12-47-1_tn_68; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:709 { 
     name R2-12-47-1_tn_69; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:710 { 
     name R2-12-47-1_tn_70; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:711 { 
     name R2-12-47-1_tn_71; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:712 { 
     name R2-12-47-1_tn_72; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:713 { 
     name R2-12-47-1_tn_73; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:714 { 
     name R2-12-47-1_tn_74; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:715 { 
     name R2-12-47-1_tn_75; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:716 { 
     name R2-12-47-1_tn_76; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:717 { 
     name R2-12-47-1_tn_77; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:718 { 
     name R2-12-47-1_tn_78; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:719 { 
     name R2-12-47-1_tn_79; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:720 { 
     name R2-12-47-1_tn_80; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:721 { 
     name R2-12-47-1_tn_81; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:722 { 
     name R2-12-47-1_tn_82; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:723 { 
     name R2-12-47-1_tn_83; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:724 { 
     name R2-12-47-1_tn_84; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:725 { 
     name R2-12-47-1_tn_85; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:726 { 
     name R2-12-47-1_tn_86; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:727 { 
     name R2-12-47-1_tn_87; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:728 { 
     name R2-12-47-1_tn_88; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:729 { 
     name R2-12-47-1_tn_89; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:730 { 
     name R2-12-47-1_tn_90; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:731 { 
     name R2-12-47-1_tn_91; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:732 { 
     name R2-12-47-1_tn_92; 
     phases BS; 
     parent R2-12-47-1_tm_1; 
     power_12 7980.6148+2952.0843j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:733 { 
     name R2-12-47-1_tn_93; 
     phases BS; 
     parent R2-12-47-1_tm_2; 
     power_12 15961.2296+5904.1685j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:734 { 
     name R2-12-47-1_tn_94; 
     phases BS; 
     parent R2-12-47-1_tm_3; 
     power_12 7980.6148+2952.0843j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:735 { 
     name R2-12-47-1_tn_95; 
     phases BS; 
     parent R2-12-47-1_tm_4; 
     power_12 15961.2296+5904.1685j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:736 { 
     name R2-12-47-1_tn_96; 
     phases CS; 
     parent R2-12-47-1_tm_5; 
     power_12 8881.8846+3264.8902j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-12-47-1_tn_97;
     from R2-12-47-1_tn_97;
     to batt_meter_R2-12-47-1_tn_97;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-12-47-1_tn_97;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-12-47-1_tn_97;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-12-47-1_tn_97;
     sense_object R2-12-47-1_tm_6;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22000;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -22000;
     P_Out -19600;
}

object battery {
     name batt_R2-12-47-1_tn_97;
     parent batt_inv_R2-12-47-1_tn_97;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:737 { 
     name R2-12-47-1_tn_97; 
     phases CS; 
     parent R2-12-47-1_tm_6; 
     power_12 26645.6539+9794.6706j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:738 { 
     name R2-12-47-1_tn_98; 
     phases CS; 
     parent R2-12-47-1_tm_7; 
     power_12 17763.7693+6529.7804j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:739 { 
     name R2-12-47-1_tn_99; 
     phases CS; 
     parent R2-12-47-1_tm_8; 
     power_12 13322.8269+4897.3353j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:740 { 
     name R2-12-47-1_tn_100; 
     phases AS; 
     parent R2-12-47-1_tm_9; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:741 { 
     name R2-12-47-1_tn_101; 
     phases BS; 
     parent R2-12-47-1_tm_10; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:742 { 
     name R2-12-47-1_tn_102; 
     phases CS; 
     parent R2-12-47-1_tm_11; 
     power_12 8881.8846+3264.8902j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:743 { 
     name R2-12-47-1_tn_103; 
     phases AS; 
     parent R2-12-47-1_tm_12; 
     power_12 8659.8243+3206.4508j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:744 { 
     name R2-12-47-1_tn_104; 
     phases BS; 
     parent R2-12-47-1_tm_13; 
     power_12 7980.6148+2952.0843j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-12-47-1_tn_105;
     from R2-12-47-1_tn_105;
     to batt_meter_R2-12-47-1_tn_105;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-12-47-1_tn_105;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-12-47-1_tn_105;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-12-47-1_tn_105;
     sense_object R2-12-47-1_tm_14;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22000;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -22000;
     P_Out -19600;
}

object battery {
     name batt_R2-12-47-1_tn_105;
     parent batt_inv_R2-12-47-1_tn_105;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:745 { 
     name R2-12-47-1_tn_105; 
     phases AS; 
     parent R2-12-47-1_tm_14; 
     power_12 34639.2972+12825.8031j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:746 { 
     name R2-12-47-1_tn_106; 
     phases AS; 
     parent R2-12-47-1_tm_15; 
     power_12 2597.9473+961.9352j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:747 { 
     name R2-12-47-1_tn_107; 
     phases BS; 
     parent R2-12-47-1_tm_16; 
     power_12 2394.1844+885.6253j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:748 { 
     name R2-12-47-1_tn_108; 
     phases CS; 
     parent R2-12-47-1_tm_17; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:749 { 
     name R2-12-47-1_tn_109; 
     phases AS; 
     parent R2-12-47-1_tm_18; 
     power_12 8659.8243+3206.4508j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:750 { 
     name R2-12-47-1_tn_110; 
     phases AS; 
     parent R2-12-47-1_tm_19; 
     power_12 17319.6486+6412.9016j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:751 { 
     name R2-12-47-1_tn_111; 
     phases AS; 
     parent R2-12-47-1_tm_20; 
     power_12 17319.6486+6412.9016j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:752 { 
     name R2-12-47-1_tn_112; 
     phases AS; 
     parent R2-12-47-1_tm_21; 
     power_12 17319.6486+6412.9016j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:753 { 
     name R2-12-47-1_tn_113; 
     phases AS; 
     parent R2-12-47-1_tm_22; 
     power_12 8659.8243+3206.4508j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:754 { 
     name R2-12-47-1_tn_114; 
     phases AS; 
     parent R2-12-47-1_tm_23; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:755 { 
     name R2-12-47-1_tn_115; 
     phases BS; 
     parent R2-12-47-1_tm_24; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-12-47-1_tn_116;
     from R2-12-47-1_tn_116;
     to batt_meter_R2-12-47-1_tn_116;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-12-47-1_tn_116;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-12-47-1_tn_116;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-12-47-1_tn_116;
     sense_object R2-12-47-1_tm_25;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22000;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -22000;
     P_Out -19600;
}

object battery {
     name batt_R2-12-47-1_tn_116;
     parent batt_inv_R2-12-47-1_tn_116;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:756 { 
     name R2-12-47-1_tn_116; 
     phases CS; 
     parent R2-12-47-1_tm_25; 
     power_12 3552.7539+1305.9561j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:757 { 
     name R2-12-47-1_tn_117; 
     phases AS; 
     parent R2-12-47-1_tm_26; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:758 { 
     name R2-12-47-1_tn_118; 
     phases BS; 
     parent R2-12-47-1_tm_27; 
     power_12 4788.3689+1771.2506j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:759 { 
     name R2-12-47-1_tn_119; 
     phases CS; 
     parent R2-12-47-1_tm_28; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:760 { 
     name R2-12-47-1_tn_120; 
     phases AS; 
     parent R2-12-47-1_tm_29; 
     power_12 17319.6486+6412.9016j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:761 { 
     name R2-12-47-1_tn_121; 
     phases AS; 
     parent R2-12-47-1_tm_30; 
     power_12 17319.6486+6412.9016j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:762 { 
     name R2-12-47-1_tn_122; 
     phases AS; 
     parent R2-12-47-1_tm_31; 
     power_12 25979.4729+9619.3523j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:763 { 
     name R2-12-47-1_tn_123; 
     phases BS; 
     parent R2-12-47-1_tm_32; 
     power_12 15961.2296+5904.1685j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:764 { 
     name R2-12-47-1_tn_124; 
     phases BS; 
     parent R2-12-47-1_tm_33; 
     power_12 15961.2296+5904.1685j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:765 { 
     name R2-12-47-1_tn_125; 
     phases AS; 
     parent R2-12-47-1_tm_34; 
     power_12 17319.6486+6412.9016j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:766 { 
     name R2-12-47-1_tn_126; 
     phases BS; 
     parent R2-12-47-1_tm_35; 
     power_12 7980.6148+2952.0843j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:767 { 
     name R2-12-47-1_tn_127; 
     phases BS; 
     parent R2-12-47-1_tm_36; 
     power_12 15961.2296+5904.1685j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:768 { 
     name R2-12-47-1_tn_128; 
     phases BS; 
     parent R2-12-47-1_tm_37; 
     power_12 15961.2296+5904.1685j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:769 { 
     name R2-12-47-1_tn_129; 
     phases BS; 
     parent R2-12-47-1_tm_38; 
     power_12 15961.2296+5904.1685j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:770 { 
     name R2-12-47-1_tn_130; 
     phases BS; 
     parent R2-12-47-1_tm_39; 
     power_12 15961.2296+5904.1685j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:771 { 
     name R2-12-47-1_tn_131; 
     phases BS; 
     parent R2-12-47-1_tm_40; 
     power_12 7980.6148+2952.0843j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-12-47-1_tn_132;
     from R2-12-47-1_tn_132;
     to batt_meter_R2-12-47-1_tn_132;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-12-47-1_tn_132;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-12-47-1_tn_132;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-12-47-1_tn_132;
     sense_object R2-12-47-1_tm_41;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22000;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -22000;
     P_Out -19600;
}

object battery {
     name batt_R2-12-47-1_tn_132;
     parent batt_inv_R2-12-47-1_tn_132;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:772 { 
     name R2-12-47-1_tn_132; 
     phases BS; 
     parent R2-12-47-1_tm_41; 
     power_12 7980.6148+2952.0843j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:773 { 
     name R2-12-47-1_tn_133; 
     phases BS; 
     parent R2-12-47-1_tm_42; 
     power_12 7980.6148+2952.0843j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:774 { 
     name R2-12-47-1_tn_134; 
     phases BS; 
     parent R2-12-47-1_tm_43; 
     power_12 7980.6148+2952.0843j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:775 { 
     name R2-12-47-1_tn_135; 
     phases BS; 
     parent R2-12-47-1_tm_44; 
     power_12 15961.2296+5904.1685j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-12-47-1_tn_136;
     from R2-12-47-1_tn_136;
     to batt_meter_R2-12-47-1_tn_136;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-12-47-1_tn_136;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-12-47-1_tn_136;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-12-47-1_tn_136;
     sense_object R2-12-47-1_tm_45;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22000;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -22000;
     P_Out -19600;
}

object battery {
     name batt_R2-12-47-1_tn_136;
     parent batt_inv_R2-12-47-1_tn_136;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:776 { 
     name R2-12-47-1_tn_136; 
     phases BS; 
     parent R2-12-47-1_tm_45; 
     power_12 15961.2296+5904.1685j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:777 { 
     name R2-12-47-1_tn_137; 
     phases BS; 
     parent R2-12-47-1_tm_46; 
     power_12 15961.2296+5904.1685j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:778 { 
     name R2-12-47-1_tn_138; 
     phases BS; 
     parent R2-12-47-1_tm_47; 
     power_12 7980.6148+2952.0843j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:779 { 
     name R2-12-47-1_tn_139; 
     phases BS; 
     parent R2-12-47-1_tm_48; 
     power_12 15961.2296+5904.1685j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:780 { 
     name R2-12-47-1_tn_140; 
     phases CS; 
     parent R2-12-47-1_tm_49; 
     power_12 13322.8269+4897.3353j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:781 { 
     name R2-12-47-1_tn_141; 
     phases BS; 
     parent R2-12-47-1_tm_50; 
     power_12 3192.2459+1180.8337j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:782 { 
     name R2-12-47-1_tn_142; 
     phases BS; 
     parent R2-12-47-1_tm_51; 
     power_12 15961.2296+5904.1685j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:783 { 
     name R2-12-47-1_tn_143; 
     phases BS; 
     parent R2-12-47-1_tm_52; 
     power_12 15961.2296+5904.1685j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:784 { 
     name R2-12-47-1_tn_144; 
     phases BS; 
     parent R2-12-47-1_tm_53; 
     power_12 15961.2296+5904.1685j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:785 { 
     name R2-12-47-1_tn_145; 
     phases BS; 
     parent R2-12-47-1_tm_54; 
     power_12 15961.2296+5904.1685j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:786 { 
     name R2-12-47-1_tn_146; 
     phases BS; 
     parent R2-12-47-1_tm_55; 
     power_12 15961.2296+5904.1685j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:787 { 
     name R2-12-47-1_tn_147; 
     phases BS; 
     parent R2-12-47-1_tm_56; 
     power_12 15961.2296+5904.1685j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:788 { 
     name R2-12-47-1_tn_148; 
     phases BS; 
     parent R2-12-47-1_tm_57; 
     power_12 15961.2296+5904.1685j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-12-47-1_tn_149;
     from R2-12-47-1_tn_149;
     to batt_meter_R2-12-47-1_tn_149;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-12-47-1_tn_149;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-12-47-1_tn_149;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-12-47-1_tn_149;
     sense_object R2-12-47-1_tm_58;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22000;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -22000;
     P_Out -19600;
}

object battery {
     name batt_R2-12-47-1_tn_149;
     parent batt_inv_R2-12-47-1_tn_149;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:789 { 
     name R2-12-47-1_tn_149; 
     phases AS; 
     parent R2-12-47-1_tm_58; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:790 { 
     name R2-12-47-1_tn_150; 
     phases BS; 
     parent R2-12-47-1_tm_59; 
     power_12 15961.2296+5904.1685j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:791 { 
     name R2-12-47-1_tn_151; 
     phases CS; 
     parent R2-12-47-1_tm_60; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:792 { 
     name R2-12-47-1_tn_152; 
     phases CS; 
     parent R2-12-47-1_tm_61; 
     power_12 17763.7693+6529.7804j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:793 { 
     name R2-12-47-1_tn_153; 
     phases CS; 
     parent R2-12-47-1_tm_62; 
     power_12 35527.5385+13059.5609j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:794 { 
     name R2-12-47-1_tn_154; 
     phases CS; 
     parent R2-12-47-1_tm_63; 
     power_12 17763.7693+6529.7804j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:795 { 
     name R2-12-47-1_tn_155; 
     phases CS; 
     parent R2-12-47-1_tm_64; 
     power_12 35527.5385+13059.5609j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:796 { 
     name R2-12-47-1_tn_156; 
     phases CS; 
     parent R2-12-47-1_tm_65; 
     power_12 17763.7693+6529.7804j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-12-47-1_tn_157;
     from R2-12-47-1_tn_157;
     to batt_meter_R2-12-47-1_tn_157;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-12-47-1_tn_157;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-12-47-1_tn_157;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-12-47-1_tn_157;
     sense_object R2-12-47-1_tm_66;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22000;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -22000;
     P_Out -19600;
}

object battery {
     name batt_R2-12-47-1_tn_157;
     parent batt_inv_R2-12-47-1_tn_157;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:797 { 
     name R2-12-47-1_tn_157; 
     phases CS; 
     parent R2-12-47-1_tm_66; 
     power_12 17763.7693+6529.7804j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:798 { 
     name R2-12-47-1_tn_158; 
     phases BS; 
     parent R2-12-47-1_tm_67; 
     power_12 15961.2296+5904.1685j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:799 { 
     name R2-12-47-1_tn_159; 
     phases BS; 
     parent R2-12-47-1_tm_68; 
     power_12 15961.2296+5904.1685j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:800 { 
     name R2-12-47-1_tn_160; 
     phases BS; 
     parent R2-12-47-1_tm_69; 
     power_12 23941.8444+8856.2528j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:801 { 
     name R2-12-47-1_tn_161; 
     phases BS; 
     parent R2-12-47-1_tm_70; 
     power_12 15961.2296+5904.1685j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:802 { 
     name R2-12-47-1_tn_162; 
     phases AS; 
     parent R2-12-47-1_tm_71; 
     power_12 17319.6486+6412.9016j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:803 { 
     name R2-12-47-1_tn_163; 
     phases AS; 
     parent R2-12-47-1_tm_72; 
     power_12 17319.6486+6412.9016j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:804 { 
     name R2-12-47-1_tn_164; 
     phases AS; 
     parent R2-12-47-1_tm_73; 
     power_12 8659.8243+3206.4508j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:805 { 
     name R2-12-47-1_tn_165; 
     phases AS; 
     parent R2-12-47-1_tm_74; 
     power_12 8659.8243+3206.4508j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:806 { 
     name R2-12-47-1_tn_166; 
     phases AS; 
     parent R2-12-47-1_tm_75; 
     power_12 17319.6486+6412.9016j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:807 { 
     name R2-12-47-1_tn_167; 
     phases AS; 
     parent R2-12-47-1_tm_76; 
     power_12 17319.6486+6412.9016j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:808 { 
     name R2-12-47-1_tn_168; 
     phases AS; 
     parent R2-12-47-1_tm_77; 
     power_12 17319.6486+6412.9016j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-12-47-1_tn_169;
     from R2-12-47-1_tn_169;
     to batt_meter_R2-12-47-1_tn_169;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-12-47-1_tn_169;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-12-47-1_tn_169;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-12-47-1_tn_169;
     sense_object R2-12-47-1_tm_78;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22000;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -22000;
     P_Out -19600;
}

object battery {
     name batt_R2-12-47-1_tn_169;
     parent batt_inv_R2-12-47-1_tn_169;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:809 { 
     name R2-12-47-1_tn_169; 
     phases AS; 
     parent R2-12-47-1_tm_78; 
     power_12 17319.6486+6412.9016j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:810 { 
     name R2-12-47-1_tn_170; 
     phases AS; 
     parent R2-12-47-1_tm_79; 
     power_12 8659.8243+3206.4508j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:811 { 
     name R2-12-47-1_tn_171; 
     phases CS; 
     parent R2-12-47-1_tm_80; 
     power_12 17763.7693+6529.7804j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:812 { 
     name R2-12-47-1_tn_172; 
     phases CS; 
     parent R2-12-47-1_tm_81; 
     power_12 26645.6539+9794.6706j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:813 { 
     name R2-12-47-1_tn_173; 
     phases CS; 
     parent R2-12-47-1_tm_82; 
     power_12 17763.7693+6529.7804j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-12-47-1_tn_174;
     from R2-12-47-1_tn_174;
     to batt_meter_R2-12-47-1_tn_174;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-12-47-1_tn_174;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-12-47-1_tn_174;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-12-47-1_tn_174;
     sense_object R2-12-47-1_tm_83;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22000;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -22000;
     P_Out -19600;
}

object battery {
     name batt_R2-12-47-1_tn_174;
     parent batt_inv_R2-12-47-1_tn_174;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:814 { 
     name R2-12-47-1_tn_174; 
     phases CS; 
     parent R2-12-47-1_tm_83; 
     power_12 17763.7693+6529.7804j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:815 { 
     name R2-12-47-1_tn_175; 
     phases CS; 
     parent R2-12-47-1_tm_84; 
     power_12 17763.7693+6529.7804j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-12-47-1_tn_176;
     from R2-12-47-1_tn_176;
     to batt_meter_R2-12-47-1_tn_176;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-12-47-1_tn_176;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-12-47-1_tn_176;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-12-47-1_tn_176;
     sense_object R2-12-47-1_tm_85;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22000;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -22000;
     P_Out -19600;
}

object battery {
     name batt_R2-12-47-1_tn_176;
     parent batt_inv_R2-12-47-1_tn_176;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:816 { 
     name R2-12-47-1_tn_176; 
     phases CS; 
     parent R2-12-47-1_tm_85; 
     power_12 17763.7693+6529.7804j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:817 { 
     name R2-12-47-1_tn_177; 
     phases BS; 
     parent R2-12-47-1_tm_86; 
     power_12 11970.9222+4428.1264j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-12-47-1_tn_178;
     from R2-12-47-1_tn_178;
     to batt_meter_R2-12-47-1_tn_178;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-12-47-1_tn_178;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-12-47-1_tn_178;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-12-47-1_tn_178;
     sense_object R2-12-47-1_tm_87;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22000;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -22000;
     P_Out -19600;
}

object battery {
     name batt_R2-12-47-1_tn_178;
     parent batt_inv_R2-12-47-1_tn_178;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:818 { 
     name R2-12-47-1_tn_178; 
     phases BS; 
     parent R2-12-47-1_tm_87; 
     power_12 11970.9222+4428.1264j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:819 { 
     name R2-12-47-1_tn_179; 
     phases BS; 
     parent R2-12-47-1_tm_88; 
     power_12 15961.2296+5904.1685j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:820 { 
     name R2-12-47-1_tn_180; 
     phases BS; 
     parent R2-12-47-1_tm_89; 
     power_12 15961.2296+5904.1685j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-12-47-1_tn_181;
     from R2-12-47-1_tn_181;
     to batt_meter_R2-12-47-1_tn_181;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-12-47-1_tn_181;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-12-47-1_tn_181;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-12-47-1_tn_181;
     sense_object R2-12-47-1_tm_90;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22000;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -22000;
     P_Out -19600;
}

object battery {
     name batt_R2-12-47-1_tn_181;
     parent batt_inv_R2-12-47-1_tn_181;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:821 { 
     name R2-12-47-1_tn_181; 
     phases BS; 
     parent R2-12-47-1_tm_90; 
     power_12 15961.2296+5904.1685j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-12-47-1_tn_182;
     from R2-12-47-1_tn_182;
     to batt_meter_R2-12-47-1_tn_182;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-12-47-1_tn_182;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-12-47-1_tn_182;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-12-47-1_tn_182;
     sense_object R2-12-47-1_tm_91;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22000;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -22000;
     P_Out -19600;
}

object battery {
     name batt_R2-12-47-1_tn_182;
     parent batt_inv_R2-12-47-1_tn_182;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:822 { 
     name R2-12-47-1_tn_182; 
     phases AS; 
     parent R2-12-47-1_tm_91; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object underground_line:1338 { 
     name R2-12-47-1_ul_1; 
     phases ABCN; 
     from R2-12-47-1_node_415; 
     to R2-12-47-1_node_255; 
     length 131.504; 
     configuration line_configuration:31; 
} 

object underground_line:1339 { 
     name R2-12-47-1_ul_2; 
     phases ABCN; 
     from R2-12-47-1_node_416; 
     to R2-12-47-1_node_415; 
     length 8.518; 
     configuration line_configuration:31; 
} 

object underground_line:1340 { 
     name R2-12-47-1_ul_3; 
     phases BN; 
     from R2-12-47-1_node_417; 
     to R2-12-47-1_node_112; 
     length 82.800; 
     configuration line_configuration:32; 
} 

object underground_line:1341 { 
     name R2-12-47-1_ul_4; 
     phases BN; 
     from R2-12-47-1_node_418; 
     to R2-12-47-1_node_419; 
     length 130.300; 
     configuration line_configuration:32; 
} 

object underground_line:1342 { 
     name R2-12-47-1_ul_5; 
     phases BN; 
     from R2-12-47-1_node_418; 
     to R2-12-47-1_node_420; 
     length 230.900; 
     configuration line_configuration:32; 
} 

object underground_line:1343 { 
     name R2-12-47-1_ul_6; 
     phases BN; 
     from R2-12-47-1_node_420; 
     to R2-12-47-1_node_421; 
     length 105.739; 
     configuration line_configuration:32; 
} 

object underground_line:1344 { 
     name R2-12-47-1_ul_7; 
     phases BN; 
     from R2-12-47-1_node_421; 
     to R2-12-47-1_node_423; 
     length 83.000; 
     configuration line_configuration:32; 
} 

object underground_line:1345 { 
     name R2-12-47-1_ul_8; 
     phases BN; 
     from R2-12-47-1_node_421; 
     to R2-12-47-1_node_424; 
     length 193.700; 
     configuration line_configuration:32; 
} 

object underground_line:1347 { 
     name R2-12-47-1_ul_9; 
     phases CN; 
     from R2-12-47-1_node_427; 
     to R2-12-47-1_node_426; 
     length 261.341; 
     configuration line_configuration:34; 
} 

object underground_line:1348 { 
     name R2-12-47-1_ul_10; 
     phases BN; 
     from R2-12-47-1_node_429; 
     to R2-12-47-1_node_428; 
     length 296.989; 
     configuration line_configuration:32; 
} 

object underground_line:1349 { 
     name R2-12-47-1_ul_11; 
     phases BN; 
     from R2-12-47-1_node_421; 
     to R2-12-47-1_node_429; 
     length 6.656; 
     configuration line_configuration:32; 
} 

object underground_line:1350 { 
     name R2-12-47-1_ul_12; 
     phases CN; 
     from R2-12-47-1_node_214; 
     to R2-12-47-1_node_430; 
     length 70.460; 
     configuration line_configuration:34; 
} 

object underground_line:1351 { 
     name R2-12-47-1_ul_13; 
     phases CN; 
     from R2-12-47-1_node_432; 
     to R2-12-47-1_node_427; 
     length 61.800; 
     configuration line_configuration:34; 
} 

object underground_line:1352 { 
     name R2-12-47-1_ul_14; 
     phases CN; 
     from R2-12-47-1_node_433; 
     to R2-12-47-1_node_432; 
     length 268.000; 
     configuration line_configuration:34; 
} 

object underground_line:1353 { 
     name R2-12-47-1_ul_15; 
     phases CN; 
     from R2-12-47-1_node_431; 
     to R2-12-47-1_node_433; 
     length 309.593; 
     configuration line_configuration:34; 
} 

object underground_line:1354 { 
     name R2-12-47-1_ul_16; 
     phases CN; 
     from R2-12-47-1_node_427; 
     to R2-12-47-1_node_434; 
     length 58.300; 
     configuration line_configuration:34; 
} 

object underground_line:1355 { 
     name R2-12-47-1_ul_17; 
     phases CN; 
     from R2-12-47-1_node_434; 
     to R2-12-47-1_node_435; 
     length 386.000; 
     configuration line_configuration:34; 
} 

object underground_line:1356 { 
     name R2-12-47-1_ul_18; 
     phases AN; 
     from R2-12-47-1_node_320; 
     to R2-12-47-1_node_443; 
     length 83.800; 
     configuration line_configuration:35; 
} 

object underground_line:1357 { 
     name R2-12-47-1_ul_19; 
     phases ABCN; 
     from R2-12-47-1_node_446; 
     to R2-12-47-1_node_468; 
     length 13.900; 
     configuration line_configuration:36; 
} 

object underground_line:1358 { 
     name R2-12-47-1_ul_20; 
     phases ABCN; 
     from R2-12-47-1_node_448; 
     to R2-12-47-1_node_58; 
     length 114.911; 
     configuration line_configuration:31; 
} 

object underground_line:1359 { 
     name R2-12-47-1_ul_21; 
     phases ABCN; 
     from R2-12-47-1_node_139; 
     to R2-12-47-1_node_461; 
     length 39.394; 
     configuration line_configuration:36; 
} 

object underground_line:1360 { 
     name R2-12-47-1_ul_22; 
     phases BN; 
     from R2-12-47-1_node_461; 
     to R2-12-47-1_node_462; 
     length 7.700; 
     configuration line_configuration:32; 
} 

object underground_line:1361 { 
     name R2-12-47-1_ul_23; 
     phases ABCN; 
     from R2-12-47-1_node_461; 
     to R2-12-47-1_node_142; 
     length 323.952; 
     configuration line_configuration:36; 
} 

object underground_line:1362 { 
     name R2-12-47-1_ul_24; 
     phases AN; 
     from R2-12-47-1_node_471; 
     to R2-12-47-1_node_472; 
     length 87.400; 
     configuration line_configuration:35; 
} 

object underground_line:1363 { 
     name R2-12-47-1_ul_25; 
     phases ABCN; 
     from R2-12-47-1_node_474; 
     to R2-12-47-1_node_473; 
     length 5.422; 
     configuration line_configuration:31; 
} 

object underground_line:1364 { 
     name R2-12-47-1_ul_26; 
     phases ABCN; 
     from R2-12-47-1_node_473; 
     to R2-12-47-1_node_470; 
     length 14.308; 
     configuration line_configuration:31; 
} 

object underground_line:1366 { 
     name R2-12-47-1_ul_27; 
     phases ABCN; 
     from R2-12-47-1_node_301; 
     to R2-12-47-1_node_477; 
     length 989.800; 
     configuration line_configuration:36; 
} 

object underground_line:1369 { 
     name R2-12-47-1_ul_28; 
     phases ABCN; 
     from R2-12-47-1_node_314; 
     to R2-12-47-1_node_237; 
     length 10.981; 
     configuration line_configuration:36; 
} 

object underground_line:1370 { 
     name R2-12-47-1_ul_29; 
     phases ABCN; 
     from R2-12-47-1_node_238; 
     to R2-12-47-1_node_239; 
     length 236.611; 
     configuration line_configuration:36; 
} 

object underground_line:1371 { 
     name R2-12-47-1_ul_30; 
     phases ABCN; 
     from R2-12-47-1_node_240; 
     to R2-12-47-1_node_138; 
     length 284.229; 
     configuration line_configuration:36; 
} 

object underground_line:1372 { 
     name R2-12-47-1_ul_31; 
     phases ABCN; 
     from R2-12-47-1_node_460; 
     to R2-12-47-1_node_240; 
     length 135.825; 
     configuration line_configuration:36; 
} 

object underground_line:1373 { 
     name R2-12-47-1_ul_32; 
     phases ABCN; 
     from R2-12-47-1_node_240; 
     to R2-12-47-1_node_241; 
     length 16.359; 
     configuration line_configuration:36; 
} 

object underground_line:1374 { 
     name R2-12-47-1_ul_33; 
     phases ABCN; 
     from R2-12-47-1_node_242; 
     to R2-12-47-1_node_481; 
     length 138.100; 
     configuration line_configuration:40; 
} 

object underground_line:1375 { 
     name R2-12-47-1_ul_34; 
     phases ABCN; 
     from R2-12-47-1_node_243; 
     to R2-12-47-1_node_242; 
     length 178.624; 
     configuration line_configuration:40; 
} 

object underground_line:1376 { 
     name R2-12-47-1_ul_35; 
     phases ABCN; 
     from R2-12-47-1_node_243; 
     to R2-12-47-1_node_245; 
     length 6.368; 
     configuration line_configuration:40; 
} 

object underground_line:1377 { 
     name R2-12-47-1_ul_36; 
     phases ABCN; 
     from R2-12-47-1_node_482; 
     to R2-12-47-1_node_246; 
     length 253.039; 
     configuration line_configuration:40; 
} 

object underground_line:1378 { 
     name R2-12-47-1_ul_37; 
     phases ABCN; 
     from R2-12-47-1_node_246; 
     to R2-12-47-1_node_250; 
     length 172.388; 
     configuration line_configuration:40; 
} 

object underground_line:1379 { 
     name R2-12-47-1_ul_38; 
     phases ABCN; 
     from R2-12-47-1_node_247; 
     to R2-12-47-1_node_249; 
     length 5.342; 
     configuration line_configuration:40; 
} 

object underground_line:1380 { 
     name R2-12-47-1_ul_39; 
     phases ABCN; 
     from R2-12-47-1_node_251; 
     to R2-12-47-1_node_243; 
     length 16.036; 
     configuration line_configuration:40; 
} 

object underground_line:1381 { 
     name R2-12-47-1_ul_40; 
     phases ABCN; 
     from R2-12-47-1_node_249; 
     to R2-12-47-1_node_248; 
     length 15.030; 
     configuration line_configuration:40; 
} 

object underground_line:1382 { 
     name R2-12-47-1_ul_41; 
     phases ABCN; 
     from R2-12-47-1_node_249; 
     to R2-12-47-1_node_252; 
     length 13.938; 
     configuration line_configuration:40; 
} 

object underground_line:1383 { 
     name R2-12-47-1_ul_42; 
     phases ABCN; 
     from R2-12-47-1_node_257; 
     to R2-12-47-1_node_253; 
     length 258.288; 
     configuration line_configuration:40; 
} 

object underground_line:1384 { 
     name R2-12-47-1_ul_43; 
     phases ABCN; 
     from R2-12-47-1_node_253; 
     to R2-12-47-1_node_254; 
     length 556.845; 
     configuration line_configuration:31; 
} 

object underground_line:1385 { 
     name R2-12-47-1_ul_44; 
     phases ABCN; 
     from R2-12-47-1_node_254; 
     to R2-12-47-1_node_416; 
     length 343.297; 
     configuration line_configuration:31; 
} 

object underground_line:1386 { 
     name R2-12-47-1_ul_45; 
     phases ABCN; 
     from R2-12-47-1_node_269; 
     to R2-12-47-1_node_256; 
     length 203.108; 
     configuration line_configuration:36; 
} 

object underground_line:1387 { 
     name R2-12-47-1_ul_46; 
     phases ABCN; 
     from R2-12-47-1_node_256; 
     to R2-12-47-1_node_267; 
     length 55.294; 
     configuration line_configuration:36; 
} 

object underground_line:1389 { 
     name R2-12-47-1_ul_47; 
     phases AN; 
     from R2-12-47-1_node_264; 
     to R2-12-47-1_node_265; 
     length 186.294; 
     configuration line_configuration:35; 
} 

object underground_line:1390 { 
     name R2-12-47-1_ul_48; 
     phases AN; 
     from R2-12-47-1_node_265; 
     to R2-12-47-1_node_266; 
     length 38.589; 
     configuration line_configuration:35; 
} 

object underground_line:1392 { 
     name R2-12-47-1_ul_49; 
     phases ABCN; 
     from R2-12-47-1_node_414; 
     to R2-12-47-1_node_307; 
     length 15.033; 
     configuration line_configuration:36; 
} 

object underground_line:1393 { 
     name R2-12-47-1_ul_50; 
     phases ABCN; 
     from R2-12-47-1_node_308; 
     to R2-12-47-1_node_309; 
     length 18.062; 
     configuration line_configuration:45; 
} 

object underground_line:1394 { 
     name R2-12-47-1_ul_51; 
     phases ABCN; 
     from R2-12-47-1_node_414; 
     to R2-12-47-1_node_306; 
     length 532.957; 
     configuration line_configuration:36; 
} 

object underground_line:1395 { 
     name R2-12-47-1_ul_52; 
     phases ABCN; 
     from R2-12-47-1_node_312; 
     to R2-12-47-1_node_310; 
     length 260.600; 
     configuration line_configuration:31; 
} 

object underground_line:1396 { 
     name R2-12-47-1_ul_53; 
     phases ABCN; 
     from R2-12-47-1_node_310; 
     to R2-12-47-1_node_311; 
     length 407.200; 
     configuration line_configuration:31; 
} 

object underground_line:1397 { 
     name R2-12-47-1_ul_54; 
     phases ABCN; 
     from R2-12-47-1_node_311; 
     to R2-12-47-1_node_313; 
     length 602.000; 
     configuration line_configuration:31; 
} 

object underground_line:1398 { 
     name R2-12-47-1_ul_55; 
     phases ABCN; 
     from R2-12-47-1_node_313; 
     to R2-12-47-1_node_314; 
     length 414.000; 
     configuration line_configuration:31; 
} 

object underground_line:1399 { 
     name R2-12-47-1_ul_56; 
     phases ABCN; 
     from R2-12-47-1_node_306; 
     to R2-12-47-1_node_322; 
     length 224.647; 
     configuration line_configuration:46; 
} 

object underground_line:1400 { 
     name R2-12-47-1_ul_57; 
     phases ABCN; 
     from R2-12-47-1_node_306; 
     to R2-12-47-1_node_320; 
     length 223.965; 
     configuration line_configuration:36; 
} 

object underground_line:1401 { 
     name R2-12-47-1_ul_58; 
     phases ABCN; 
     from R2-12-47-1_node_320; 
     to R2-12-47-1_node_318; 
     length 387.065; 
     configuration line_configuration:36; 
} 

object underground_line:1402 { 
     name R2-12-47-1_ul_59; 
     phases ABCN; 
     from R2-12-47-1_node_318; 
     to R2-12-47-1_node_317; 
     length 29.100; 
     configuration line_configuration:36; 
} 

object underground_line:1403 { 
     name R2-12-47-1_ul_60; 
     phases ABCN; 
     from R2-12-47-1_node_320; 
     to R2-12-47-1_node_321; 
     length 68.879; 
     configuration line_configuration:36; 
} 

object underground_line:1404 { 
     name R2-12-47-1_ul_61; 
     phases ABCN; 
     from R2-12-47-1_node_295; 
     to R2-12-47-1_node_326; 
     length 107.400; 
     configuration line_configuration:31; 
} 

object underground_line:1405 { 
     name R2-12-47-1_ul_62; 
     phases ABCN; 
     from R2-12-47-1_node_322; 
     to R2-12-47-1_node_323; 
     length 78.936; 
     configuration line_configuration:36; 
} 

object underground_line:1406 { 
     name R2-12-47-1_ul_63; 
     phases ABCN; 
     from R2-12-47-1_node_314; 
     to R2-12-47-1_node_315; 
     length 497.173; 
     configuration line_configuration:31; 
} 

object underground_line:1407 { 
     name R2-12-47-1_ul_64; 
     phases ABCN; 
     from R2-12-47-1_node_315; 
     to R2-12-47-1_node_319; 
     length 449.668; 
     configuration line_configuration:31; 
} 

object underground_line:1408 { 
     name R2-12-47-1_ul_65; 
     phases ABCN; 
     from R2-12-47-1_node_319; 
     to R2-12-47-1_node_294; 
     length 374.034; 
     configuration line_configuration:31; 
} 

object underground_line:1409 { 
     name R2-12-47-1_ul_66; 
     phases ABCN; 
     from R2-12-47-1_node_318; 
     to R2-12-47-1_node_316; 
     length 95.400; 
     configuration line_configuration:36; 
} 

object underground_line:1410 { 
     name R2-12-47-1_ul_67; 
     phases ABCN; 
     from R2-12-47-1_node_323; 
     to R2-12-47-1_node_324; 
     length 35.540; 
     configuration line_configuration:36; 
} 

object underground_line:1413 { 
     name R2-12-47-1_ul_68; 
     phases ABCN; 
     from R2-12-47-1_node_331; 
     to R2-12-47-1_node_332; 
     length 188.700; 
     configuration line_configuration:31; 
} 

object underground_line:1414 { 
     name R2-12-47-1_ul_69; 
     phases ABCN; 
     from R2-12-47-1_node_332; 
     to R2-12-47-1_node_333; 
     length 520.400; 
     configuration line_configuration:31; 
} 

object underground_line:1432 { 
     name R2-12-47-1_ul_70; 
     phases AN; 
     from R2-12-47-1_node_336; 
     to R2-12-47-1_node_334; 
     length 148.683; 
     configuration line_configuration:35; 
} 

object underground_line:1433 { 
     name R2-12-47-1_ul_71; 
     phases BN; 
     from R2-12-47-1_node_362; 
     to R2-12-47-1_node_361; 
     length 104.590; 
     configuration line_configuration:32; 
} 

object underground_line:1434 { 
     name R2-12-47-1_ul_72; 
     phases BN; 
     from R2-12-47-1_node_367; 
     to R2-12-47-1_node_362; 
     length 97.229; 
     configuration line_configuration:32; 
} 

object underground_line:1453 { 
     name R2-12-47-1_ul_73; 
     phases BN; 
     from R2-12-47-1_node_393; 
     to R2-12-47-1_node_391; 
     length 142.265; 
     configuration line_configuration:32; 
} 

object underground_line:1454 { 
     name R2-12-47-1_ul_74; 
     phases BN; 
     from R2-12-47-1_node_391; 
     to R2-12-47-1_node_387; 
     length 145.014; 
     configuration line_configuration:32; 
} 

object underground_line:1455 { 
     name R2-12-47-1_ul_75; 
     phases BN; 
     from R2-12-47-1_node_387; 
     to R2-12-47-1_node_388; 
     length 201.400; 
     configuration line_configuration:32; 
} 

object underground_line:1462 { 
     name R2-12-47-1_ul_76; 
     phases CN; 
     from R2-12-47-1_node_346; 
     to R2-12-47-1_node_342; 
     length 107.342; 
     configuration line_configuration:34; 
} 

object underground_line:1466 { 
     name R2-12-47-1_ul_77; 
     phases BN; 
     from R2-12-47-1_node_387; 
     to R2-12-47-1_node_389; 
     length 21.720; 
     configuration line_configuration:32; 
} 

object underground_line:1472 { 
     name R2-12-47-1_ul_78; 
     phases ABCN; 
     from R2-12-47-1_node_333; 
     to R2-12-47-1_node_383; 
     length 449.300; 
     configuration line_configuration:31; 
} 

object underground_line:1473 { 
     name R2-12-47-1_ul_79; 
     phases ABCN; 
     from R2-12-47-1_node_404; 
     to R2-12-47-1_node_402; 
     length 520.424; 
     configuration line_configuration:46; 
} 

object underground_line:1474 { 
     name R2-12-47-1_ul_80; 
     phases ABCN; 
     from R2-12-47-1_node_402; 
     to R2-12-47-1_node_400; 
     length 281.460; 
     configuration line_configuration:36; 
} 

object underground_line:1478 { 
     name R2-12-47-1_ul_81; 
     phases BN; 
     from R2-12-47-1_node_409; 
     to R2-12-47-1_node_410; 
     length 267.035; 
     configuration line_configuration:32; 
} 

object underground_line:1479 { 
     name R2-12-47-1_ul_82; 
     phases BN; 
     from R2-12-47-1_node_410; 
     to R2-12-47-1_node_411; 
     length 92.341; 
     configuration line_configuration:32; 
} 

object underground_line:1480 { 
     name R2-12-47-1_ul_83; 
     phases ABCN; 
     from R2-12-47-1_node_400; 
     to R2-12-47-1_node_401; 
     length 144.468; 
     configuration line_configuration:36; 
} 

object underground_line:1481 { 
     name R2-12-47-1_ul_84; 
     phases ABCN; 
     from R2-12-47-1_node_400; 
     to R2-12-47-1_node_398; 
     length 201.372; 
     configuration line_configuration:46; 
} 

object underground_line:1482 { 
     name R2-12-47-1_ul_85; 
     phases ABCN; 
     from R2-12-47-1_node_398; 
     to R2-12-47-1_node_399; 
     length 43.259; 
     configuration line_configuration:36; 
} 

object underground_line:1483 { 
     name R2-12-47-1_ul_86; 
     phases ABCN; 
     from R2-12-47-1_node_402; 
     to R2-12-47-1_node_403; 
     length 86.714; 
     configuration line_configuration:36; 
} 

object underground_line:1484 { 
     name R2-12-47-1_ul_87; 
     phases ABCN; 
     from R2-12-47-1_node_256; 
     to R2-12-47-1_node_404; 
     length 179.609; 
     configuration line_configuration:46; 
} 

object underground_line:1485 { 
     name R2-12-47-1_ul_88; 
     phases ABCN; 
     from R2-12-47-1_node_383; 
     to R2-12-47-1_node_312; 
     length 487.800; 
     configuration line_configuration:31; 
} 

object underground_line:1486 { 
     name R2-12-47-1_ul_89; 
     phases ABCN; 
     from R2-12-47-1_node_155; 
     to R2-12-47-1_node_276; 
     length 52.600; 
     configuration line_configuration:36; 
} 

object underground_line:1487 { 
     name R2-12-47-1_ul_90; 
     phases ABCN; 
     from R2-12-47-1_node_277; 
     to R2-12-47-1_node_299; 
     length 199.400; 
     configuration line_configuration:31; 
} 

object underground_line:1488 { 
     name R2-12-47-1_ul_91; 
     phases ABCN; 
     from R2-12-47-1_node_297; 
     to R2-12-47-1_node_466; 
     length 16.628; 
     configuration line_configuration:46; 
} 

object underground_line:1489 { 
     name R2-12-47-1_ul_92; 
     phases ABCN; 
     from R2-12-47-1_node_279; 
     to R2-12-47-1_node_280; 
     length 176.100; 
     configuration line_configuration:31; 
} 

object underground_line:1490 { 
     name R2-12-47-1_ul_93; 
     phases ABCN; 
     from R2-12-47-1_node_280; 
     to R2-12-47-1_node_298; 
     length 116.100; 
     configuration line_configuration:31; 
} 

object underground_line:1491 { 
     name R2-12-47-1_ul_94; 
     phases ABCN; 
     from R2-12-47-1_node_281; 
     to R2-12-47-1_node_282; 
     length 178.037; 
     configuration line_configuration:36; 
} 

object underground_line:1497 { 
     name R2-12-47-1_ul_95; 
     phases ABCN; 
     from R2-12-47-1_node_286; 
     to R2-12-47-1_node_287; 
     length 39.436; 
     configuration line_configuration:36; 
} 

object underground_line:1498 { 
     name R2-12-47-1_ul_96; 
     phases ABCN; 
     from R2-12-47-1_node_287; 
     to R2-12-47-1_node_288; 
     length 30.147; 
     configuration line_configuration:36; 
} 

object underground_line:1499 { 
     name R2-12-47-1_ul_97; 
     phases ABCN; 
     from R2-12-47-1_node_287; 
     to R2-12-47-1_node_289; 
     length 23.002; 
     configuration line_configuration:36; 
} 

object underground_line:1500 { 
     name R2-12-47-1_ul_98; 
     phases ABCN; 
     from R2-12-47-1_node_291; 
     to R2-12-47-1_node_292; 
     length 238.480; 
     configuration line_configuration:36; 
} 

object underground_line:1502 { 
     name R2-12-47-1_ul_99; 
     phases ABCN; 
     from R2-12-47-1_node_296; 
     to R2-12-47-1_node_325; 
     length 10.800; 
     configuration line_configuration:31; 
} 

object underground_line:1503 { 
     name R2-12-47-1_ul_100; 
     phases ABCN; 
     from R2-12-47-1_node_325; 
     to R2-12-47-1_node_261; 
     length 7.900; 
     configuration line_configuration:31; 
} 

object underground_line:1504 { 
     name R2-12-47-1_ul_101; 
     phases ABCN; 
     from R2-12-47-1_node_326; 
     to R2-12-47-1_node_302; 
     length 15.200; 
     configuration line_configuration:59; 
} 

object underground_line:1505 { 
     name R2-12-47-1_ul_102; 
     phases AN; 
     from R2-12-47-1_node_304; 
     to R2-12-47-1_node_303; 
     length 24.500; 
     configuration line_configuration:35; 
} 

object underground_line:1506 { 
     name R2-12-47-1_ul_103; 
     phases ABCN; 
     from R2-12-47-1_node_3; 
     to R2-12-47-1_node_2; 
     length 929.240; 
     configuration line_configuration:46; 
} 

object underground_line:1507 { 
     name R2-12-47-1_ul_104; 
     phases ABCN; 
     from R2-12-47-1_node_6; 
     to R2-12-47-1_node_3; 
     length 1487.223; 
     configuration line_configuration:46; 
} 

object underground_line:1508 { 
     name R2-12-47-1_ul_105; 
     phases AN; 
     from R2-12-47-1_node_3; 
     to R2-12-47-1_node_4; 
     length 398.605; 
     configuration line_configuration:35; 
} 

object underground_line:1509 { 
     name R2-12-47-1_ul_106; 
     phases AN; 
     from R2-12-47-1_node_4; 
     to R2-12-47-1_node_5; 
     length 403.591; 
     configuration line_configuration:35; 
} 

object underground_line:1521 { 
     name R2-12-47-1_ul_107; 
     phases ABCN; 
     from R2-12-47-1_node_24; 
     to R2-12-47-1_node_17; 
     length 291.818; 
     configuration line_configuration:36; 
} 

object underground_line:1523 { 
     name R2-12-47-1_ul_108; 
     phases AN; 
     from R2-12-47-1_node_12; 
     to R2-12-47-1_node_11; 
     length 280.083; 
     configuration line_configuration:60; 
} 

object underground_line:1524 { 
     name R2-12-47-1_ul_109; 
     phases AN; 
     from R2-12-47-1_node_11; 
     to R2-12-47-1_node_10; 
     length 206.346; 
     configuration line_configuration:60; 
} 

object underground_line:1525 { 
     name R2-12-47-1_ul_110; 
     phases AN; 
     from R2-12-47-1_node_10; 
     to R2-12-47-1_node_9; 
     length 267.330; 
     configuration line_configuration:60; 
} 

object underground_line:1557 { 
     name R2-12-47-1_ul_111; 
     phases ABCN; 
     from R2-12-47-1_node_56; 
     to R2-12-47-1_node_57; 
     length 236.500; 
     configuration line_configuration:46; 
} 

object underground_line:1558 { 
     name R2-12-47-1_ul_112; 
     phases ABCN; 
     from R2-12-47-1_node_58; 
     to R2-12-47-1_node_56; 
     length 802.332; 
     configuration line_configuration:36; 
} 

object underground_line:1559 { 
     name R2-12-47-1_ul_113; 
     phases ABCN; 
     from R2-12-47-1_node_58; 
     to R2-12-47-1_node_59; 
     length 171.000; 
     configuration line_configuration:36; 
} 

object underground_line:1602 { 
     name R2-12-47-1_ul_114; 
     phases CN; 
     from R2-12-47-1_node_132; 
     to R2-12-47-1_node_134; 
     length 147.480; 
     configuration line_configuration:34; 
} 

object underground_line:1619 { 
     name R2-12-47-1_ul_115; 
     phases CN; 
     from R2-12-47-1_node_131; 
     to R2-12-47-1_node_300; 
     length 180.324; 
     configuration line_configuration:34; 
} 

object underground_line:1620 { 
     name R2-12-47-1_ul_116; 
     phases CN; 
     from R2-12-47-1_node_127; 
     to R2-12-47-1_node_131; 
     length 280.562; 
     configuration line_configuration:34; 
} 

object underground_line:1621 { 
     name R2-12-47-1_ul_117; 
     phases CN; 
     from R2-12-47-1_node_125; 
     to R2-12-47-1_node_127; 
     length 261.676; 
     configuration line_configuration:34; 
} 

object underground_line:1622 { 
     name R2-12-47-1_ul_118; 
     phases CN; 
     from R2-12-47-1_node_126; 
     to R2-12-47-1_node_125; 
     length 247.560; 
     configuration line_configuration:34; 
} 

object underground_line:1623 { 
     name R2-12-47-1_ul_119; 
     phases CN; 
     from R2-12-47-1_node_128; 
     to R2-12-47-1_node_126; 
     length 258.205; 
     configuration line_configuration:34; 
} 

object underground_line:1624 { 
     name R2-12-47-1_ul_120; 
     phases CN; 
     from R2-12-47-1_node_130; 
     to R2-12-47-1_node_128; 
     length 251.589; 
     configuration line_configuration:34; 
} 

object underground_line:1625 { 
     name R2-12-47-1_ul_121; 
     phases CN; 
     from R2-12-47-1_node_135; 
     to R2-12-47-1_node_130; 
     length 110.573; 
     configuration line_configuration:34; 
} 

object underground_line:1626 { 
     name R2-12-47-1_ul_122; 
     phases CN; 
     from R2-12-47-1_node_134; 
     to R2-12-47-1_node_135; 
     length 132.065; 
     configuration line_configuration:34; 
} 

object underground_line:1627 { 
     name R2-12-47-1_ul_123; 
     phases BN; 
     from R2-12-47-1_node_109; 
     to R2-12-47-1_node_113; 
     length 145.800; 
     configuration line_configuration:32; 
} 

object underground_line:1628 { 
     name R2-12-47-1_ul_124; 
     phases BN; 
     from R2-12-47-1_node_109; 
     to R2-12-47-1_node_108; 
     length 240.470; 
     configuration line_configuration:32; 
} 

object underground_line:1629 { 
     name R2-12-47-1_ul_125; 
     phases BN; 
     from R2-12-47-1_node_112; 
     to R2-12-47-1_node_109; 
     length 247.371; 
     configuration line_configuration:32; 
} 

object underground_line:1630 { 
     name R2-12-47-1_ul_126; 
     phases BN; 
     from R2-12-47-1_node_113; 
     to R2-12-47-1_node_114; 
     length 245.000; 
     configuration line_configuration:32; 
} 

object underground_line:1631 { 
     name R2-12-47-1_ul_127; 
     phases BN; 
     from R2-12-47-1_node_114; 
     to R2-12-47-1_node_115; 
     length 150.700; 
     configuration line_configuration:32; 
} 

object underground_line:1632 { 
     name R2-12-47-1_ul_128; 
     phases BN; 
     from R2-12-47-1_node_116; 
     to R2-12-47-1_node_119; 
     length 95.400; 
     configuration line_configuration:32; 
} 

object underground_line:1633 { 
     name R2-12-47-1_ul_129; 
     phases BN; 
     from R2-12-47-1_node_114; 
     to R2-12-47-1_node_116; 
     length 160.400; 
     configuration line_configuration:32; 
} 

object underground_line:1634 { 
     name R2-12-47-1_ul_130; 
     phases CN; 
     from R2-12-47-1_node_141; 
     to R2-12-47-1_node_140; 
     length 178.148; 
     configuration line_configuration:34; 
} 

object underground_line:1635 { 
     name R2-12-47-1_ul_131; 
     phases AN; 
     from R2-12-47-1_node_149; 
     to R2-12-47-1_node_150; 
     length 126.292; 
     configuration line_configuration:35; 
} 

object underground_line:1636 { 
     name R2-12-47-1_ul_132; 
     phases AN; 
     from R2-12-47-1_node_150; 
     to R2-12-47-1_node_148; 
     length 131.896; 
     configuration line_configuration:35; 
} 

object underground_line:1637 { 
     name R2-12-47-1_ul_133; 
     phases ABCN; 
     from R2-12-47-1_node_146; 
     to R2-12-47-1_node_147; 
     length 429.578; 
     configuration line_configuration:46; 
} 

object underground_line:1638 { 
     name R2-12-47-1_ul_134; 
     phases ABCN; 
     from R2-12-47-1_node_147; 
     to R2-12-47-1_node_301; 
     length 277.638; 
     configuration line_configuration:46; 
} 

object underground_line:1639 { 
     name R2-12-47-1_ul_135; 
     phases ABCN; 
     from R2-12-47-1_node_145; 
     to R2-12-47-1_node_146; 
     length 401.360; 
     configuration line_configuration:46; 
} 

object underground_line:1640 { 
     name R2-12-47-1_ul_136; 
     phases ABCN; 
     from R2-12-47-1_node_144; 
     to R2-12-47-1_node_145; 
     length 436.904; 
     configuration line_configuration:46; 
} 

object underground_line:1641 { 
     name R2-12-47-1_ul_137; 
     phases ABCN; 
     from R2-12-47-1_node_142; 
     to R2-12-47-1_node_144; 
     length 356.431; 
     configuration line_configuration:46; 
} 

object underground_line:1642 { 
     name R2-12-47-1_ul_138; 
     phases ABCN; 
     from R2-12-47-1_node_142; 
     to R2-12-47-1_node_143; 
     length 18.028; 
     configuration line_configuration:36; 
} 

object underground_line:1643 { 
     name R2-12-47-1_ul_139; 
     phases ABCN; 
     from R2-12-47-1_node_138; 
     to R2-12-47-1_node_141; 
     length 330.700; 
     configuration line_configuration:36; 
} 

object underground_line:1644 { 
     name R2-12-47-1_ul_140; 
     phases ABCN; 
     from R2-12-47-1_node_138; 
     to R2-12-47-1_node_139; 
     length 281.700; 
     configuration line_configuration:36; 
} 

object underground_line:1645 { 
     name R2-12-47-1_ul_141; 
     phases ABCN; 
     from R2-12-47-1_node_326; 
     to R2-12-47-1_node_151; 
     length 239.100; 
     configuration line_configuration:31; 
} 

object underground_line:1646 { 
     name R2-12-47-1_ul_142; 
     phases ABCN; 
     from R2-12-47-1_node_151; 
     to R2-12-47-1_node_153; 
     length 209.900; 
     configuration line_configuration:31; 
} 

object underground_line:1647 { 
     name R2-12-47-1_ul_143; 
     phases ABCN; 
     from R2-12-47-1_node_154; 
     to R2-12-47-1_node_158; 
     length 11.000; 
     configuration line_configuration:31; 
} 

object underground_line:1648 { 
     name R2-12-47-1_ul_144; 
     phases ABCN; 
     from R2-12-47-1_node_159; 
     to R2-12-47-1_node_160; 
     length 156.448; 
     configuration line_configuration:46; 
} 

object underground_line:1649 { 
     name R2-12-47-1_ul_145; 
     phases ABCN; 
     from R2-12-47-1_node_162; 
     to R2-12-47-1_node_161; 
     length 135.391; 
     configuration line_configuration:36; 
} 

object underground_line:1650 { 
     name R2-12-47-1_ul_146; 
     phases ABCN; 
     from R2-12-47-1_node_158; 
     to R2-12-47-1_node_273; 
     length 12.700; 
     configuration line_configuration:31; 
} 

object underground_line:1651 { 
     name R2-12-47-1_ul_147; 
     phases ABCN; 
     from R2-12-47-1_node_161; 
     to R2-12-47-1_node_297; 
     length 21.718; 
     configuration line_configuration:31; 
} 

object underground_line:1652 { 
     name R2-12-47-1_ul_148; 
     phases ABCN; 
     from R2-12-47-1_node_141; 
     to R2-12-47-1_node_162; 
     length 326.929; 
     configuration line_configuration:36; 
} 

object underground_line:1653 { 
     name R2-12-47-1_ul_149; 
     phases ABCN; 
     from R2-12-47-1_node_167; 
     to R2-12-47-1_node_177; 
     length 432.493; 
     configuration line_configuration:36; 
} 

object underground_line:1654 { 
     name R2-12-47-1_ul_150; 
     phases ABCN; 
     from R2-12-47-1_node_161; 
     to R2-12-47-1_node_263; 
     length 180.642; 
     configuration line_configuration:59; 
} 

object underground_line:1655 { 
     name R2-12-47-1_ul_151; 
     phases ABCN; 
     from R2-12-47-1_node_167; 
     to R2-12-47-1_node_166; 
     length 117.417; 
     configuration line_configuration:36; 
} 

object underground_line:1656 { 
     name R2-12-47-1_ul_152; 
     phases ABCN; 
     from R2-12-47-1_node_166; 
     to R2-12-47-1_node_168; 
     length 405.450; 
     configuration line_configuration:59; 
} 

object underground_line:1657 { 
     name R2-12-47-1_ul_153; 
     phases ABCN; 
     from R2-12-47-1_node_168; 
     to R2-12-47-1_node_182; 
     length 447.230; 
     configuration line_configuration:59; 
} 

object underground_line:1658 { 
     name R2-12-47-1_ul_154; 
     phases AN; 
     from R2-12-47-1_node_182; 
     to R2-12-47-1_node_188; 
     length 62.789; 
     configuration line_configuration:35; 
} 

object underground_line:1659 { 
     name R2-12-47-1_ul_155; 
     phases CN; 
     from R2-12-47-1_node_182; 
     to R2-12-47-1_node_189; 
     length 218.838; 
     configuration line_configuration:34; 
} 

object underground_line:1660 { 
     name R2-12-47-1_ul_156; 
     phases AN; 
     from R2-12-47-1_node_188; 
     to R2-12-47-1_node_192; 
     length 133.934; 
     configuration line_configuration:35; 
} 

object underground_line:1661 { 
     name R2-12-47-1_ul_157; 
     phases AN; 
     from R2-12-47-1_node_192; 
     to R2-12-47-1_node_195; 
     length 133.336; 
     configuration line_configuration:35; 
} 

object underground_line:1662 { 
     name R2-12-47-1_ul_158; 
     phases AN; 
     from R2-12-47-1_node_195; 
     to R2-12-47-1_node_198; 
     length 130.055; 
     configuration line_configuration:35; 
} 

object underground_line:1663 { 
     name R2-12-47-1_ul_159; 
     phases AN; 
     from R2-12-47-1_node_198; 
     to R2-12-47-1_node_202; 
     length 130.834; 
     configuration line_configuration:35; 
} 

object underground_line:1664 { 
     name R2-12-47-1_ul_160; 
     phases AN; 
     from R2-12-47-1_node_202; 
     to R2-12-47-1_node_205; 
     length 148.727; 
     configuration line_configuration:35; 
} 

object underground_line:1665 { 
     name R2-12-47-1_ul_161; 
     phases AN; 
     from R2-12-47-1_node_205; 
     to R2-12-47-1_node_149; 
     length 158.045; 
     configuration line_configuration:35; 
} 

object underground_line:1666 { 
     name R2-12-47-1_ul_162; 
     phases AN; 
     from R2-12-47-1_node_205; 
     to R2-12-47-1_node_207; 
     length 15.221; 
     configuration line_configuration:35; 
} 

object underground_line:1667 { 
     name R2-12-47-1_ul_163; 
     phases CN; 
     from R2-12-47-1_node_189; 
     to R2-12-47-1_node_194; 
     length 190.542; 
     configuration line_configuration:34; 
} 

object underground_line:1668 { 
     name R2-12-47-1_ul_164; 
     phases CN; 
     from R2-12-47-1_node_189; 
     to R2-12-47-1_node_193; 
     length 20.980; 
     configuration line_configuration:34; 
} 

object underground_line:1669 { 
     name R2-12-47-1_ul_165; 
     phases CN; 
     from R2-12-47-1_node_194; 
     to R2-12-47-1_node_197; 
     length 129.039; 
     configuration line_configuration:34; 
} 

object underground_line:1670 { 
     name R2-12-47-1_ul_166; 
     phases CN; 
     from R2-12-47-1_node_197; 
     to R2-12-47-1_node_199; 
     length 161.398; 
     configuration line_configuration:34; 
} 

object underground_line:1671 { 
     name R2-12-47-1_ul_167; 
     phases CN; 
     from R2-12-47-1_node_199; 
     to R2-12-47-1_node_204; 
     length 179.500; 
     configuration line_configuration:34; 
} 

object underground_line:1672 { 
     name R2-12-47-1_ul_168; 
     phases CN; 
     from R2-12-47-1_node_199; 
     to R2-12-47-1_node_203; 
     length 81.627; 
     configuration line_configuration:34; 
} 

object underground_line:1673 { 
     name R2-12-47-1_ul_169; 
     phases CN; 
     from R2-12-47-1_node_204; 
     to R2-12-47-1_node_208; 
     length 120.797; 
     configuration line_configuration:34; 
} 

object underground_line:1674 { 
     name R2-12-47-1_ul_170; 
     phases CN; 
     from R2-12-47-1_node_208; 
     to R2-12-47-1_node_214; 
     length 230.759; 
     configuration line_configuration:34; 
} 

object underground_line:1681 { 
     name R2-12-47-1_ul_171; 
     phases ABCN; 
     from R2-12-47-1_node_184; 
     to R2-12-47-1_node_185; 
     length 12.500; 
     configuration line_configuration:31; 
} 

object underground_line:1683 { 
     name R2-12-47-1_ul_172; 
     phases ABCN; 
     from R2-12-47-1_node_179; 
     to R2-12-47-1_node_184; 
     length 316.500; 
     configuration line_configuration:31; 
} 

object underground_line:1685 { 
     name R2-12-47-1_ul_173; 
     phases ABCN; 
     from R2-12-47-1_node_274; 
     to R2-12-47-1_node_179; 
     length 98.700; 
     configuration line_configuration:31; 
} 

object underground_line:1686 { 
     name R2-12-47-1_ul_174; 
     phases ABCN; 
     from R2-12-47-1_node_178; 
     to R2-12-47-1_node_275; 
     length 15.300; 
     configuration line_configuration:31; 
} 

object underground_line:1687 { 
     name R2-12-47-1_ul_175; 
     phases ABCN; 
     from R2-12-47-1_node_172; 
     to R2-12-47-1_node_165; 
     length 109.382; 
     configuration line_configuration:36; 
} 

object underground_line:1688 { 
     name R2-12-47-1_ul_176; 
     phases ABCN; 
     from R2-12-47-1_node_174; 
     to R2-12-47-1_node_178; 
     length 26.300; 
     configuration line_configuration:31; 
} 

object underground_line:1689 { 
     name R2-12-47-1_ul_177; 
     phases ABCN; 
     from R2-12-47-1_node_175; 
     to R2-12-47-1_node_173; 
     length 261.300; 
     configuration line_configuration:31; 
} 

object underground_line:1690 { 
     name R2-12-47-1_ul_178; 
     phases ABCN; 
     from R2-12-47-1_node_171; 
     to R2-12-47-1_node_170; 
     length 285.513; 
     configuration line_configuration:46; 
} 

object underground_line:1691 { 
     name R2-12-47-1_ul_179; 
     phases AN; 
     from R2-12-47-1_node_170; 
     to R2-12-47-1_node_169; 
     length 126.145; 
     configuration line_configuration:35; 
} 

object underground_line:1692 { 
     name R2-12-47-1_ul_180; 
     phases ABCN; 
     from R2-12-47-1_node_299; 
     to R2-12-47-1_node_175; 
     length 201.000; 
     configuration line_configuration:31; 
} 

object underground_line:1693 { 
     name R2-12-47-1_ul_181; 
     phases ABCN; 
     from R2-12-47-1_node_170; 
     to R2-12-47-1_node_164; 
     length 173.425; 
     configuration line_configuration:46; 
} 

object underground_line:1694 { 
     name R2-12-47-1_ul_182; 
     phases ABCN; 
     from R2-12-47-1_node_164; 
     to R2-12-47-1_node_163; 
     length 16.479; 
     configuration line_configuration:45; 
} 

object underground_line:1695 { 
     name R2-12-47-1_ul_183; 
     phases ABCN; 
     from R2-12-47-1_node_164; 
     to R2-12-47-1_node_157; 
     length 156.597; 
     configuration line_configuration:46; 
} 

object underground_line:1696 { 
     name R2-12-47-1_ul_184; 
     phases BN; 
     from R2-12-47-1_node_182; 
     to R2-12-47-1_node_190; 
     length 231.343; 
     configuration line_configuration:32; 
} 

object underground_line:1697 { 
     name R2-12-47-1_ul_185; 
     phases BN; 
     from R2-12-47-1_node_190; 
     to R2-12-47-1_node_196; 
     length 177.118; 
     configuration line_configuration:32; 
} 

object underground_line:1698 { 
     name R2-12-47-1_ul_186; 
     phases BN; 
     from R2-12-47-1_node_196; 
     to R2-12-47-1_node_200; 
     length 247.326; 
     configuration line_configuration:32; 
} 

object underground_line:1699 { 
     name R2-12-47-1_ul_187; 
     phases BN; 
     from R2-12-47-1_node_200; 
     to R2-12-47-1_node_206; 
     length 261.038; 
     configuration line_configuration:32; 
} 

object underground_line:1700 { 
     name R2-12-47-1_ul_188; 
     phases BN; 
     from R2-12-47-1_node_206; 
     to R2-12-47-1_node_212; 
     length 307.979; 
     configuration line_configuration:32; 
} 

object underground_line:1701 { 
     name R2-12-47-1_ul_189; 
     phases BN; 
     from R2-12-47-1_node_212; 
     to R2-12-47-1_node_417; 
     length 333.544; 
     configuration line_configuration:32; 
} 

object underground_line:1702 { 
     name R2-12-47-1_ul_190; 
     phases BN; 
     from R2-12-47-1_node_112; 
     to R2-12-47-1_node_215; 
     length 15.700; 
     configuration line_configuration:32; 
} 

object underground_line:1703 { 
     name R2-12-47-1_ul_191; 
     phases AN; 
     from R2-12-47-1_node_210; 
     to R2-12-47-1_node_486; 
     length 268.821; 
     configuration line_configuration:35; 
} 

object underground_line:1704 { 
     name R2-12-47-1_ul_192; 
     phases AN; 
     from R2-12-47-1_node_209; 
     to R2-12-47-1_node_210; 
     length 51.420; 
     configuration line_configuration:35; 
} 

object underground_line:1705 { 
     name R2-12-47-1_ul_193; 
     phases AN; 
     from R2-12-47-1_node_209; 
     to R2-12-47-1_node_211; 
     length 100.309; 
     configuration line_configuration:35; 
} 

object underground_line:1706 { 
     name R2-12-47-1_ul_194; 
     phases ABCN; 
     from R2-12-47-1_node_162; 
     to R2-12-47-1_node_155; 
     length 289.461; 
     configuration line_configuration:36; 
} 

object underground_line:1707 { 
     name R2-12-47-1_ul_195; 
     phases ABCN; 
     from R2-12-47-1_node_155; 
     to R2-12-47-1_node_152; 
     length 101.026; 
     configuration line_configuration:36; 
} 

object underground_line:1708 { 
     name R2-12-47-1_ul_196; 
     phases ABCN; 
     from R2-12-47-1_node_141; 
     to R2-12-47-1_node_156; 
     length 195.679; 
     configuration line_configuration:36; 
} 

object underground_line:1709 { 
     name R2-12-47-1_ul_197; 
     phases ABCN; 
     from R2-12-47-1_node_176; 
     to R2-12-47-1_node_167; 
     length 33.300; 
     configuration line_configuration:59; 
} 

object underground_line:1711 { 
     name R2-12-47-1_ul_198; 
     phases ABCN; 
     from R2-12-47-1_node_466; 
     to R2-12-47-1_node_159; 
     length 5.655; 
     configuration line_configuration:36; 
} 

object underground_line:1721 { 
     name R2-12-47-1_ul_199; 
     phases ABCN; 
     from R2-12-47-1_node_224; 
     to R2-12-47-1_node_229; 
     length 141.386; 
     configuration line_configuration:46; 
} 

object underground_line:1722 { 
     name R2-12-47-1_ul_200; 
     phases ABCN; 
     from R2-12-47-1_node_229; 
     to R2-12-47-1_node_231; 
     length 22.907; 
     configuration line_configuration:46; 
} 

object underground_line:1723 { 
     name R2-12-47-1_ul_201; 
     phases ABCN; 
     from R2-12-47-1_node_231; 
     to R2-12-47-1_node_232; 
     length 91.106; 
     configuration line_configuration:46; 
} 

object underground_line:1727 { 
     name R2-12-47-1_ul_202; 
     phases ABCN; 
     from R2-12-47-1_node_233; 
     to R2-12-47-1_node_234; 
     length 187.348; 
     configuration line_configuration:36; 
} 

object underground_line:1729 { 
     name R2-12-47-1_ul_203; 
     phases ABCN; 
     from R2-12-47-1_node_436; 
     to R2-12-47-1_node_437; 
     length 222.700; 
     configuration line_configuration:31; 
} 

object underground_line:1730 { 
     name R2-12-47-1_ul_204; 
     phases ABCN; 
     from R2-12-47-1_node_437; 
     to R2-12-47-1_node_438; 
     length 666.900; 
     configuration line_configuration:31; 
} 

object underground_line:1731 { 
     name R2-12-47-1_ul_205; 
     phases ABCN; 
     from R2-12-47-1_node_440; 
     to R2-12-47-1_node_442; 
     length 183.800; 
     configuration line_configuration:31; 
} 

object underground_line:1732 { 
     name R2-12-47-1_ul_206; 
     phases ABCN; 
     from R2-12-47-1_node_307; 
     to R2-12-47-1_node_308; 
     length 241.059; 
     configuration line_configuration:46; 
} 

object underground_line:1733 { 
     name R2-12-47-1_ul_207; 
     phases ABCN; 
     from R2-12-47-1_node_445; 
     to R2-12-47-1_node_447; 
     length 73.559; 
     configuration line_configuration:31; 
} 

object underground_line:1734 { 
     name R2-12-47-1_ul_208; 
     phases ABCN; 
     from R2-12-47-1_node_475; 
     to R2-12-47-1_node_272; 
     length 856.244; 
     configuration line_configuration:46; 
} 

object underground_line:1735 { 
     name R2-12-47-1_ul_209; 
     phases ABCN; 
     from R2-12-47-1_node_441; 
     to R2-12-47-1_node_450; 
     length 544.285; 
     configuration line_configuration:31; 
} 

object underground_line:1736 { 
     name R2-12-47-1_ul_210; 
     phases ABCN; 
     from R2-12-47-1_node_451; 
     to R2-12-47-1_node_452; 
     length 396.539; 
     configuration line_configuration:31; 
} 

object underground_line:1737 { 
     name R2-12-47-1_ul_211; 
     phases ABCN; 
     from R2-12-47-1_node_452; 
     to R2-12-47-1_node_453; 
     length 184.962; 
     configuration line_configuration:31; 
} 

object underground_line:1738 { 
     name R2-12-47-1_ul_212; 
     phases ABCN; 
     from R2-12-47-1_node_455; 
     to R2-12-47-1_node_456; 
     length 5.200; 
     configuration line_configuration:36; 
} 

object underground_line:1739 { 
     name R2-12-47-1_ul_213; 
     phases ABCN; 
     from R2-12-47-1_node_456; 
     to R2-12-47-1_node_457; 
     length 205.300; 
     configuration line_configuration:36; 
} 

object underground_line:1740 { 
     name R2-12-47-1_ul_214; 
     phases ABCN; 
     from R2-12-47-1_node_456; 
     to R2-12-47-1_node_458; 
     length 381.279; 
     configuration line_configuration:36; 
} 

object underground_line:1741 { 
     name R2-12-47-1_ul_215; 
     phases ABCN; 
     from R2-12-47-1_node_458; 
     to R2-12-47-1_node_414; 
     length 112.229; 
     configuration line_configuration:36; 
} 

object underground_line:1742 { 
     name R2-12-47-1_ul_216; 
     phases ABCN; 
     from R2-12-47-1_node_453; 
     to R2-12-47-1_node_459; 
     length 150.073; 
     configuration line_configuration:31; 
} 

object underground_line:1743 { 
     name R2-12-47-1_ul_217; 
     phases ABCN; 
     from R2-12-47-1_node_459; 
     to R2-12-47-1_node_478; 
     length 305.760; 
     configuration line_configuration:31; 
} 

object underground_line:1744 { 
     name R2-12-47-1_ul_218; 
     phases ABCN; 
     from R2-12-47-1_node_463; 
     to R2-12-47-1_node_454; 
     length 2.647; 
     configuration line_configuration:31; 
} 

object underground_line:1745 { 
     name R2-12-47-1_ul_219; 
     phases ABCN; 
     from R2-12-47-1_node_465; 
     to R2-12-47-1_node_467; 
     length 1067.215; 
     configuration line_configuration:31; 
} 

object underground_line:1746 { 
     name R2-12-47-1_ul_220; 
     phases ABCN; 
     from R2-12-47-1_node_468; 
     to R2-12-47-1_node_448; 
     length 1319.033; 
     configuration line_configuration:36; 
} 

object underground_line:1747 { 
     name R2-12-47-1_ul_221; 
     phases ABCN; 
     from R2-12-47-1_node_467; 
     to R2-12-47-1_node_487; 
     length 33.829; 
     configuration line_configuration:36; 
} 

object underground_line_conductor:2 { 
     //name 750 AAC (Conc); 
     rating.summer.continuous 425.0; 
     outer_diameter 1.96; 
     conductor_gmr 0.0321 ft; 
     conductor_diameter 0.998; 
     conductor_resistance 0.122496; 
     neutral_gmr 0.0751564095285873 ft; 
     neutral_resistance 5.3856; 
     neutral_diameter 0.1019; 
     neutral_strands 15.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:3 { 
     //name 2 AL (Conc); 
     rating.summer.continuous 112.0; 
     outer_diameter 1.09; 
     conductor_gmr 0.0088 ft; 
     conductor_diameter 0.292; 
     conductor_resistance 1.38336; 
     neutral_gmr 0.0348162687755351 ft; 
     neutral_resistance 13.5696; 
     neutral_diameter 0.0641; 
     neutral_strands 6.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:7 { 
     //name 1000 AAC (Conc); 
     rating.summer.continuous 488.0; 
     outer_diameter 2.15; 
     conductor_gmr 0.0371 ft; 
     conductor_diameter 1.152; 
     conductor_resistance 0.091872; 
     neutral_gmr 0.0842565914341201 ft; 
     neutral_resistance 5.3856; 
     neutral_diameter 0.1019; 
     neutral_strands 20.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:8 { 
     //name 4/0 AAC (Conc); 
     rating.summer.continuous 214.0; 
     outer_diameter 1.32; 
     conductor_gmr 0.0177 ft; 
     conductor_diameter 0.528; 
     conductor_resistance 0.433488; 
     neutral_gmr 0.0485380344339232 ft; 
     neutral_resistance 13.5696; 
     neutral_diameter 0.0641; 
     neutral_strands 11.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:9 { 
     //name 1/0 AAC (Conc); 
     rating.summer.continuous 142.0; 
     outer_diameter 1.27; 
     conductor_gmr 0.01142 ft; 
     conductor_diameter 0.362; 
     conductor_resistance 0.88704; 
     neutral_gmr 0.0489686771417213 ft; 
     neutral_resistance 13.86528; 
     neutral_diameter 0.0641; 
     neutral_strands 16.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

// Recorders

object recorder { 
	parent R2-12-47-1_reg_1;
    property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag; 
    limit 1440; 
    interval 60; 
    file "Rdata/scenario1/scenario1GFC_hacked_2-12.47-1_reg1_output.csv"; 
}; 

object recorder { 
	parent R2-12-47-1_cap_1;
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R2-12.47-1_capacitor1.csv; 
    interval 60; 
    limit 1440; 
}; 
