// $Id: R1-12.47-2.glm 
// 12.47 kV feeder 
//********************************************* 
clock{ 
     timezone EST+5EDT;
     timestamp '2000-01-01 0:00:00'; 
     stoptime '2000-01-01 1:00:00'; 
 
} 

#set profiler=1 
//********************************************* 
// modules 
module tape; 
module powerflow{ 
     solver_method NR; 
      default_maximum_voltage_error 1e-6;
}; 
module generators;

//********************************************* 
object regulator:2078 { 
     name R1-12-47-2_reg_1; 
     from R1-12-47-2_node_338; 
     to R1-12-47-2_meter_14; 
     phases ABCN; 
     configuration feeder_reg_cfg; 
}  

object regulator_configuration:2079 { 
     name feeder_reg_cfg; 
     connect_type WYE_WYE; 
     Control OUTPUT_VOLTAGE; 
     band_center 7500; 
     band_width 120; 
     time_delay 30; 
     raise_taps 16; 
     lower_taps 16; 
     regulation 0.10; 
     tap_pos_A 0; 
     tap_pos_B 0; 
     tap_pos_C 0; 
} 

object capacitor:2076 { 
     name R1-12-47-2_cap_1; 
     phases ABCN; 
     pt_phase A; 
     parent R1-12-47-2_node_54; 
     phases_connected ABC; 
     control VOLT; 
     voltage_set_high 7300; 
     voltage_set_low 7100; 
     capacitor_A 0.15 MVAr; 
     capacitor_B 0.15 MVAr; 
     capacitor_C 0.15 MVAr; 
     control_level INDIVIDUAL; 
	 switchA CLOSED;
     switchB CLOSED;
     switchC CLOSED;
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 7200; 
     nominal_voltage 7200; 
} 

object fuse:1988 { 
     name R1-12-47-2_fuse_1; 
     phases ABCN; 
     from R1-12-47-2_node_4; 
     to R1-12-47-2_node_5; 
     current_limit 50000;// 80; 
     status CLOSED; 
} 

object fuse:1989 { 
     name R1-12-47-2_fuse_2; 
     phases ABCN; 
     from R1-12-47-2_node_5; 
     to R1-12-47-2_node_6; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:1990 { 
     name R1-12-47-2_fuse_3; 
     phases AN; 
     from R1-12-47-2_node_7; 
     to R1-12-47-2_node_8; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:1991 { 
     name R1-12-47-2_fuse_4; 
     phases AN; 
     from R1-12-47-2_node_10; 
     to R1-12-47-2_node_11; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:1992 { 
     name R1-12-47-2_fuse_5; 
     phases AN; 
     from R1-12-47-2_node_12; 
     to R1-12-47-2_node_13; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:1993 { 
     name R1-12-47-2_fuse_6; 
     phases CN; 
     from R1-12-47-2_node_18; 
     to R1-12-47-2_node_19; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:1994 { 
     name R1-12-47-2_fuse_7; 
     phases BN; 
     from R1-12-47-2_node_21; 
     to R1-12-47-2_node_22; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:1995 { 
     name R1-12-47-2_fuse_8; 
     phases AN; 
     from R1-12-47-2_node_24; 
     to R1-12-47-2_node_25; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:1996 { 
     name R1-12-47-2_fuse_9; 
     phases BCN; 
     from R1-12-47-2_node_28; 
     to R1-12-47-2_node_29; 
     current_limit 50000;// 80; 
     status CLOSED; 
} 

object fuse:1997 { 
     name R1-12-47-2_fuse_10; 
     phases BN; 
     from R1-12-47-2_node_33; 
     to R1-12-47-2_node_34; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:1998 { 
     name R1-12-47-2_fuse_11; 
     phases CN; 
     from R1-12-47-2_node_33; 
     to R1-12-47-2_node_35; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:1999 { 
     name R1-12-47-2_fuse_12; 
     phases CN; 
     from R1-12-47-2_node_36; 
     to R1-12-47-2_node_37; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2000 { 
     name R1-12-47-2_fuse_13; 
     phases CN; 
     from R1-12-47-2_node_39; 
     to R1-12-47-2_node_40; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2001 { 
     name R1-12-47-2_fuse_14; 
     phases CN; 
     from R1-12-47-2_node_41; 
     to R1-12-47-2_node_43; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2002 { 
     name R1-12-47-2_fuse_15; 
     phases CN; 
     from R1-12-47-2_node_42; 
     to R1-12-47-2_node_44; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2003 { 
     name R1-12-47-2_fuse_16; 
     phases CN; 
     from R1-12-47-2_node_45; 
     to R1-12-47-2_node_46; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2004 { 
     name R1-12-47-2_fuse_17; 
     phases CN; 
     from R1-12-47-2_node_49; 
     to R1-12-47-2_node_50; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2005 { 
     name R1-12-47-2_fuse_18; 
     phases CN; 
     from R1-12-47-2_node_51; 
     to R1-12-47-2_node_52; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2006 { 
     name R1-12-47-2_fuse_19; 
     phases CN; 
     from R1-12-47-2_node_51; 
     to R1-12-47-2_node_53; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2007 { 
     name R1-12-47-2_fuse_20; 
     phases BN; 
     from R1-12-47-2_node_57; 
     to R1-12-47-2_node_58; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:2008 { 
     name R1-12-47-2_fuse_21; 
     phases BN; 
     from R1-12-47-2_node_61; 
     to R1-12-47-2_node_62; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2009 { 
     name R1-12-47-2_fuse_22; 
     phases BN; 
     from R1-12-47-2_node_67; 
     to R1-12-47-2_node_68; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2010 { 
     name R1-12-47-2_fuse_23; 
     phases BN; 
     from R1-12-47-2_node_73; 
     to R1-12-47-2_node_74; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2011 { 
     name R1-12-47-2_fuse_24; 
     phases BN; 
     from R1-12-47-2_node_75; 
     to R1-12-47-2_node_76; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2012 { 
     name R1-12-47-2_fuse_25; 
     phases BN; 
     from R1-12-47-2_node_78; 
     to R1-12-47-2_node_79; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2013 { 
     name R1-12-47-2_fuse_26; 
     phases BN; 
     from R1-12-47-2_node_81; 
     to R1-12-47-2_node_82; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2014 { 
     name R1-12-47-2_fuse_27; 
     phases BN; 
     from R1-12-47-2_node_81; 
     to R1-12-47-2_node_83; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2015 { 
     name R1-12-47-2_fuse_28; 
     phases BN; 
     from R1-12-47-2_node_84; 
     to R1-12-47-2_node_85; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:2016 { 
     name R1-12-47-2_fuse_29; 
     phases BN; 
     from R1-12-47-2_node_85; 
     to R1-12-47-2_node_86; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:2017 { 
     name R1-12-47-2_fuse_30; 
     phases BN; 
     from R1-12-47-2_node_89; 
     to R1-12-47-2_node_90; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:2018 { 
     name R1-12-47-2_fuse_31; 
     phases BN; 
     from R1-12-47-2_node_93; 
     to R1-12-47-2_node_95; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2019 { 
     name R1-12-47-2_fuse_32; 
     phases BN; 
     from R1-12-47-2_node_85; 
     to R1-12-47-2_node_96; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2020 { 
     name R1-12-47-2_fuse_33; 
     phases BN; 
     from R1-12-47-2_node_97; 
     to R1-12-47-2_node_336; 
     current_limit 50000;// 20; 
     status CLOSED; 
} 

object fuse:2021 { 
     name R1-12-47-2_fuse_34; 
     phases BN; 
     from R1-12-47-2_node_100; 
     to R1-12-47-2_node_102; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2022 { 
     name R1-12-47-2_fuse_35; 
     phases BN; 
     from R1-12-47-2_node_101; 
     to R1-12-47-2_node_103; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2023 { 
     name R1-12-47-2_fuse_36; 
     phases BN; 
     from R1-12-47-2_node_99; 
     to R1-12-47-2_node_105; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2024 { 
     name R1-12-47-2_fuse_37; 
     phases BN; 
     from R1-12-47-2_node_336; 
     to R1-12-47-2_node_337; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2025 { 
     name R1-12-47-2_fuse_38; 
     phases BN; 
     from R1-12-47-2_node_107; 
     to R1-12-47-2_node_108; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2026 { 
     name R1-12-47-2_fuse_39; 
     phases BN; 
     from R1-12-47-2_node_109; 
     to R1-12-47-2_node_110; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2027 { 
     name R1-12-47-2_fuse_40; 
     phases ABCN; 
     from R1-12-47-2_node_57; 
     to R1-12-47-2_node_111; 
     current_limit 50000;// 120; 
     status CLOSED; 
} 

object fuse:2028 { 
     name R1-12-47-2_fuse_41; 
     phases AN; 
     from R1-12-47-2_node_112; 
     to R1-12-47-2_node_113; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2029 { 
     name R1-12-47-2_fuse_42; 
     phases AN; 
     from R1-12-47-2_node_114; 
     to R1-12-47-2_node_115; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2030 { 
     name R1-12-47-2_fuse_43; 
     phases BN; 
     from R1-12-47-2_node_116; 
     to R1-12-47-2_node_323; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:2031 { 
     name R1-12-47-2_fuse_44; 
     phases ABN; 
     from R1-12-47-2_node_118; 
     to R1-12-47-2_node_119; 
     current_limit 50000;// 85; 
     status CLOSED; 
} 

object fuse:2032 { 
     name R1-12-47-2_fuse_45; 
     phases BN; 
     from R1-12-47-2_node_122; 
     to R1-12-47-2_node_123; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2033 { 
     name R1-12-47-2_fuse_46; 
     phases AN; 
     from R1-12-47-2_node_129; 
     to R1-12-47-2_node_128; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:2034 { 
     name R1-12-47-2_fuse_47; 
     phases AN; 
     from R1-12-47-2_node_133; 
     to R1-12-47-2_node_135; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2035 { 
     name R1-12-47-2_fuse_48; 
     phases AN; 
     from R1-12-47-2_node_139; 
     to R1-12-47-2_node_140; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2036 { 
     name R1-12-47-2_fuse_49; 
     phases AN; 
     from R1-12-47-2_node_126; 
     to R1-12-47-2_node_141; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:2037 { 
     name R1-12-47-2_fuse_50; 
     phases AN; 
     from R1-12-47-2_node_141; 
     to R1-12-47-2_node_142; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2038 { 
     name R1-12-47-2_fuse_51; 
     phases AN; 
     from R1-12-47-2_node_144; 
     to R1-12-47-2_node_145; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2039 { 
     name R1-12-47-2_fuse_52; 
     phases AN; 
     from R1-12-47-2_node_148; 
     to R1-12-47-2_node_308; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2040 { 
     name R1-12-47-2_fuse_53; 
     phases AN; 
     from R1-12-47-2_node_148; 
     to R1-12-47-2_node_150; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:2041 { 
     name R1-12-47-2_fuse_54; 
     phases CN; 
     from R1-12-47-2_node_118; 
     to R1-12-47-2_node_164; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:2042 { 
     name R1-12-47-2_fuse_55; 
     phases CN; 
     from R1-12-47-2_node_164; 
     to R1-12-47-2_node_165; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2043 { 
     name R1-12-47-2_fuse_56; 
     phases CN; 
     from R1-12-47-2_node_166; 
     to R1-12-47-2_node_168; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:2044 { 
     name R1-12-47-2_fuse_57; 
     phases BN; 
     from R1-12-47-2_node_184; 
     to R1-12-47-2_node_334; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2045 { 
     name R1-12-47-2_fuse_58; 
     phases CN; 
     from R1-12-47-2_node_185; 
     to R1-12-47-2_node_186; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2046 { 
     name R1-12-47-2_fuse_59; 
     phases CN; 
     from R1-12-47-2_node_187; 
     to R1-12-47-2_node_188; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2047 { 
     name R1-12-47-2_fuse_60; 
     phases CN; 
     from R1-12-47-2_node_189; 
     to R1-12-47-2_node_190; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:2048 { 
     name R1-12-47-2_fuse_61; 
     phases BN; 
     from R1-12-47-2_node_208; 
     to R1-12-47-2_node_209; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2049 { 
     name R1-12-47-2_fuse_62; 
     phases CN; 
     from R1-12-47-2_node_210; 
     to R1-12-47-2_node_211; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:2050 { 
     name R1-12-47-2_fuse_63; 
     phases BCN; 
     from R1-12-47-2_node_215; 
     to R1-12-47-2_node_216; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2051 { 
     name R1-12-47-2_fuse_64; 
     phases CN; 
     from R1-12-47-2_node_217; 
     to R1-12-47-2_node_335; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2052 { 
     name R1-12-47-2_fuse_65; 
     phases BCN; 
     from R1-12-47-2_node_217; 
     to R1-12-47-2_node_320; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:2053 { 
     name R1-12-47-2_fuse_66; 
     phases BN; 
     from R1-12-47-2_node_222; 
     to R1-12-47-2_node_223; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:2054 { 
     name R1-12-47-2_fuse_67; 
     phases BN; 
     from R1-12-47-2_node_232; 
     to R1-12-47-2_node_233; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2055 { 
     name R1-12-47-2_fuse_68; 
     phases BN; 
     from R1-12-47-2_node_235; 
     to R1-12-47-2_node_236; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2056 { 
     name R1-12-47-2_fuse_69; 
     phases CN; 
     from R1-12-47-2_node_238; 
     to R1-12-47-2_node_239; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2057 { 
     name R1-12-47-2_fuse_70; 
     phases CN; 
     from R1-12-47-2_node_238; 
     to R1-12-47-2_node_240; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2058 { 
     name R1-12-47-2_fuse_71; 
     phases CN; 
     from R1-12-47-2_node_242; 
     to R1-12-47-2_node_243; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:2059 { 
     name R1-12-47-2_fuse_72; 
     phases CN; 
     from R1-12-47-2_node_251; 
     to R1-12-47-2_node_252; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2060 { 
     name R1-12-47-2_fuse_73; 
     phases BN; 
     from R1-12-47-2_node_254; 
     to R1-12-47-2_node_255; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2061 { 
     name R1-12-47-2_fuse_74; 
     phases BN; 
     from R1-12-47-2_node_259; 
     to R1-12-47-2_node_310; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:2062 { 
     name R1-12-47-2_fuse_75; 
     phases CN; 
     from R1-12-47-2_node_265; 
     to R1-12-47-2_node_266; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2063 { 
     name R1-12-47-2_fuse_76; 
     phases CN; 
     from R1-12-47-2_node_267; 
     to R1-12-47-2_node_268; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2064 { 
     name R1-12-47-2_fuse_77; 
     phases BN; 
     from R1-12-47-2_node_272; 
     to R1-12-47-2_node_273; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:2065 { 
     name R1-12-47-2_fuse_78; 
     phases BN; 
     from R1-12-47-2_node_273; 
     to R1-12-47-2_node_275; 
     current_limit 50000;// 20; 
     status CLOSED; 
} 

object fuse:2066 { 
     name R1-12-47-2_fuse_79; 
     phases BN; 
     from R1-12-47-2_node_275; 
     to R1-12-47-2_node_276; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:2067 { 
     name R1-12-47-2_fuse_80; 
     phases BN; 
     from R1-12-47-2_node_117; 
     to R1-12-47-2_node_307; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2068 { 
     name R1-12-47-2_fuse_81; 
     phases BN; 
     from R1-12-47-2_node_315; 
     to R1-12-47-2_node_316; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2069 { 
     name R1-12-47-2_fuse_82; 
     phases BN; 
     from R1-12-47-2_node_106; 
     to R1-12-47-2_node_318; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2070 { 
     name R1-12-47-2_fuse_83; 
     phases BN; 
     from R1-12-47-2_node_320; 
     to R1-12-47-2_node_321; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2071 { 
     name R1-12-47-2_fuse_84; 
     phases AN; 
     from R1-12-47-2_node_329; 
     to R1-12-47-2_node_331; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object line_configuration:21 { 
     conductor_A underground_line_conductor:2; 
     conductor_B underground_line_conductor:2; 
     conductor_C underground_line_conductor:2; 
     conductor_N underground_line_conductor:2; 
     spacing line_spacing:10; 
} 

object line_configuration:22 { 
     conductor_A overhead_line_conductor:3; 
     conductor_B overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:11; 
} 

object line_configuration:23 { 
     conductor_A overhead_line_conductor:4; 
     conductor_B overhead_line_conductor:4; 
     conductor_C overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:11; 
} 

object line_configuration:24 { 
     conductor_A underground_line_conductor:5; 
     conductor_B underground_line_conductor:5; 
     conductor_C underground_line_conductor:5; 
     conductor_N underground_line_conductor:5; 
     spacing line_spacing:10; 
} 

object line_configuration:25 { 
     conductor_A overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:12; 
} 

object line_configuration:26 { 
     conductor_A underground_line_conductor:5; 
     conductor_N underground_line_conductor:5; 
     spacing line_spacing:13; 
} 

object line_configuration:27 { 
     conductor_A overhead_line_conductor:3; 
     conductor_B overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:11; 
} 

object line_configuration:28 { 
     conductor_C overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:14; 
} 

object line_configuration:29 { 
     conductor_C overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:14; 
} 

object line_configuration:30 { 
     conductor_B overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:15; 
} 

object line_configuration:31 { 
     conductor_B overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:15; 
} 

object line_configuration:32 { 
     conductor_A overhead_line_conductor:7; 
     conductor_N overhead_line_conductor:7; 
     spacing line_spacing:12; 
} 

object line_configuration:33 { 
     conductor_B overhead_line_conductor:6; 
     conductor_C overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:16; 
} 

object line_configuration:34 { 
     conductor_C overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:14; 
} 

object line_configuration:35 { 
     conductor_B overhead_line_conductor:4; 
     conductor_C overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:16; 
} 

object line_configuration:36 { 
     conductor_B underground_line_conductor:5; 
     conductor_N underground_line_conductor:5; 
     spacing line_spacing:17; 
} 

object line_configuration:37 { 
     conductor_C underground_line_conductor:5; 
     conductor_N underground_line_conductor:5; 
     spacing line_spacing:18; 
} 

object line_configuration:38 { 
     conductor_C overhead_line_conductor:8; 
     conductor_N overhead_line_conductor:8; 
     spacing line_spacing:14; 
} 

object line_configuration:39 { 
     conductor_A overhead_line_conductor:3; 
     conductor_B overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:11; 
} 

object line_configuration:40 { 
     conductor_A overhead_line_conductor:9; 
     conductor_B overhead_line_conductor:9; 
     conductor_C overhead_line_conductor:9; 
     conductor_N overhead_line_conductor:9; 
     spacing line_spacing:11; 
} 

object line_configuration:41 { 
     conductor_B overhead_line_conductor:8; 
     conductor_N overhead_line_conductor:8; 
     spacing line_spacing:15; 
} 

object line_configuration:42 { 
     conductor_B underground_line_conductor:5; 
     conductor_N underground_line_conductor:5; 
     spacing line_spacing:15; 
} 

object line_configuration:43 { 
     conductor_A overhead_line_conductor:9; 
     conductor_B overhead_line_conductor:9; 
     conductor_C overhead_line_conductor:9; 
     conductor_N overhead_line_conductor:9; 
     spacing line_spacing:11; 
} 

object line_configuration:44 { 
     conductor_A overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:12; 
} 

object line_configuration:45 { 
     conductor_A overhead_line_conductor:6; 
     conductor_B overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:19; 
} 

object line_configuration:46 { 
     conductor_A overhead_line_conductor:7; 
     conductor_B overhead_line_conductor:7; 
     conductor_N overhead_line_conductor:7; 
     spacing line_spacing:19; 
} 

object line_configuration:47 { 
     conductor_A overhead_line_conductor:6; 
     conductor_B overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:19; 
} 

object line_configuration:48 { 
     conductor_B underground_line_conductor:5; 
     conductor_C underground_line_conductor:5; 
     conductor_N underground_line_conductor:5; 
     spacing line_spacing:20; 
} 

object line_configuration:49 { 
     conductor_A underground_line_conductor:5; 
     conductor_N underground_line_conductor:5; 
     spacing line_spacing:12; 
} 

object line_spacing:10 { 
     distance_AB 0.0 in; 
     distance_BC 0.0 in; 
     distance_AC 0.0 in; 
     distance_AN 0.0 in; 
     distance_BN 0.0 in; 
     distance_CN 0.0 in; 
} 

object line_spacing:11 { 
     distance_AB 57.6 in; 
     distance_BC 57.6 in; 
     distance_AC 57.6 in; 
     distance_AN 84.0 in; 
     distance_BN 84.0 in; 
     distance_CN 84.0 in; 
} 

object line_spacing:12 { 
     distance_AN 84.0 in; 
} 

object line_spacing:13 { 
     distance_AN 0.0 in; 
} 

object line_spacing:14 { 
     distance_CN 84.0 in; 
} 

object line_spacing:15 { 
     distance_BN 84.0 in; 
} 

object line_spacing:16 { 
     distance_BC 57.6 in; 
     distance_BN 84.0 in; 
     distance_CN 84.0 in; 
} 

object line_spacing:17 { 
     distance_BN 0.0 in; 
} 

object line_spacing:18 { 
     distance_CN 0.0 in; 
} 

object line_spacing:19 { 
     distance_AB 57.6 in; 
     distance_AN 84.0 in; 
     distance_BN 84.0 in; 
} 

object line_spacing:20 { 
     distance_BC 0.0 in; 
     distance_BN 0.0 in; 
     distance_CN 0.0 in; 
} 

object load:387 { 
     name R1-12-47-2_load_1; 
     parent R1-12-47-2_meter_1; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 0+0j; 
     constant_power_B 0+0j; 
     constant_power_C 7585.7348+93.6417j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:388 { 
     name R1-12-47-2_load_2; 
     parent R1-12-47-2_meter_2; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 82333+50j; 
     constant_power_B 82333+50j; 
     constant_power_C 82334+50j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:389 { 
     name R1-12-47-2_load_3; 
     parent R1-12-47-2_meter_3; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 15564.4725+222.4254j; 
     constant_power_B 11118.2659+338.5019j; 
     constant_power_C 25285.7827+312.1391j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:390 { 
     name R1-12-47-2_load_4; 
     parent R1-12-47-2_meter_4; 
     phases AN; 
     voltage_A 7200+0.0j; 
     constant_power_A 15564.4725+222.4254j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:391 { 
     name R1-12-47-2_load_5; 
     parent R1-12-47-2_meter_5; 
     phases AN; 
     voltage_A 7200+0.0j; 
     constant_power_A 38911.1812+556.0636j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:392 { 
     name R1-12-47-2_load_6; 
     parent R1-12-47-2_meter_6; 
     phases AN; 
     voltage_A 7200+0.0j; 
     constant_power_A 11673.3544+166.8191j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:393 { 
     name R1-12-47-2_load_7; 
     parent R1-12-47-2_meter_7; 
     phases AN; 
     voltage_A 7200+0.0j; 
     constant_power_A 15564.4725+222.4254j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:394 { 
     name R1-12-47-2_load_8; 
     parent R1-12-47-2_meter_8; 
     phases BN; 
     voltage_B -3600-6235j; 
     constant_power_B 3335.4798+101.5506j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:395 { 
     name R1-12-47-2_load_9; 
     parent R1-12-47-2_meter_9; 
     phases BN; 
     voltage_B -3600-6235j; 
     constant_power_B 11118.2659+338.5019j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:396 { 
     name R1-12-47-2_load_10; 
     parent R1-12-47-2_meter_10; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 4669.3417+66.7276j; 
     constant_power_B 3335.4798+101.5506j; 
     constant_power_C 0+0j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:397 { 
     name R1-12-47-2_load_11; 
     parent R1-12-47-2_meter_11; 
     phases AN; 
     voltage_A 7200+0.0j; 
     constant_power_A 15564.4725+222.4254j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:398 { 
     name R1-12-47-2_load_12; 
     parent R1-12-47-2_meter_12; 
     phases AN; 
     voltage_A 7200+0.0j; 
     constant_power_A 4669.3417+66.7276j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:399 { 
     name R1-12-47-2_load_13; 
     parent R1-12-47-2_meter_13; 
     phases AN; 
     voltage_A 7200+0.0j; 
     constant_power_A 7782.2362+111.2127j; 
     nominal_voltage 480; 
     load_class C; 
} 

object meter:1153 { 
     name R1-12-47-2_meter_1; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:1154 { 
     name R1-12-47-2_meter_2; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:1155 { 
     name R1-12-47-2_meter_3; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:1156 { 
     name R1-12-47-2_meter_4; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:1157 { 
     name R1-12-47-2_meter_5; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:1158 { 
     name R1-12-47-2_meter_6; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:1159 { 
     name R1-12-47-2_meter_7; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:1160 { 
     name R1-12-47-2_meter_8; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:1161 { 
     name R1-12-47-2_meter_9; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:1162 { 
     name R1-12-47-2_meter_10; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:1163 { 
     name R1-12-47-2_meter_11; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:1164 { 
     name R1-12-47-2_meter_12; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:1165 { 
     name R1-12-47-2_meter_13; 
     phases AN; 
     nominal_voltage 480; 
} 

// Meter at feeder 
object meter:2077 { 
     name R1-12-47-2_meter_14; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object node:50 { 
     name R1-12-47-2_node_1; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:51 { 
     name R1-12-47-2_node_2; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:52 { 
     name R1-12-47-2_node_3; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:53 { 
     name R1-12-47-2_node_4; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:54 { 
     name R1-12-47-2_node_5; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:55 { 
     name R1-12-47-2_node_6; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:56 { 
     name R1-12-47-2_node_7; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:57 { 
     name R1-12-47-2_node_8; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:58 { 
     name R1-12-47-2_node_9; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:59 { 
     name R1-12-47-2_node_10; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:60 { 
     name R1-12-47-2_node_11; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:61 { 
     name R1-12-47-2_node_12; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:62 { 
     name R1-12-47-2_node_13; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:63 { 
     name R1-12-47-2_node_14; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:64 { 
     name R1-12-47-2_node_15; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:65 { 
     name R1-12-47-2_node_16; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:66 { 
     name R1-12-47-2_node_17; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:67 { 
     name R1-12-47-2_node_18; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:68 { 
     name R1-12-47-2_node_19; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:69 { 
     name R1-12-47-2_node_20; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:70 { 
     name R1-12-47-2_node_21; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:71 { 
     name R1-12-47-2_node_22; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:72 { 
     name R1-12-47-2_node_23; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:73 { 
     name R1-12-47-2_node_24; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:74 { 
     name R1-12-47-2_node_25; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:75 { 
     name R1-12-47-2_node_26; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:76 { 
     name R1-12-47-2_node_27; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:77 { 
     name R1-12-47-2_node_28; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:78 { 
     name R1-12-47-2_node_29; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:79 { 
     name R1-12-47-2_node_30; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:80 { 
     name R1-12-47-2_node_31; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:81 { 
     name R1-12-47-2_node_32; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:82 { 
     name R1-12-47-2_node_33; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:83 { 
     name R1-12-47-2_node_34; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:84 { 
     name R1-12-47-2_node_35; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:85 { 
     name R1-12-47-2_node_36; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:86 { 
     name R1-12-47-2_node_37; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:87 { 
     name R1-12-47-2_node_38; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:88 { 
     name R1-12-47-2_node_39; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:89 { 
     name R1-12-47-2_node_40; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:90 { 
     name R1-12-47-2_node_41; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:91 { 
     name R1-12-47-2_node_42; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:92 { 
     name R1-12-47-2_node_43; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:93 { 
     name R1-12-47-2_node_44; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:94 { 
     name R1-12-47-2_node_45; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:95 { 
     name R1-12-47-2_node_46; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:96 { 
     name R1-12-47-2_node_47; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:97 { 
     name R1-12-47-2_node_48; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:98 { 
     name R1-12-47-2_node_49; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:99 { 
     name R1-12-47-2_node_50; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:100 { 
     name R1-12-47-2_node_51; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:101 { 
     name R1-12-47-2_node_52; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:102 { 
     name R1-12-47-2_node_53; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:103 { 
     name R1-12-47-2_node_54; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:104 { 
     name R1-12-47-2_node_55; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:105 { 
     name R1-12-47-2_node_56; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:106 { 
     name R1-12-47-2_node_57; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:107 { 
     name R1-12-47-2_node_58; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:108 { 
     name R1-12-47-2_node_59; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:109 { 
     name R1-12-47-2_node_60; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:110 { 
     name R1-12-47-2_node_61; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:111 { 
     name R1-12-47-2_node_62; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:112 { 
     name R1-12-47-2_node_63; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:113 { 
     name R1-12-47-2_node_64; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:114 { 
     name R1-12-47-2_node_65; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:115 { 
     name R1-12-47-2_node_66; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:116 { 
     name R1-12-47-2_node_67; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:117 { 
     name R1-12-47-2_node_68; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:118 { 
     name R1-12-47-2_node_69; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:119 { 
     name R1-12-47-2_node_70; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:120 { 
     name R1-12-47-2_node_71; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:121 { 
     name R1-12-47-2_node_72; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:122 { 
     name R1-12-47-2_node_73; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:123 { 
     name R1-12-47-2_node_74; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:124 { 
     name R1-12-47-2_node_75; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:125 { 
     name R1-12-47-2_node_76; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:126 { 
     name R1-12-47-2_node_77; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:127 { 
     name R1-12-47-2_node_78; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:128 { 
     name R1-12-47-2_node_79; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:129 { 
     name R1-12-47-2_node_80; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:130 { 
     name R1-12-47-2_node_81; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:131 { 
     name R1-12-47-2_node_82; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:132 { 
     name R1-12-47-2_node_83; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:133 { 
     name R1-12-47-2_node_84; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:134 { 
     name R1-12-47-2_node_85; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:135 { 
     name R1-12-47-2_node_86; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:136 { 
     name R1-12-47-2_node_87; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:137 { 
     name R1-12-47-2_node_88; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:138 { 
     name R1-12-47-2_node_89; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:139 { 
     name R1-12-47-2_node_90; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:140 { 
     name R1-12-47-2_node_91; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:141 { 
     name R1-12-47-2_node_92; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:142 { 
     name R1-12-47-2_node_93; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:143 { 
     name R1-12-47-2_node_94; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:144 { 
     name R1-12-47-2_node_95; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:145 { 
     name R1-12-47-2_node_96; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:146 { 
     name R1-12-47-2_node_97; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:147 { 
     name R1-12-47-2_node_98; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:148 { 
     name R1-12-47-2_node_99; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:149 { 
     name R1-12-47-2_node_100; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:150 { 
     name R1-12-47-2_node_101; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:151 { 
     name R1-12-47-2_node_102; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:152 { 
     name R1-12-47-2_node_103; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:153 { 
     name R1-12-47-2_node_104; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:154 { 
     name R1-12-47-2_node_105; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:155 { 
     name R1-12-47-2_node_106; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:156 { 
     name R1-12-47-2_node_107; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:157 { 
     name R1-12-47-2_node_108; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:158 { 
     name R1-12-47-2_node_109; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:159 { 
     name R1-12-47-2_node_110; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:160 { 
     name R1-12-47-2_node_111; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:161 { 
     name R1-12-47-2_node_112; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:162 { 
     name R1-12-47-2_node_113; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:163 { 
     name R1-12-47-2_node_114; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:164 { 
     name R1-12-47-2_node_115; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:165 { 
     name R1-12-47-2_node_116; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:166 { 
     name R1-12-47-2_node_117; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:167 { 
     name R1-12-47-2_node_118; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:168 { 
     name R1-12-47-2_node_119; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:169 { 
     name R1-12-47-2_node_120; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:170 { 
     name R1-12-47-2_node_121; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:171 { 
     name R1-12-47-2_node_122; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:172 { 
     name R1-12-47-2_node_123; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:173 { 
     name R1-12-47-2_node_124; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:174 { 
     name R1-12-47-2_node_125; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:175 { 
     name R1-12-47-2_node_126; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:176 { 
     name R1-12-47-2_node_127; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:177 { 
     name R1-12-47-2_node_128; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:178 { 
     name R1-12-47-2_node_129; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:179 { 
     name R1-12-47-2_node_130; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:180 { 
     name R1-12-47-2_node_131; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:181 { 
     name R1-12-47-2_node_132; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:182 { 
     name R1-12-47-2_node_133; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:183 { 
     name R1-12-47-2_node_134; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:184 { 
     name R1-12-47-2_node_135; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:185 { 
     name R1-12-47-2_node_136; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:186 { 
     name R1-12-47-2_node_137; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:187 { 
     name R1-12-47-2_node_138; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:188 { 
     name R1-12-47-2_node_139; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:189 { 
     name R1-12-47-2_node_140; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:190 { 
     name R1-12-47-2_node_141; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:191 { 
     name R1-12-47-2_node_142; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:192 { 
     name R1-12-47-2_node_143; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:193 { 
     name R1-12-47-2_node_144; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:194 { 
     name R1-12-47-2_node_145; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:195 { 
     name R1-12-47-2_node_146; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:196 { 
     name R1-12-47-2_node_147; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:197 { 
     name R1-12-47-2_node_148; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:198 { 
     name R1-12-47-2_node_149; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:199 { 
     name R1-12-47-2_node_150; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:200 { 
     name R1-12-47-2_node_151; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:201 { 
     name R1-12-47-2_node_152; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:202 { 
     name R1-12-47-2_node_153; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:203 { 
     name R1-12-47-2_node_154; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:204 { 
     name R1-12-47-2_node_155; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:205 { 
     name R1-12-47-2_node_156; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:206 { 
     name R1-12-47-2_node_157; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:207 { 
     name R1-12-47-2_node_158; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:208 { 
     name R1-12-47-2_node_159; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:209 { 
     name R1-12-47-2_node_160; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:210 { 
     name R1-12-47-2_node_161; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:211 { 
     name R1-12-47-2_node_162; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:212 { 
     name R1-12-47-2_node_163; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:213 { 
     name R1-12-47-2_node_164; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:214 { 
     name R1-12-47-2_node_165; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:215 { 
     name R1-12-47-2_node_166; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:216 { 
     name R1-12-47-2_node_167; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:217 { 
     name R1-12-47-2_node_168; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:218 { 
     name R1-12-47-2_node_169; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:219 { 
     name R1-12-47-2_node_170; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:220 { 
     name R1-12-47-2_node_171; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:221 { 
     name R1-12-47-2_node_172; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:222 { 
     name R1-12-47-2_node_173; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:223 { 
     name R1-12-47-2_node_174; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:224 { 
     name R1-12-47-2_node_175; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:225 { 
     name R1-12-47-2_node_176; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:226 { 
     name R1-12-47-2_node_177; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:227 { 
     name R1-12-47-2_node_178; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:228 { 
     name R1-12-47-2_node_179; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:229 { 
     name R1-12-47-2_node_180; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:230 { 
     name R1-12-47-2_node_181; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:231 { 
     name R1-12-47-2_node_182; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:232 { 
     name R1-12-47-2_node_183; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:233 { 
     name R1-12-47-2_node_184; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:234 { 
     name R1-12-47-2_node_185; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:235 { 
     name R1-12-47-2_node_186; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:236 { 
     name R1-12-47-2_node_187; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:237 { 
     name R1-12-47-2_node_188; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:238 { 
     name R1-12-47-2_node_189; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:239 { 
     name R1-12-47-2_node_190; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:240 { 
     name R1-12-47-2_node_191; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:241 { 
     name R1-12-47-2_node_192; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:242 { 
     name R1-12-47-2_node_193; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:243 { 
     name R1-12-47-2_node_194; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:244 { 
     name R1-12-47-2_node_195; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:245 { 
     name R1-12-47-2_node_196; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:246 { 
     name R1-12-47-2_node_197; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:247 { 
     name R1-12-47-2_node_198; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:248 { 
     name R1-12-47-2_node_199; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:249 { 
     name R1-12-47-2_node_200; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:250 { 
     name R1-12-47-2_node_201; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:251 { 
     name R1-12-47-2_node_202; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:252 { 
     name R1-12-47-2_node_203; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:253 { 
     name R1-12-47-2_node_204; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:254 { 
     name R1-12-47-2_node_205; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:255 { 
     name R1-12-47-2_node_206; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:256 { 
     name R1-12-47-2_node_207; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:257 { 
     name R1-12-47-2_node_208; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:258 { 
     name R1-12-47-2_node_209; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:259 { 
     name R1-12-47-2_node_210; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:260 { 
     name R1-12-47-2_node_211; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:261 { 
     name R1-12-47-2_node_212; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:262 { 
     name R1-12-47-2_node_213; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:263 { 
     name R1-12-47-2_node_214; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:264 { 
     name R1-12-47-2_node_215; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:265 { 
     name R1-12-47-2_node_216; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:266 { 
     name R1-12-47-2_node_217; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:267 { 
     name R1-12-47-2_node_218; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:268 { 
     name R1-12-47-2_node_219; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:269 { 
     name R1-12-47-2_node_220; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:270 { 
     name R1-12-47-2_node_221; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:271 { 
     name R1-12-47-2_node_222; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:272 { 
     name R1-12-47-2_node_223; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:273 { 
     name R1-12-47-2_node_224; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:274 { 
     name R1-12-47-2_node_225; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:275 { 
     name R1-12-47-2_node_226; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:276 { 
     name R1-12-47-2_node_227; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:277 { 
     name R1-12-47-2_node_228; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:278 { 
     name R1-12-47-2_node_229; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:279 { 
     name R1-12-47-2_node_230; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:280 { 
     name R1-12-47-2_node_231; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:281 { 
     name R1-12-47-2_node_232; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:282 { 
     name R1-12-47-2_node_233; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:283 { 
     name R1-12-47-2_node_234; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:284 { 
     name R1-12-47-2_node_235; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:285 { 
     name R1-12-47-2_node_236; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:286 { 
     name R1-12-47-2_node_237; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:287 { 
     name R1-12-47-2_node_238; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:288 { 
     name R1-12-47-2_node_239; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:289 { 
     name R1-12-47-2_node_240; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:290 { 
     name R1-12-47-2_node_241; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:291 { 
     name R1-12-47-2_node_242; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:292 { 
     name R1-12-47-2_node_243; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:293 { 
     name R1-12-47-2_node_244; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:294 { 
     name R1-12-47-2_node_245; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:295 { 
     name R1-12-47-2_node_246; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:296 { 
     name R1-12-47-2_node_247; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:297 { 
     name R1-12-47-2_node_248; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:298 { 
     name R1-12-47-2_node_249; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:299 { 
     name R1-12-47-2_node_250; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:300 { 
     name R1-12-47-2_node_251; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:301 { 
     name R1-12-47-2_node_252; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:302 { 
     name R1-12-47-2_node_253; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:303 { 
     name R1-12-47-2_node_254; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:304 { 
     name R1-12-47-2_node_255; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:305 { 
     name R1-12-47-2_node_256; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:306 { 
     name R1-12-47-2_node_257; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:307 { 
     name R1-12-47-2_node_258; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:308 { 
     name R1-12-47-2_node_259; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:309 { 
     name R1-12-47-2_node_260; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:310 { 
     name R1-12-47-2_node_261; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:311 { 
     name R1-12-47-2_node_262; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:312 { 
     name R1-12-47-2_node_263; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:313 { 
     name R1-12-47-2_node_264; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:314 { 
     name R1-12-47-2_node_265; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:315 { 
     name R1-12-47-2_node_266; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:316 { 
     name R1-12-47-2_node_267; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:317 { 
     name R1-12-47-2_node_268; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:318 { 
     name R1-12-47-2_node_269; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:319 { 
     name R1-12-47-2_node_270; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:320 { 
     name R1-12-47-2_node_271; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:321 { 
     name R1-12-47-2_node_272; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:322 { 
     name R1-12-47-2_node_273; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:323 { 
     name R1-12-47-2_node_274; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:324 { 
     name R1-12-47-2_node_275; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:325 { 
     name R1-12-47-2_node_276; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:326 { 
     name R1-12-47-2_node_277; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:327 { 
     name R1-12-47-2_node_278; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:328 { 
     name R1-12-47-2_node_279; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:329 { 
     name R1-12-47-2_node_280; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:330 { 
     name R1-12-47-2_node_281; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:331 { 
     name R1-12-47-2_node_282; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:332 { 
     name R1-12-47-2_node_283; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:333 { 
     name R1-12-47-2_node_284; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:334 { 
     name R1-12-47-2_node_285; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:335 { 
     name R1-12-47-2_node_286; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:336 { 
     name R1-12-47-2_node_287; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:337 { 
     name R1-12-47-2_node_288; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:338 { 
     name R1-12-47-2_node_289; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:339 { 
     name R1-12-47-2_node_290; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:340 { 
     name R1-12-47-2_node_291; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:341 { 
     name R1-12-47-2_node_292; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:342 { 
     name R1-12-47-2_node_293; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:343 { 
     name R1-12-47-2_node_294; 
     parent R1-12-47-2_meter_14; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:344 { 
     name R1-12-47-2_node_295; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:345 { 
     name R1-12-47-2_node_296; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:346 { 
     name R1-12-47-2_node_297; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:347 { 
     name R1-12-47-2_node_298; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:348 { 
     name R1-12-47-2_node_299; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:349 { 
     name R1-12-47-2_node_300; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:350 { 
     name R1-12-47-2_node_301; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:351 { 
     name R1-12-47-2_node_302; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:352 { 
     name R1-12-47-2_node_303; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:353 { 
     name R1-12-47-2_node_304; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:354 { 
     name R1-12-47-2_node_305; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:355 { 
     name R1-12-47-2_node_306; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:356 { 
     name R1-12-47-2_node_307; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:357 { 
     name R1-12-47-2_node_308; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:358 { 
     name R1-12-47-2_node_309; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:359 { 
     name R1-12-47-2_node_310; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:360 { 
     name R1-12-47-2_node_311; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:361 { 
     name R1-12-47-2_node_312; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:362 { 
     name R1-12-47-2_node_313; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:363 { 
     name R1-12-47-2_node_314; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:364 { 
     name R1-12-47-2_node_315; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:365 { 
     name R1-12-47-2_node_316; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:366 { 
     name R1-12-47-2_node_317; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:367 { 
     name R1-12-47-2_node_318; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:368 { 
     name R1-12-47-2_node_319; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:369 { 
     name R1-12-47-2_node_320; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:370 { 
     name R1-12-47-2_node_321; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:371 { 
     name R1-12-47-2_node_322; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:372 { 
     name R1-12-47-2_node_323; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:373 { 
     name R1-12-47-2_node_324; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:374 { 
     name R1-12-47-2_node_325; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:375 { 
     name R1-12-47-2_node_326; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:376 { 
     name R1-12-47-2_node_327; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:377 { 
     name R1-12-47-2_node_328; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:378 { 
     name R1-12-47-2_node_329; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:379 { 
     name R1-12-47-2_node_330; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:380 { 
     name R1-12-47-2_node_331; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:381 { 
     name R1-12-47-2_node_332; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:382 { 
     name R1-12-47-2_node_333; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:383 { 
     name R1-12-47-2_node_334; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:384 { 
     name R1-12-47-2_node_335; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:385 { 
     name R1-12-47-2_node_336; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:386 { 
     name R1-12-47-2_node_337; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:2080 { 
     name R1-12-47-2_node_338; 
     bustype SWING; 
     phases ABCN; 
     nominal_voltage 7200; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
} 

object overhead_line:1741 { 
     name R1-12-47-2_ol_1; 
     phases ABCN; 
     from R1-12-47-2_node_2; 
     to R1-12-47-2_node_3; 
     length 123.455; 
     configuration line_configuration:22; 
} 

object overhead_line:1742 { 
     name R1-12-47-2_ol_2; 
     phases ABCN; 
     from R1-12-47-2_node_3; 
     to R1-12-47-2_node_4; 
     length 62.392; 
     configuration line_configuration:22; 
} 

object overhead_line:1743 { 
     name R1-12-47-2_ol_3; 
     phases ABCN; 
     from R1-12-47-2_node_5; 
     to R1-12-47-2_node_7; 
     length 89.116; 
     configuration line_configuration:23; 
} 

object overhead_line:1744 { 
     name R1-12-47-2_ol_4; 
     phases AN; 
     from R1-12-47-2_node_8; 
     to R1-12-47-2_node_9; 
     length 186.730; 
     configuration line_configuration:25; 
} 

object overhead_line:1745 { 
     name R1-12-47-2_ol_5; 
     phases AN; 
     from R1-12-47-2_node_8; 
     to R1-12-47-2_node_10; 
     length 281.290; 
     configuration line_configuration:25; 
} 

object overhead_line:1746 { 
     name R1-12-47-2_ol_6; 
     phases AN; 
     from R1-12-47-2_node_10; 
     to R1-12-47-2_node_12; 
     length 112.210; 
     configuration line_configuration:25; 
} 

object overhead_line:1747 { 
     name R1-12-47-2_ol_7; 
     phases AN; 
     from R1-12-47-2_node_12; 
     to R1-12-47-2_node_14; 
     length 358.374; 
     configuration line_configuration:25; 
} 

object overhead_line:1748 { 
     name R1-12-47-2_ol_8; 
     phases AN; 
     from R1-12-47-2_node_14; 
     to R1-12-47-2_node_15; 
     length 96.430; 
     configuration line_configuration:25; 
} 

object overhead_line:1749 { 
     name R1-12-47-2_ol_9; 
     phases AN; 
     from R1-12-47-2_node_14; 
     to R1-12-47-2_node_16; 
     length 153.125; 
     configuration line_configuration:25; 
} 

object overhead_line:1750 { 
     name R1-12-47-2_ol_10; 
     phases ABCN; 
     from R1-12-47-2_node_3; 
     to R1-12-47-2_node_17; 
     length 308.822; 
     configuration line_configuration:27; 
} 

object overhead_line:1751 { 
     name R1-12-47-2_ol_11; 
     phases ABCN; 
     from R1-12-47-2_node_17; 
     to R1-12-47-2_node_18; 
     length 763.792; 
     configuration line_configuration:27; 
} 

object overhead_line:1752 { 
     name R1-12-47-2_ol_12; 
     phases CN; 
     from R1-12-47-2_node_19; 
     to R1-12-47-2_node_20; 
     length 56.487; 
     configuration line_configuration:29; 
} 

object overhead_line:1753 { 
     name R1-12-47-2_ol_13; 
     phases ABCN; 
     from R1-12-47-2_node_18; 
     to R1-12-47-2_node_21; 
     length 1076.578; 
     configuration line_configuration:22; 
} 

object overhead_line:1754 { 
     name R1-12-47-2_ol_14; 
     phases BN; 
     from R1-12-47-2_node_22; 
     to R1-12-47-2_node_23; 
     length 513.463; 
     configuration line_configuration:31; 
} 

object overhead_line:1755 { 
     name R1-12-47-2_ol_15; 
     phases ABCN; 
     from R1-12-47-2_node_21; 
     to R1-12-47-2_node_24; 
     length 1175.557; 
     configuration line_configuration:22; 
} 

object overhead_line:1756 { 
     name R1-12-47-2_ol_16; 
     phases AN; 
     from R1-12-47-2_node_25; 
     to R1-12-47-2_node_26; 
     length 447.078; 
     configuration line_configuration:32; 
} 

object overhead_line:1757 { 
     name R1-12-47-2_ol_17; 
     phases AN; 
     from R1-12-47-2_node_25; 
     to R1-12-47-2_node_27; 
     length 565.858; 
     configuration line_configuration:32; 
} 

object overhead_line:1758 { 
     name R1-12-47-2_ol_18; 
     phases ABCN; 
     from R1-12-47-2_node_24; 
     to R1-12-47-2_node_28; 
     length 1301.903; 
     configuration line_configuration:22; 
} 

object overhead_line:1759 { 
     name R1-12-47-2_ol_19; 
     phases BCN; 
     from R1-12-47-2_node_29; 
     to R1-12-47-2_node_30; 
     length 452.473; 
     configuration line_configuration:33; 
} 

object overhead_line:1760 { 
     name R1-12-47-2_ol_20; 
     phases CN; 
     from R1-12-47-2_node_30; 
     to R1-12-47-2_node_31; 
     length 86.737; 
     configuration line_configuration:34; 
} 

object overhead_line:1761 { 
     name R1-12-47-2_ol_21; 
     phases BCN; 
     from R1-12-47-2_node_30; 
     to R1-12-47-2_node_32; 
     length 1283.037; 
     configuration line_configuration:33; 
} 

object overhead_line:1762 { 
     name R1-12-47-2_ol_22; 
     phases BCN; 
     from R1-12-47-2_node_32; 
     to R1-12-47-2_node_33; 
     length 979.544; 
     configuration line_configuration:35; 
} 

object overhead_line:1763 { 
     name R1-12-47-2_ol_23; 
     phases CN; 
     from R1-12-47-2_node_33; 
     to R1-12-47-2_node_36; 
     length 526.655; 
     configuration line_configuration:29; 
} 

object overhead_line:1764 { 
     name R1-12-47-2_ol_24; 
     phases CN; 
     from R1-12-47-2_node_36; 
     to R1-12-47-2_node_38; 
     length 167.728; 
     configuration line_configuration:29; 
} 

object overhead_line:1765 { 
     name R1-12-47-2_ol_25; 
     phases CN; 
     from R1-12-47-2_node_32; 
     to R1-12-47-2_node_39; 
     length 484.671; 
     configuration line_configuration:34; 
} 

object overhead_line:1766 { 
     name R1-12-47-2_ol_26; 
     phases CN; 
     from R1-12-47-2_node_39; 
     to R1-12-47-2_node_41; 
     length 199.853; 
     configuration line_configuration:34; 
} 

object overhead_line:1767 { 
     name R1-12-47-2_ol_27; 
     phases CN; 
     from R1-12-47-2_node_41; 
     to R1-12-47-2_node_42; 
     length 46.979; 
     configuration line_configuration:38; 
} 

object overhead_line:1768 { 
     name R1-12-47-2_ol_28; 
     phases CN; 
     from R1-12-47-2_node_41; 
     to R1-12-47-2_node_45; 
     length 144.950; 
     configuration line_configuration:34; 
} 

object overhead_line:1769 { 
     name R1-12-47-2_ol_29; 
     phases CN; 
     from R1-12-47-2_node_45; 
     to R1-12-47-2_node_47; 
     length 135.556; 
     configuration line_configuration:34; 
} 

object overhead_line:1770 { 
     name R1-12-47-2_ol_30; 
     phases CN; 
     from R1-12-47-2_node_47; 
     to R1-12-47-2_node_48; 
     length 242.514; 
     configuration line_configuration:34; 
} 

object overhead_line:1771 { 
     name R1-12-47-2_ol_31; 
     phases CN; 
     from R1-12-47-2_node_47; 
     to R1-12-47-2_node_49; 
     length 42.841; 
     configuration line_configuration:34; 
} 

object overhead_line:1772 { 
     name R1-12-47-2_ol_32; 
     phases CN; 
     from R1-12-47-2_node_49; 
     to R1-12-47-2_node_51; 
     length 429.720; 
     configuration line_configuration:34; 
} 

object overhead_line:1773 { 
     name R1-12-47-2_ol_33; 
     phases ABCN; 
     from R1-12-47-2_node_28; 
     to R1-12-47-2_node_54; 
     length 192.048; 
     configuration line_configuration:39; 
} 

object overhead_line:1774 { 
     name R1-12-47-2_ol_34; 
     phases ABCN; 
     from R1-12-47-2_node_55; 
     to R1-12-47-2_node_56; 
     length 317.745; 
     configuration line_configuration:39; 
} 

object overhead_line:1775 { 
     name R1-12-47-2_ol_35; 
     phases ABCN; 
     from R1-12-47-2_node_56; 
     to R1-12-47-2_node_57; 
     length 1182.045; 
     configuration line_configuration:40; 
} 

object overhead_line:1776 { 
     name R1-12-47-2_ol_36; 
     phases BN; 
     from R1-12-47-2_node_58; 
     to R1-12-47-2_node_59; 
     length 7970.953; 
     configuration line_configuration:30; 
} 

object overhead_line:1777 { 
     name R1-12-47-2_ol_37; 
     phases BN; 
     from R1-12-47-2_node_59; 
     to R1-12-47-2_node_60; 
     length 80.000; 
     configuration line_configuration:31; 
} 

object overhead_line:1778 { 
     name R1-12-47-2_ol_38; 
     phases BN; 
     from R1-12-47-2_node_59; 
     to R1-12-47-2_node_61; 
     length 60; 
     configuration line_configuration:30; 
} 

object overhead_line:1783 { 
     name R1-12-47-2_ol_39; 
     phases BN; 
     from R1-12-47-2_node_61; 
     to R1-12-47-2_node_67; 
     length 735.313; 
     configuration line_configuration:30; 
} 

object overhead_line:1784 { 
     name R1-12-47-2_ol_40; 
     phases BN; 
     from R1-12-47-2_node_67; 
     to R1-12-47-2_node_69; 
     length 355.899; 
     configuration line_configuration:30; 
} 

object overhead_line:1785 { 
     name R1-12-47-2_ol_41; 
     phases BN; 
     from R1-12-47-2_node_69; 
     to R1-12-47-2_node_70; 
     length 387.000; 
     configuration line_configuration:30; 
} 

object overhead_line:1786 { 
     name R1-12-47-2_ol_42; 
     phases BN; 
     from R1-12-47-2_node_69; 
     to R1-12-47-2_node_71; 
     length 89.300; 
     configuration line_configuration:30; 
} 

object overhead_line:1787 { 
     name R1-12-47-2_ol_43; 
     phases BN; 
     from R1-12-47-2_node_69; 
     to R1-12-47-2_node_72; 
     length 507.548; 
     configuration line_configuration:31; 
} 

object overhead_line:1788 { 
     name R1-12-47-2_ol_44; 
     phases BN; 
     from R1-12-47-2_node_72; 
     to R1-12-47-2_node_73; 
     length 417.000; 
     configuration line_configuration:31; 
} 

object overhead_line:1789 { 
     name R1-12-47-2_ol_45; 
     phases BN; 
     from R1-12-47-2_node_72; 
     to R1-12-47-2_node_75; 
     length 926.229; 
     configuration line_configuration:31; 
} 

object overhead_line:1790 { 
     name R1-12-47-2_ol_46; 
     phases BN; 
     from R1-12-47-2_node_75; 
     to R1-12-47-2_node_77; 
     length 146.200; 
     configuration line_configuration:31; 
} 

object overhead_line:1791 { 
     name R1-12-47-2_ol_47; 
     phases BN; 
     from R1-12-47-2_node_77; 
     to R1-12-47-2_node_78; 
     length 51.415; 
     configuration line_configuration:41; 
} 

object overhead_line:1792 { 
     name R1-12-47-2_ol_48; 
     phases BN; 
     from R1-12-47-2_node_77; 
     to R1-12-47-2_node_80; 
     length 263.307; 
     configuration line_configuration:31; 
} 

object overhead_line:1793 { 
     name R1-12-47-2_ol_49; 
     phases BN; 
     from R1-12-47-2_node_80; 
     to R1-12-47-2_node_81; 
     length 52.917; 
     configuration line_configuration:30; 
} 

object overhead_line:1794 { 
     name R1-12-47-2_ol_50; 
     phases BN; 
     from R1-12-47-2_node_80; 
     to R1-12-47-2_node_84; 
     length 294.006; 
     configuration line_configuration:31; 
} 

object overhead_line:1797 { 
     name R1-12-47-2_ol_51; 
     phases BN; 
     from R1-12-47-2_node_88; 
     to R1-12-47-2_node_89; 
     length 428.379; 
     configuration line_configuration:41; 
} 

object overhead_line:1800 { 
     name R1-12-47-2_ol_52; 
     phases BN; 
     from R1-12-47-2_node_89; 
     to R1-12-47-2_node_93; 
     length 720.157; 
     configuration line_configuration:41; 
} 

object overhead_line:1801 { 
     name R1-12-47-2_ol_53; 
     phases BN; 
     from R1-12-47-2_node_93; 
     to R1-12-47-2_node_94; 
     length 104.500; 
     configuration line_configuration:41; 
} 

object overhead_line:1802 { 
     name R1-12-47-2_ol_54; 
     phases BN; 
     from R1-12-47-2_node_85; 
     to R1-12-47-2_node_97; 
     length 394.359; 
     configuration line_configuration:31; 
} 

object overhead_line:1803 { 
     name R1-12-47-2_ol_55; 
     phases BN; 
     from R1-12-47-2_node_97; 
     to R1-12-47-2_node_98; 
     length 299.500; 
     configuration line_configuration:31; 
} 

object overhead_line:1804 { 
     name R1-12-47-2_ol_56; 
     phases BN; 
     from R1-12-47-2_node_101; 
     to R1-12-47-2_node_99; 
     length 323.000; 
     configuration line_configuration:31; 
} 

object overhead_line:1805 { 
     name R1-12-47-2_ol_57; 
     phases BN; 
     from R1-12-47-2_node_84; 
     to R1-12-47-2_node_101; 
     length 173.643; 
     configuration line_configuration:31; 
} 

object overhead_line:1806 { 
     name R1-12-47-2_ol_58; 
     phases BN; 
     from R1-12-47-2_node_99; 
     to R1-12-47-2_node_104; 
     length 1394.500; 
     configuration line_configuration:31; 
} 

object overhead_line:1807 { 
     name R1-12-47-2_ol_59; 
     phases BN; 
     from R1-12-47-2_node_104; 
     to R1-12-47-2_node_106; 
     length 320.700; 
     configuration line_configuration:31; 
} 

object overhead_line:1808 { 
     name R1-12-47-2_ol_60; 
     phases BN; 
     from R1-12-47-2_node_104; 
     to R1-12-47-2_node_107; 
     length 1193.700; 
     configuration line_configuration:31; 
} 

object overhead_line:1809 { 
     name R1-12-47-2_ol_61; 
     phases BN; 
     from R1-12-47-2_node_107; 
     to R1-12-47-2_node_109; 
     length 616.100; 
     configuration line_configuration:31; 
} 

object overhead_line:1810 { 
     name R1-12-47-2_ol_62; 
     phases AN; 
     from R1-12-47-2_node_111; 
     to R1-12-47-2_node_112; 
     length 58.644; 
     configuration line_configuration:44; 
} 

object overhead_line:1811 { 
     name R1-12-47-2_ol_63; 
     phases ABCN; 
     from R1-12-47-2_node_111; 
     to R1-12-47-2_node_114; 
     length 1038.409; 
     configuration line_configuration:43; 
} 

object overhead_line:1812 { 
     name R1-12-47-2_ol_64; 
     phases ABCN; 
     from R1-12-47-2_node_114; 
     to R1-12-47-2_node_116; 
     length 281.169; 
     configuration line_configuration:43; 
} 

object overhead_line:1813 { 
     name R1-12-47-2_ol_65; 
     phases ABCN; 
     from R1-12-47-2_node_116; 
     to R1-12-47-2_node_118; 
     length 981.800; 
     configuration line_configuration:43; 
} 

object overhead_line:1814 { 
     name R1-12-47-2_ol_66; 
     phases ABN; 
     from R1-12-47-2_node_119; 
     to R1-12-47-2_node_120; 
     length 275.039; 
     configuration line_configuration:46; 
} 

object overhead_line:1815 { 
     name R1-12-47-2_ol_67; 
     phases ABN; 
     from R1-12-47-2_node_119; 
     to R1-12-47-2_node_121; 
     length 272.821; 
     configuration line_configuration:47; 
} 

object overhead_line:1816 { 
     name R1-12-47-2_ol_68; 
     phases BN; 
     from R1-12-47-2_node_121; 
     to R1-12-47-2_node_122; 
     length 174.255; 
     configuration line_configuration:30; 
} 

object overhead_line:1817 { 
     name R1-12-47-2_ol_69; 
     phases ABN; 
     from R1-12-47-2_node_121; 
     to R1-12-47-2_node_124; 
     length 639.649; 
     configuration line_configuration:47; 
} 

object overhead_line:1818 { 
     name R1-12-47-2_ol_70; 
     phases ABN; 
     from R1-12-47-2_node_124; 
     to R1-12-47-2_node_125; 
     length 435.900; 
     configuration line_configuration:47; 
} 

object overhead_line:1819 { 
     name R1-12-47-2_ol_71; 
     phases AN; 
     from R1-12-47-2_node_124; 
     to R1-12-47-2_node_126; 
     length 207.908; 
     configuration line_configuration:44; 
} 

object overhead_line:1820 { 
     name R1-12-47-2_ol_72; 
     phases AN; 
     from R1-12-47-2_node_126; 
     to R1-12-47-2_node_127; 
     length 932.900; 
     configuration line_configuration:44; 
} 

object overhead_line:1821 { 
     name R1-12-47-2_ol_73; 
     phases AN; 
     from R1-12-47-2_node_127; 
     to R1-12-47-2_node_129; 
     length 49.900; 
     configuration line_configuration:44; 
} 

object overhead_line:1823 { 
     name R1-12-47-2_ol_74; 
     phases AN; 
     from R1-12-47-2_node_127; 
     to R1-12-47-2_node_131; 
     length 1160.900; 
     configuration line_configuration:25; 
} 

object overhead_line:1825 { 
     name R1-12-47-2_ol_75; 
     phases AN; 
     from R1-12-47-2_node_126; 
     to R1-12-47-2_node_327; 
     length 190.452; 
     configuration line_configuration:44; 
} 

object overhead_line:1828 { 
     name R1-12-47-2_ol_76; 
     phases AN; 
     from R1-12-47-2_node_133; 
     to R1-12-47-2_node_330; 
     length 112.728; 
     configuration line_configuration:44; 
} 

object overhead_line:1829 { 
     name R1-12-47-2_ol_77; 
     phases AN; 
     from R1-12-47-2_node_137; 
     to R1-12-47-2_node_138; 
     length 303.200; 
     configuration line_configuration:44; 
} 

object overhead_line:1830 { 
     name R1-12-47-2_ol_78; 
     phases AN; 
     from R1-12-47-2_node_137; 
     to R1-12-47-2_node_139; 
     length 159.400; 
     configuration line_configuration:44; 
} 

object overhead_line:1831 { 
     name R1-12-47-2_ol_79; 
     phases AN; 
     from R1-12-47-2_node_141; 
     to R1-12-47-2_node_143; 
     length 471.600; 
     configuration line_configuration:44; 
} 

object overhead_line:1832 { 
     name R1-12-47-2_ol_80; 
     phases AN; 
     from R1-12-47-2_node_143; 
     to R1-12-47-2_node_144; 
     length 251.900; 
     configuration line_configuration:44; 
} 

object overhead_line:1833 { 
     name R1-12-47-2_ol_81; 
     phases AN; 
     from R1-12-47-2_node_143; 
     to R1-12-47-2_node_146; 
     length 1204.583; 
     configuration line_configuration:25; 
} 

object overhead_line:1835 { 
     name R1-12-47-2_ol_82; 
     phases AN; 
     from R1-12-47-2_node_146; 
     to R1-12-47-2_node_148; 
     length 450.200; 
     configuration line_configuration:25; 
} 

object overhead_line:1849 { 
     name R1-12-47-2_ol_83; 
     phases CN; 
     from R1-12-47-2_node_164; 
     to R1-12-47-2_node_166; 
     length 1180.194; 
     configuration line_configuration:34; 
} 

object overhead_line:1850 { 
     name R1-12-47-2_ol_84; 
     phases CN; 
     from R1-12-47-2_node_166; 
     to R1-12-47-2_node_167; 
     length 479.586; 
     configuration line_configuration:34; 
} 

object overhead_line:1865 { 
     name R1-12-47-2_ol_85; 
     phases ABCN; 
     from R1-12-47-2_node_118; 
     to R1-12-47-2_node_183; 
     length 226.855; 
     configuration line_configuration:43; 
} 

object overhead_line:1866 { 
     name R1-12-47-2_ol_86; 
     phases BCN; 
     from R1-12-47-2_node_183; 
     to R1-12-47-2_node_184; 
     length 186.690; 
     configuration line_configuration:33; 
} 

object overhead_line:1867 { 
     name R1-12-47-2_ol_87; 
     phases BCN; 
     from R1-12-47-2_node_184; 
     to R1-12-47-2_node_185; 
     length 136.044; 
     configuration line_configuration:33; 
} 

object overhead_line:1868 { 
     name R1-12-47-2_ol_88; 
     phases BCN; 
     from R1-12-47-2_node_185; 
     to R1-12-47-2_node_187; 
     length 192.321; 
     configuration line_configuration:33; 
} 

object overhead_line:1869 { 
     name R1-12-47-2_ol_89; 
     phases BCN; 
     from R1-12-47-2_node_187; 
     to R1-12-47-2_node_189; 
     length 813.851; 
     configuration line_configuration:33; 
} 

object overhead_line:1887 { 
     name R1-12-47-2_ol_90; 
     phases BCN; 
     from R1-12-47-2_node_189; 
     to R1-12-47-2_node_208; 
     length 505.346; 
     configuration line_configuration:33; 
} 

object overhead_line:1888 { 
     name R1-12-47-2_ol_91; 
     phases CN; 
     from R1-12-47-2_node_208; 
     to R1-12-47-2_node_210; 
     length 126.966; 
     configuration line_configuration:29; 
} 

object overhead_line:1892 { 
     name R1-12-47-2_ol_92; 
     phases BCN; 
     from R1-12-47-2_node_208; 
     to R1-12-47-2_node_215; 
     length 361.564; 
     configuration line_configuration:33; 
} 

object overhead_line:1893 { 
     name R1-12-47-2_ol_93; 
     phases BCN; 
     from R1-12-47-2_node_215; 
     to R1-12-47-2_node_217; 
     length 203.419; 
     configuration line_configuration:33; 
} 

object overhead_line:1895 { 
     name R1-12-47-2_ol_94; 
     phases BCN; 
     from R1-12-47-2_node_217; 
     to R1-12-47-2_node_220; 
     length 1165.435; 
     configuration line_configuration:33; 
} 

object overhead_line:1896 { 
     name R1-12-47-2_ol_95; 
     phases BN; 
     from R1-12-47-2_node_224; 
     to R1-12-47-2_node_221; 
     length 631.043; 
     configuration line_configuration:41; 
} 

object overhead_line:1897 { 
     name R1-12-47-2_ol_96; 
     phases BN; 
     from R1-12-47-2_node_220; 
     to R1-12-47-2_node_222; 
     length 56.924; 
     configuration line_configuration:30; 
} 

object overhead_line:1898 { 
     name R1-12-47-2_ol_97; 
     phases BN; 
     from R1-12-47-2_node_223; 
     to R1-12-47-2_node_224; 
     length 626.622; 
     configuration line_configuration:41; 
} 

object overhead_line:1901 { 
     name R1-12-47-2_ol_98; 
     phases BN; 
     from R1-12-47-2_node_221; 
     to R1-12-47-2_node_227; 
     length 322.078; 
     configuration line_configuration:41; 
} 

object overhead_line:1905 { 
     name R1-12-47-2_ol_99; 
     phases BCN; 
     from R1-12-47-2_node_220; 
     to R1-12-47-2_node_231; 
     length 551.606; 
     configuration line_configuration:33; 
} 

object overhead_line:1906 { 
     name R1-12-47-2_ol_100; 
     phases BN; 
     from R1-12-47-2_node_231; 
     to R1-12-47-2_node_232; 
     length 57.906; 
     configuration line_configuration:30; 
} 

object overhead_line:1907 { 
     name R1-12-47-2_ol_101; 
     phases BCN; 
     from R1-12-47-2_node_231; 
     to R1-12-47-2_node_234; 
     length 1171.194; 
     configuration line_configuration:33; 
} 

object overhead_line:1908 { 
     name R1-12-47-2_ol_102; 
     phases BN; 
     from R1-12-47-2_node_234; 
     to R1-12-47-2_node_235; 
     length 159.358; 
     configuration line_configuration:30; 
} 

object overhead_line:1909 { 
     name R1-12-47-2_ol_103; 
     phases BCN; 
     from R1-12-47-2_node_234; 
     to R1-12-47-2_node_237; 
     length 768.872; 
     configuration line_configuration:33; 
} 

object overhead_line:1910 { 
     name R1-12-47-2_ol_104; 
     phases CN; 
     from R1-12-47-2_node_237; 
     to R1-12-47-2_node_238; 
     length 63.861; 
     configuration line_configuration:34; 
} 

object overhead_line:1911 { 
     name R1-12-47-2_ol_105; 
     phases BCN; 
     from R1-12-47-2_node_237; 
     to R1-12-47-2_node_241; 
     length 817.057; 
     configuration line_configuration:33; 
} 

object overhead_line:1912 { 
     name R1-12-47-2_ol_106; 
     phases CN; 
     from R1-12-47-2_node_241; 
     to R1-12-47-2_node_242; 
     length 421.521; 
     configuration line_configuration:34; 
} 

object overhead_line:1919 { 
     name R1-12-47-2_ol_107; 
     phases BCN; 
     from R1-12-47-2_node_241; 
     to R1-12-47-2_node_250; 
     length 410.586; 
     configuration line_configuration:33; 
} 

object overhead_line:1920 { 
     name R1-12-47-2_ol_108; 
     phases CN; 
     from R1-12-47-2_node_250; 
     to R1-12-47-2_node_251; 
     length 160.911; 
     configuration line_configuration:29; 
} 

object overhead_line:1921 { 
     name R1-12-47-2_ol_109; 
     phases BCN; 
     from R1-12-47-2_node_250; 
     to R1-12-47-2_node_253; 
     length 195.549; 
     configuration line_configuration:33; 
} 

object overhead_line:1922 { 
     name R1-12-47-2_ol_110; 
     phases BN; 
     from R1-12-47-2_node_253; 
     to R1-12-47-2_node_254; 
     length 57.191; 
     configuration line_configuration:30; 
} 

object overhead_line:1925 { 
     name R1-12-47-2_ol_111; 
     phases BCN; 
     from R1-12-47-2_node_253; 
     to R1-12-47-2_node_258; 
     length 401.856; 
     configuration line_configuration:33; 
} 

object overhead_line:1926 { 
     name R1-12-47-2_ol_112; 
     phases BN; 
     from R1-12-47-2_node_258; 
     to R1-12-47-2_node_259; 
     length 239.355; 
     configuration line_configuration:31; 
} 

object overhead_line:1929 { 
     name R1-12-47-2_ol_113; 
     phases BCN; 
     from R1-12-47-2_node_258; 
     to R1-12-47-2_node_263; 
     length 243.368; 
     configuration line_configuration:33; 
} 

object overhead_line:1930 { 
     name R1-12-47-2_ol_114; 
     phases BCN; 
     from R1-12-47-2_node_263; 
     to R1-12-47-2_node_264; 
     length 233.113; 
     configuration line_configuration:33; 
} 

object overhead_line:1931 { 
     name R1-12-47-2_ol_115; 
     phases BCN; 
     from R1-12-47-2_node_264; 
     to R1-12-47-2_node_265; 
     length 585.992; 
     configuration line_configuration:33; 
} 

object overhead_line:1932 { 
     name R1-12-47-2_ol_116; 
     phases BCN; 
     from R1-12-47-2_node_265; 
     to R1-12-47-2_node_267; 
     length 422.389; 
     configuration line_configuration:33; 
} 

object overhead_line:1936 { 
     name R1-12-47-2_ol_117; 
     phases BN; 
     from R1-12-47-2_node_271; 
     to R1-12-47-2_node_272; 
     length 223.000; 
     configuration line_configuration:30; 
} 

object overhead_line:1937 { 
     name R1-12-47-2_ol_118; 
     phases BN; 
     from R1-12-47-2_node_273; 
     to R1-12-47-2_node_274; 
     length 337.264; 
     configuration line_configuration:30; 
} 

object overhead_line:1952 { 
     name R1-12-47-2_ol_119; 
     phases BN; 
     from R1-12-47-2_node_272; 
     to R1-12-47-2_node_291; 
     length 421.700; 
     configuration line_configuration:30; 
} 

object overhead_line:1970 { 
     name R1-12-47-2_ol_120; 
     phases BN; 
     from R1-12-47-2_node_275; 
     to R1-12-47-2_node_313; 
     length 206.494; 
     configuration line_configuration:30; 
} 

object overhead_line:1971 { 
     name R1-12-47-2_ol_121; 
     phases BN; 
     from R1-12-47-2_node_313; 
     to R1-12-47-2_node_314; 
     length 97.473; 
     configuration line_configuration:30; 
} 

object overhead_line:1972 { 
     name R1-12-47-2_ol_122; 
     phases BN; 
     from R1-12-47-2_node_314; 
     to R1-12-47-2_node_315; 
     length 202.052; 
     configuration line_configuration:30; 
} 

object overhead_line:1975 { 
     name R1-12-47-2_ol_123; 
     phases BCN; 
     from R1-12-47-2_node_320; 
     to R1-12-47-2_node_218; 
     length 113.500; 
     configuration line_configuration:33; 
} 

object overhead_line:1977 { 
     name R1-12-47-2_ol_124; 
     phases BN; 
     from R1-12-47-2_node_323; 
     to R1-12-47-2_node_117; 
     length 173.400; 
     configuration line_configuration:30; 
} 

object overhead_line:1980 { 
     name R1-12-47-2_ol_125; 
     phases BN; 
     from R1-12-47-2_node_336; 
     to R1-12-47-2_node_100; 
     length 176.600; 
     configuration line_configuration:31; 
} 

object overhead_line:1982 { 
     name R1-12-47-2_ol_126; 
     phases AN; 
     from R1-12-47-2_node_325; 
     to R1-12-47-2_node_329; 
     length 292.255; 
     configuration line_configuration:44; 
} 

object overhead_line:1983 { 
     name R1-12-47-2_ol_127; 
     phases AN; 
     from R1-12-47-2_node_326; 
     to R1-12-47-2_node_325; 
     length 166.201; 
     configuration line_configuration:44; 
} 

object overhead_line:1984 { 
     name R1-12-47-2_ol_128; 
     phases AN; 
     from R1-12-47-2_node_327; 
     to R1-12-47-2_node_326; 
     length 136.208; 
     configuration line_configuration:44; 
} 

object overhead_line:1985 { 
     name R1-12-47-2_ol_129; 
     phases AN; 
     from R1-12-47-2_node_328; 
     to R1-12-47-2_node_133; 
     length 165.404; 
     configuration line_configuration:44; 
} 

object overhead_line:1986 { 
     name R1-12-47-2_ol_130; 
     phases AN; 
     from R1-12-47-2_node_329; 
     to R1-12-47-2_node_328; 
     length 192.523; 
     configuration line_configuration:44; 
} 

object overhead_line:1987 { 
     name R1-12-47-2_ol_131; 
     phases AN; 
     from R1-12-47-2_node_330; 
     to R1-12-47-2_node_137; 
     length 135.296; 
     configuration line_configuration:44; 
} 

object overhead_line_conductor:3 { 
     //name 4/0 ACSR; 
     rating.summer.continuous 334.0; 
     geometric_mean_radius 0.00814 ft; 
     resistance 0.56300; 
} 

object overhead_line_conductor:4 { 
     //name 4 CU; 
     rating.summer.continuous 149.0; 
     geometric_mean_radius 0.00663 ft; 
     resistance 1.50000; 
} 

object overhead_line_conductor:6 { 
     //name 4 AAAC; 
     rating.summer.continuous 120.0; 
     geometric_mean_radius 0.00700 ft; 
     resistance 2.40970; 
} 

object overhead_line_conductor:7 { 
     //name 2 AAAC; 
     rating.summer.continuous 197.0; 
     geometric_mean_radius 0.00883 ft; 
     resistance 1.51970; 
} 

object overhead_line_conductor:8 { 
     //name 2 ACSR; 
     rating.summer.continuous 180.0; 
     geometric_mean_radius 0.00418 ft; 
     resistance 1.62570; 
} 

object overhead_line_conductor:9 { 
     //name 1/0 AAC; 
     rating.summer.continuous 230.0; 
     geometric_mean_radius 0.01203 ft; 
     resistance 0.95300; 
} 

object switch:2072 { 
     name R1-12-47-2_switch_1; 
     phases ABCN; 
     from R1-12-47-2_node_294; 
     to R1-12-47-2_node_1; 
     status CLOSED; 
} 

object switch:2073 { 
     name R1-12-47-2_switch_2; 
     phases ABCN; 
     from R1-12-47-2_node_54; 
     to R1-12-47-2_node_55; 
     status CLOSED; 
} 

object switch:2074 { 
     name R1-12-47-2_switch_3; 
     phases ABCN; 
     from R1-12-47-2_node_56; 
     to R1-12-47-2_node_293; 
     status CLOSED; 
} 

object switch:2075 { 
     name R1-12-47-2_switch_4; 
     phases ABCN; 
     from R1-12-47-2_node_1; 
     to R1-12-47-2_node_333; 
     status CLOSED; 
} 

object transformer:1465 { 
     name R1-12-47-2_xfmr_1; 
     phases AS; 
     from R1-12-47-2_node_9; 
     to R1-12-47-2_tn_1; 
     configuration transformer_configuration:1417; 
} 

object transformer:1466 { 
     name R1-12-47-2_xfmr_2; 
     phases AS; 
     from R1-12-47-2_node_10; 
     to R1-12-47-2_tn_2; 
     configuration transformer_configuration:1418; 
} 

object transformer:1467 { 
     name R1-12-47-2_xfmr_3; 
     phases AS; 
     from R1-12-47-2_node_11; 
     to R1-12-47-2_tn_3; 
     configuration transformer_configuration:1419; 
} 

object transformer:1468 { 
     name R1-12-47-2_xfmr_4; 
     phases AS; 
     from R1-12-47-2_node_12; 
     to R1-12-47-2_tn_4; 
     configuration transformer_configuration:1420; 
} 

object transformer:1469 { 
     name R1-12-47-2_xfmr_5; 
     phases AS; 
     from R1-12-47-2_node_13; 
     to R1-12-47-2_tn_5; 
     configuration transformer_configuration:1421; 
} 

object transformer:1470 { 
     name R1-12-47-2_xfmr_6; 
     phases AS; 
     from R1-12-47-2_node_17; 
     to R1-12-47-2_tn_6; 
     configuration transformer_configuration:1422; 
} 

object transformer:1471 { 
     name R1-12-47-2_xfmr_7; 
     phases BS; 
     from R1-12-47-2_node_17; 
     to R1-12-47-2_tn_7; 
     configuration transformer_configuration:1435; 
} 

object transformer:1472 { 
     name R1-12-47-2_xfmr_8; 
     phases CS; 
     from R1-12-47-2_node_17; 
     to R1-12-47-2_tn_8; 
     configuration transformer_configuration:1452; 
} 

object transformer:1473 { 
     name R1-12-47-2_xfmr_9; 
     phases AS; 
     from R1-12-47-2_node_18; 
     to R1-12-47-2_tn_9; 
     configuration transformer_configuration:1423; 
} 

object transformer:1474 { 
     name R1-12-47-2_xfmr_10; 
     phases BS; 
     from R1-12-47-2_node_18; 
     to R1-12-47-2_tn_10; 
     configuration transformer_configuration:1436; 
} 

object transformer:1475 { 
     name R1-12-47-2_xfmr_11; 
     phases CS; 
     from R1-12-47-2_node_18; 
     to R1-12-47-2_tn_11; 
     configuration transformer_configuration:1453; 
} 

object transformer:1476 { 
     name R1-12-47-2_xfmr_12; 
     phases CS; 
     from R1-12-47-2_node_19; 
     to R1-12-47-2_tn_12; 
     configuration transformer_configuration:1454; 
} 

object transformer:1477 { 
     name R1-12-47-2_xfmr_13; 
     phases AS; 
     from R1-12-47-2_node_21; 
     to R1-12-47-2_tn_13; 
     configuration transformer_configuration:1424; 
} 

object transformer:1478 { 
     name R1-12-47-2_xfmr_14; 
     phases BS; 
     from R1-12-47-2_node_21; 
     to R1-12-47-2_tn_14; 
     configuration transformer_configuration:1437; 
} 

object transformer:1479 { 
     name R1-12-47-2_xfmr_15; 
     phases CS; 
     from R1-12-47-2_node_21; 
     to R1-12-47-2_tn_15; 
     configuration transformer_configuration:1455; 
} 

object transformer:1480 { 
     name R1-12-47-2_xfmr_16; 
     phases BS; 
     from R1-12-47-2_node_29; 
     to R1-12-47-2_tn_16; 
     configuration transformer_configuration:1438; 
} 

object transformer:1481 { 
     name R1-12-47-2_xfmr_17; 
     phases CS; 
     from R1-12-47-2_node_29; 
     to R1-12-47-2_tn_17; 
     configuration transformer_configuration:1456; 
} 

object transformer:1482 { 
     name R1-12-47-2_xfmr_18; 
     phases BS; 
     from R1-12-47-2_node_32; 
     to R1-12-47-2_tn_18; 
     configuration transformer_configuration:1439; 
} 

object transformer:1483 { 
     name R1-12-47-2_xfmr_19; 
     phases CS; 
     from R1-12-47-2_node_32; 
     to R1-12-47-2_tn_19; 
     configuration transformer_configuration:1455; 
} 

object transformer:1484 { 
     name R1-12-47-2_xfmr_20; 
     phases BS; 
     from R1-12-47-2_node_33; 
     to R1-12-47-2_tn_20; 
     configuration transformer_configuration:1437; 
} 

object transformer:1485 { 
     name R1-12-47-2_xfmr_21; 
     phases CS; 
     from R1-12-47-2_node_33; 
     to R1-12-47-2_tn_21; 
     configuration transformer_configuration:1455; 
} 

object transformer:1486 { 
     name R1-12-47-2_xfmr_22; 
     phases BS; 
     from R1-12-47-2_node_34; 
     to R1-12-47-2_tn_22; 
     configuration transformer_configuration:1439; 
} 

object transformer:1487 { 
     name R1-12-47-2_xfmr_23; 
     phases CS; 
     from R1-12-47-2_node_35; 
     to R1-12-47-2_tn_23; 
     configuration transformer_configuration:1454; 
} 

object transformer:1488 { 
     name R1-12-47-2_xfmr_24; 
     phases CS; 
     from R1-12-47-2_node_36; 
     to R1-12-47-2_tn_24; 
     configuration transformer_configuration:1456; 
} 

object transformer:1489 { 
     name R1-12-47-2_xfmr_25; 
     phases CS; 
     from R1-12-47-2_node_37; 
     to R1-12-47-2_tn_25; 
     configuration transformer_configuration:1456; 
} 

object transformer:1490 { 
     name R1-12-47-2_xfmr_26; 
     phases CS; 
     from R1-12-47-2_node_38; 
     to R1-12-47-2_tn_26; 
     configuration transformer_configuration:1456; 
} 

object transformer:1491 { 
     name R1-12-47-2_xfmr_27; 
     phases CS; 
     from R1-12-47-2_node_39; 
     to R1-12-47-2_tn_27; 
     configuration transformer_configuration:1457; 
} 

object transformer:1492 { 
     name R1-12-47-2_xfmr_28; 
     phases CS; 
     from R1-12-47-2_node_40; 
     to R1-12-47-2_tn_28; 
     configuration transformer_configuration:1454; 
} 

object transformer:1493 { 
     name R1-12-47-2_xfmr_29; 
     phases CS; 
     from R1-12-47-2_node_43; 
     to R1-12-47-2_tn_29; 
     configuration transformer_configuration:1457; 
} 

object transformer:1494 { 
     name R1-12-47-2_xfmr_30; 
     phases CS; 
     from R1-12-47-2_node_44; 
     to R1-12-47-2_tn_30; 
     configuration transformer_configuration:1458; 
} 

object transformer:1495 { 
     name R1-12-47-2_xfmr_31; 
     phases CS; 
     from R1-12-47-2_node_45; 
     to R1-12-47-2_tn_31; 
     configuration transformer_configuration:1459; 
} 

object transformer:1496 { 
     name R1-12-47-2_xfmr_32; 
     phases CS; 
     from R1-12-47-2_node_46; 
     to R1-12-47-2_tn_32; 
     configuration transformer_configuration:1454; 
} 

object transformer:1497 { 
     name R1-12-47-2_xfmr_33; 
     phases CS; 
     from R1-12-47-2_node_47; 
     to R1-12-47-2_tn_33; 
     configuration transformer_configuration:1458; 
} 

object transformer:1498 { 
     name R1-12-47-2_xfmr_34; 
     phases CS; 
     from R1-12-47-2_node_48; 
     to R1-12-47-2_tn_34; 
     configuration transformer_configuration:1456; 
} 

object transformer:1499 { 
     name R1-12-47-2_xfmr_35; 
     phases CS; 
     from R1-12-47-2_node_50; 
     to R1-12-47-2_tn_35; 
     configuration transformer_configuration:1454; 
} 

object transformer:1500 { 
     name R1-12-47-2_xfmr_36; 
     phases CS; 
     from R1-12-47-2_node_52; 
     to R1-12-47-2_tn_36; 
     configuration transformer_configuration:1458; 
} 

object transformer:1501 { 
     name R1-12-47-2_xfmr_37; 
     phases CS; 
     from R1-12-47-2_node_53; 
     to R1-12-47-2_tn_37; 
     configuration transformer_configuration:1454; 
} 

object transformer:1502 { 
     name R1-12-47-2_xfmr_38; 
     phases BS; 
     from R1-12-47-2_node_60; 
     to R1-12-47-2_tn_38; 
     configuration transformer_configuration:1436; 
} 

object transformer:1503 { 
     name R1-12-47-2_xfmr_39; 
     phases BS; 
     from R1-12-47-2_node_64; 
     to R1-12-47-2_tn_39; 
     configuration transformer_configuration:1435; 
} 

object transformer:1504 { 
     name R1-12-47-2_xfmr_40; 
     phases BS; 
     from R1-12-47-2_node_296; 
     to R1-12-47-2_tn_40; 
     configuration transformer_configuration:1435; 
} 

object transformer:1505 { 
     name R1-12-47-2_xfmr_41; 
     phases BS; 
     from R1-12-47-2_node_66; 
     to R1-12-47-2_tn_41; 
     configuration transformer_configuration:1439; 
} 

object transformer:1506 { 
     name R1-12-47-2_xfmr_42; 
     phases BS; 
     from R1-12-47-2_node_67; 
     to R1-12-47-2_tn_42; 
     configuration transformer_configuration:1440; 
} 

object transformer:1507 { 
     name R1-12-47-2_xfmr_43; 
     phases BS; 
     from R1-12-47-2_node_68; 
     to R1-12-47-2_tn_43; 
     configuration transformer_configuration:1439; 
} 

object transformer:1508 { 
     name R1-12-47-2_xfmr_44; 
     phases BS; 
     from R1-12-47-2_node_70; 
     to R1-12-47-2_tn_44; 
     configuration transformer_configuration:1441; 
} 

object transformer:1509 { 
     name R1-12-47-2_xfmr_45; 
     phases BS; 
     from R1-12-47-2_node_71; 
     to R1-12-47-2_tn_45; 
     configuration transformer_configuration:1436; 
} 

object transformer:1510 { 
     name R1-12-47-2_xfmr_46; 
     phases BS; 
     from R1-12-47-2_node_73; 
     to R1-12-47-2_tn_46; 
     configuration transformer_configuration:1435; 
} 

object transformer:1511 { 
     name R1-12-47-2_xfmr_47; 
     phases BS; 
     from R1-12-47-2_node_74; 
     to R1-12-47-2_tn_47; 
     configuration transformer_configuration:1439; 
} 

object transformer:1512 { 
     name R1-12-47-2_xfmr_48; 
     phases BS; 
     from R1-12-47-2_node_75; 
     to R1-12-47-2_tn_48; 
     configuration transformer_configuration:1442; 
} 

object transformer:1513 { 
     name R1-12-47-2_xfmr_49; 
     phases BS; 
     from R1-12-47-2_node_76; 
     to R1-12-47-2_tn_49; 
     configuration transformer_configuration:1435; 
} 

object transformer:1514 { 
     name R1-12-47-2_xfmr_50; 
     phases BS; 
     from R1-12-47-2_node_77; 
     to R1-12-47-2_tn_50; 
     configuration transformer_configuration:1436; 
} 

object transformer:1515 { 
     name R1-12-47-2_xfmr_51; 
     phases BS; 
     from R1-12-47-2_node_79; 
     to R1-12-47-2_tn_51; 
     configuration transformer_configuration:1443; 
} 

object transformer:1516 { 
     name R1-12-47-2_xfmr_52; 
     phases BS; 
     from R1-12-47-2_node_82; 
     to R1-12-47-2_tn_52; 
     configuration transformer_configuration:1439; 
} 

object transformer:1517 { 
     name R1-12-47-2_xfmr_53; 
     phases BS; 
     from R1-12-47-2_node_83; 
     to R1-12-47-2_tn_53; 
     configuration transformer_configuration:1439; 
} 

object transformer:1518 { 
     name R1-12-47-2_xfmr_54; 
     phases BS; 
     from R1-12-47-2_node_87; 
     to R1-12-47-2_tn_54; 
     configuration transformer_configuration:1443; 
} 

object transformer:1519 { 
     name R1-12-47-2_xfmr_55; 
     phases BS; 
     from R1-12-47-2_node_88; 
     to R1-12-47-2_tn_55; 
     configuration transformer_configuration:1437; 
} 

object transformer:1520 { 
     name R1-12-47-2_xfmr_56; 
     phases BS; 
     from R1-12-47-2_node_90; 
     to R1-12-47-2_tn_56; 
     configuration transformer_configuration:1437; 
} 

object transformer:1521 { 
     name R1-12-47-2_xfmr_57; 
     phases BS; 
     from R1-12-47-2_node_91; 
     to R1-12-47-2_tn_57; 
     configuration transformer_configuration:1443; 
} 

object transformer:1522 { 
     name R1-12-47-2_xfmr_58; 
     phases BS; 
     from R1-12-47-2_node_92; 
     to R1-12-47-2_tn_58; 
     configuration transformer_configuration:1443; 
} 

object transformer:1523 { 
     name R1-12-47-2_xfmr_59; 
     phases BS; 
     from R1-12-47-2_node_93; 
     to R1-12-47-2_tn_59; 
     configuration transformer_configuration:1442; 
} 

object transformer:1524 { 
     name R1-12-47-2_xfmr_60; 
     phases BS; 
     from R1-12-47-2_node_94; 
     to R1-12-47-2_tn_60; 
     configuration transformer_configuration:1435; 
} 

object transformer:1525 { 
     name R1-12-47-2_xfmr_61; 
     phases BS; 
     from R1-12-47-2_node_95; 
     to R1-12-47-2_tn_61; 
     configuration transformer_configuration:1435; 
} 

object transformer:1526 { 
     name R1-12-47-2_xfmr_62; 
     phases BS; 
     from R1-12-47-2_node_96; 
     to R1-12-47-2_tn_62; 
     configuration transformer_configuration:1435; 
} 

object transformer:1527 { 
     name R1-12-47-2_xfmr_63; 
     phases BS; 
     from R1-12-47-2_node_97; 
     to R1-12-47-2_tn_63; 
     configuration transformer_configuration:1442; 
} 

object transformer:1528 { 
     name R1-12-47-2_xfmr_64; 
     phases BS; 
     from R1-12-47-2_node_98; 
     to R1-12-47-2_tn_64; 
     configuration transformer_configuration:1439; 
} 

object transformer:1529 { 
     name R1-12-47-2_xfmr_65; 
     phases BS; 
     from R1-12-47-2_node_99; 
     to R1-12-47-2_tn_65; 
     configuration transformer_configuration:1435; 
} 

object transformer:1530 { 
     name R1-12-47-2_xfmr_66; 
     phases BS; 
     from R1-12-47-2_node_336; 
     to R1-12-47-2_tn_66; 
     configuration transformer_configuration:1444; 
} 

object transformer:1531 { 
     name R1-12-47-2_xfmr_67; 
     phases BS; 
     from R1-12-47-2_node_102; 
     to R1-12-47-2_tn_67; 
     configuration transformer_configuration:1443; 
} 

object transformer:1532 { 
     name R1-12-47-2_xfmr_68; 
     phases BS; 
     from R1-12-47-2_node_103; 
     to R1-12-47-2_tn_68; 
     configuration transformer_configuration:1439; 
} 

object transformer:1533 { 
     name R1-12-47-2_xfmr_69; 
     phases BS; 
     from R1-12-47-2_node_104; 
     to R1-12-47-2_tn_69; 
     configuration transformer_configuration:1444; 
} 

object transformer:1534 { 
     name R1-12-47-2_xfmr_70; 
     phases BS; 
     from R1-12-47-2_node_105; 
     to R1-12-47-2_tn_70; 
     configuration transformer_configuration:1439; 
} 

object transformer:1535 { 
     name R1-12-47-2_xfmr_71; 
     phases BS; 
     from R1-12-47-2_node_106; 
     to R1-12-47-2_tn_71; 
     configuration transformer_configuration:1435; 
} 

object transformer:1536 { 
     name R1-12-47-2_xfmr_72; 
     phases BS; 
     from R1-12-47-2_node_337; 
     to R1-12-47-2_tn_72; 
     configuration transformer_configuration:1439; 
} 

object transformer:1537 { 
     name R1-12-47-2_xfmr_73; 
     phases BS; 
     from R1-12-47-2_node_107; 
     to R1-12-47-2_tn_73; 
     configuration transformer_configuration:1435; 
} 

object transformer:1538 { 
     name R1-12-47-2_xfmr_74; 
     phases BS; 
     from R1-12-47-2_node_108; 
     to R1-12-47-2_tn_74; 
     configuration transformer_configuration:1439; 
} 

object transformer:1539 { 
     name R1-12-47-2_xfmr_75; 
     phases BS; 
     from R1-12-47-2_node_109; 
     to R1-12-47-2_tn_75; 
     configuration transformer_configuration:1439; 
} 

object transformer:1540 { 
     name R1-12-47-2_xfmr_76; 
     phases BS; 
     from R1-12-47-2_node_110; 
     to R1-12-47-2_tn_76; 
     configuration transformer_configuration:1435; 
} 

object transformer:1541 { 
     name R1-12-47-2_xfmr_77; 
     phases AS; 
     from R1-12-47-2_node_111; 
     to R1-12-47-2_tn_77; 
     configuration transformer_configuration:1425; 
} 

object transformer:1542 { 
     name R1-12-47-2_xfmr_78; 
     phases BS; 
     from R1-12-47-2_node_111; 
     to R1-12-47-2_tn_78; 
     configuration transformer_configuration:1443; 
} 

object transformer:1543 { 
     name R1-12-47-2_xfmr_79; 
     phases CS; 
     from R1-12-47-2_node_111; 
     to R1-12-47-2_tn_79; 
     configuration transformer_configuration:1453; 
} 

object transformer:1544 { 
     name R1-12-47-2_xfmr_80; 
     phases AS; 
     from R1-12-47-2_node_113; 
     to R1-12-47-2_tn_80; 
     configuration transformer_configuration:1420; 
} 

object transformer:1545 { 
     name R1-12-47-2_xfmr_81; 
     phases AS; 
     from R1-12-47-2_node_114; 
     to R1-12-47-2_tn_81; 
     configuration transformer_configuration:1422; 
} 

object transformer:1546 { 
     name R1-12-47-2_xfmr_82; 
     phases BS; 
     from R1-12-47-2_node_114; 
     to R1-12-47-2_tn_82; 
     configuration transformer_configuration:1445; 
} 

object transformer:1547 { 
     name R1-12-47-2_xfmr_83; 
     phases CS; 
     from R1-12-47-2_node_114; 
     to R1-12-47-2_tn_83; 
     configuration transformer_configuration:1452; 
} 

object transformer:1548 { 
     name R1-12-47-2_xfmr_84; 
     phases AS; 
     from R1-12-47-2_node_115; 
     to R1-12-47-2_tn_84; 
     configuration transformer_configuration:1426; 
} 

object transformer:1549 { 
     name R1-12-47-2_xfmr_85; 
     phases AS; 
     from R1-12-47-2_node_116; 
     to R1-12-47-2_tn_85; 
     configuration transformer_configuration:1425; 
} 

object transformer:1550 { 
     name R1-12-47-2_xfmr_86; 
     phases BS; 
     from R1-12-47-2_node_116; 
     to R1-12-47-2_tn_86; 
     configuration transformer_configuration:1443; 
} 

object transformer:1551 { 
     name R1-12-47-2_xfmr_87; 
     phases CS; 
     from R1-12-47-2_node_116; 
     to R1-12-47-2_tn_87; 
     configuration transformer_configuration:1453; 
} 

object transformer:1552 { 
     name R1-12-47-2_xfmr_88; 
     phases BS; 
     from R1-12-47-2_node_323; 
     to R1-12-47-2_tn_88; 
     configuration transformer_configuration:1439; 
} 

object transformer:1553 { 
     name R1-12-47-2_xfmr_89; 
     phases AS; 
     from R1-12-47-2_node_118; 
     to R1-12-47-2_tn_89; 
     configuration transformer_configuration:1422; 
} 

object transformer:1554 { 
     name R1-12-47-2_xfmr_90; 
     phases BS; 
     from R1-12-47-2_node_118; 
     to R1-12-47-2_tn_90; 
     configuration transformer_configuration:1445; 
} 

object transformer:1555 { 
     name R1-12-47-2_xfmr_91; 
     phases CS; 
     from R1-12-47-2_node_118; 
     to R1-12-47-2_tn_91; 
     configuration transformer_configuration:1458; 
} 

object transformer:1556 { 
     name R1-12-47-2_xfmr_92; 
     phases AS; 
     from R1-12-47-2_node_119; 
     to R1-12-47-2_tn_92; 
     configuration transformer_configuration:1426; 
} 

object transformer:1557 { 
     name R1-12-47-2_xfmr_93; 
     phases BS; 
     from R1-12-47-2_node_119; 
     to R1-12-47-2_tn_93; 
     configuration transformer_configuration:1446; 
} 

object transformer:1558 { 
     name R1-12-47-2_xfmr_94; 
     phases AS; 
     from R1-12-47-2_node_120; 
     to R1-12-47-2_tn_94; 
     configuration transformer_configuration:1427; 
} 

object transformer:1559 { 
     name R1-12-47-2_xfmr_95; 
     phases BS; 
     from R1-12-47-2_node_120; 
     to R1-12-47-2_tn_95; 
     configuration transformer_configuration:1447; 
} 

object transformer:1560 { 
     name R1-12-47-2_xfmr_96; 
     phases AS; 
     from R1-12-47-2_node_121; 
     to R1-12-47-2_tn_96; 
     configuration transformer_configuration:1428; 
} 

object transformer:1561 { 
     name R1-12-47-2_xfmr_97; 
     phases BS; 
     from R1-12-47-2_node_121; 
     to R1-12-47-2_tn_97; 
     configuration transformer_configuration:1438; 
} 

object transformer:1562 { 
     name R1-12-47-2_xfmr_98; 
     phases BS; 
     from R1-12-47-2_node_122; 
     to R1-12-47-2_tn_98; 
     configuration transformer_configuration:1442; 
} 

object transformer:1563 { 
     name R1-12-47-2_xfmr_99; 
     phases AS; 
     from R1-12-47-2_node_124; 
     to R1-12-47-2_tn_99; 
     configuration transformer_configuration:1426; 
} 

object transformer:1564 { 
     name R1-12-47-2_xfmr_100; 
     phases BS; 
     from R1-12-47-2_node_124; 
     to R1-12-47-2_tn_100; 
     configuration transformer_configuration:1446; 
} 

object transformer:1565 { 
     name R1-12-47-2_xfmr_101; 
     phases AS; 
     from R1-12-47-2_node_125; 
     to R1-12-47-2_tn_101; 
     configuration transformer_configuration:1429; 
} 

object transformer:1566 { 
     name R1-12-47-2_xfmr_102; 
     phases BS; 
     from R1-12-47-2_node_125; 
     to R1-12-47-2_tn_102; 
     configuration transformer_configuration:1435; 
} 

object transformer:1567 { 
     name R1-12-47-2_xfmr_103; 
     phases AS; 
     from R1-12-47-2_node_126; 
     to R1-12-47-2_tn_103; 
     configuration transformer_configuration:1420; 
} 

object transformer:1568 { 
     name R1-12-47-2_xfmr_104; 
     phases AS; 
     from R1-12-47-2_node_127; 
     to R1-12-47-2_tn_104; 
     configuration transformer_configuration:1430; 
} 

object transformer:1569 { 
     name R1-12-47-2_xfmr_105; 
     phases AS; 
     from R1-12-47-2_node_129; 
     to R1-12-47-2_tn_105; 
     configuration transformer_configuration:1426; 
} 

object transformer:1570 { 
     name R1-12-47-2_xfmr_106; 
     phases AS; 
     from R1-12-47-2_node_130; 
     to R1-12-47-2_tn_106; 
     configuration transformer_configuration:1426; 
} 

object transformer:1571 { 
     name R1-12-47-2_xfmr_107; 
     phases AS; 
     from R1-12-47-2_node_131; 
     to R1-12-47-2_tn_107; 
     configuration transformer_configuration:1419; 
} 

object transformer:1572 { 
     name R1-12-47-2_xfmr_108; 
     phases AS; 
     from R1-12-47-2_node_327; 
     to R1-12-47-2_tn_108; 
     configuration transformer_configuration:1419; 
} 

object transformer:1573 { 
     name R1-12-47-2_xfmr_109; 
     phases AS; 
     from R1-12-47-2_node_134; 
     to R1-12-47-2_tn_109; 
     configuration transformer_configuration:1417; 
} 

object transformer:1574 { 
     name R1-12-47-2_xfmr_110; 
     phases AS; 
     from R1-12-47-2_node_135; 
     to R1-12-47-2_tn_110; 
     configuration transformer_configuration:1431; 
} 

object transformer:1575 { 
     name R1-12-47-2_xfmr_111; 
     phases AS; 
     from R1-12-47-2_node_301; 
     to R1-12-47-2_tn_111; 
     configuration transformer_configuration:1420; 
} 

object transformer:1576 { 
     name R1-12-47-2_xfmr_112; 
     phases AS; 
     from R1-12-47-2_node_330; 
     to R1-12-47-2_tn_112; 
     configuration transformer_configuration:1432; 
} 

object transformer:1577 { 
     name R1-12-47-2_xfmr_113; 
     phases AS; 
     from R1-12-47-2_node_138; 
     to R1-12-47-2_tn_113; 
     configuration transformer_configuration:1432; 
} 

object transformer:1578 { 
     name R1-12-47-2_xfmr_114; 
     phases AS; 
     from R1-12-47-2_node_139; 
     to R1-12-47-2_tn_114; 
     configuration transformer_configuration:1424; 
} 

object transformer:1579 { 
     name R1-12-47-2_xfmr_115; 
     phases AS; 
     from R1-12-47-2_node_140; 
     to R1-12-47-2_tn_115; 
     configuration transformer_configuration:1426; 
} 

object transformer:1580 { 
     name R1-12-47-2_xfmr_116; 
     phases AS; 
     from R1-12-47-2_node_141; 
     to R1-12-47-2_tn_116; 
     configuration transformer_configuration:1433; 
} 

object transformer:1581 { 
     name R1-12-47-2_xfmr_117; 
     phases AS; 
     from R1-12-47-2_node_142; 
     to R1-12-47-2_tn_117; 
     configuration transformer_configuration:1426; 
} 

object transformer:1582 { 
     name R1-12-47-2_xfmr_118; 
     phases AS; 
     from R1-12-47-2_node_143; 
     to R1-12-47-2_tn_118; 
     configuration transformer_configuration:1433; 
} 

object transformer:1583 { 
     name R1-12-47-2_xfmr_119; 
     phases AS; 
     from R1-12-47-2_node_144; 
     to R1-12-47-2_tn_119; 
     configuration transformer_configuration:1426; 
} 

object transformer:1584 { 
     name R1-12-47-2_xfmr_120; 
     phases AS; 
     from R1-12-47-2_node_145; 
     to R1-12-47-2_tn_120; 
     configuration transformer_configuration:1420; 
} 

object transformer:1585 { 
     name R1-12-47-2_xfmr_121; 
     phases AS; 
     from R1-12-47-2_node_146; 
     to R1-12-47-2_tn_121; 
     configuration transformer_configuration:1432; 
} 

object transformer:1586 { 
     name R1-12-47-2_xfmr_122; 
     phases AS; 
     from R1-12-47-2_node_147; 
     to R1-12-47-2_tn_122; 
     configuration transformer_configuration:1420; 
} 

object transformer:1587 { 
     name R1-12-47-2_xfmr_123; 
     phases AS; 
     from R1-12-47-2_node_148; 
     to R1-12-47-2_tn_123; 
     configuration transformer_configuration:1428; 
} 

object transformer:1588 { 
     name R1-12-47-2_xfmr_124; 
     phases AS; 
     from R1-12-47-2_node_308; 
     to R1-12-47-2_tn_124; 
     configuration transformer_configuration:1426; 
} 

object transformer:1589 { 
     name R1-12-47-2_xfmr_125; 
     phases AS; 
     from R1-12-47-2_node_151; 
     to R1-12-47-2_tn_125; 
     configuration transformer_configuration:1420; 
} 

object transformer:1590 { 
     name R1-12-47-2_xfmr_126; 
     phases AS; 
     from R1-12-47-2_node_153; 
     to R1-12-47-2_tn_126; 
     configuration transformer_configuration:1426; 
} 

object transformer:1591 { 
     name R1-12-47-2_xfmr_127; 
     phases AS; 
     from R1-12-47-2_node_154; 
     to R1-12-47-2_tn_127; 
     configuration transformer_configuration:1420; 
} 

object transformer:1592 { 
     name R1-12-47-2_xfmr_128; 
     phases AS; 
     from R1-12-47-2_node_156; 
     to R1-12-47-2_tn_128; 
     configuration transformer_configuration:1420; 
} 

object transformer:1593 { 
     name R1-12-47-2_xfmr_129; 
     phases AS; 
     from R1-12-47-2_node_157; 
     to R1-12-47-2_tn_129; 
     configuration transformer_configuration:1420; 
} 

object transformer:1594 { 
     name R1-12-47-2_xfmr_130; 
     phases AS; 
     from R1-12-47-2_node_158; 
     to R1-12-47-2_tn_130; 
     configuration transformer_configuration:1417; 
} 

object transformer:1595 { 
     name R1-12-47-2_xfmr_131; 
     phases AS; 
     from R1-12-47-2_node_159; 
     to R1-12-47-2_tn_131; 
     configuration transformer_configuration:1419; 
} 

object transformer:1596 { 
     name R1-12-47-2_xfmr_132; 
     phases AS; 
     from R1-12-47-2_node_160; 
     to R1-12-47-2_tn_132; 
     configuration transformer_configuration:1420; 
} 

object transformer:1597 { 
     name R1-12-47-2_xfmr_133; 
     phases AS; 
     from R1-12-47-2_node_161; 
     to R1-12-47-2_tn_133; 
     configuration transformer_configuration:1420; 
} 

object transformer:1598 { 
     name R1-12-47-2_xfmr_134; 
     phases AS; 
     from R1-12-47-2_node_162; 
     to R1-12-47-2_tn_134; 
     configuration transformer_configuration:1429; 
} 

object transformer:1599 { 
     name R1-12-47-2_xfmr_135; 
     phases AS; 
     from R1-12-47-2_node_163; 
     to R1-12-47-2_tn_135; 
     configuration transformer_configuration:1434; 
} 

object transformer:1600 { 
     name R1-12-47-2_xfmr_136; 
     phases CS; 
     from R1-12-47-2_node_164; 
     to R1-12-47-2_tn_136; 
     configuration transformer_configuration:1460; 
} 

object transformer:1601 { 
     name R1-12-47-2_xfmr_137; 
     phases CS; 
     from R1-12-47-2_node_165; 
     to R1-12-47-2_tn_137; 
     configuration transformer_configuration:1455; 
} 

object transformer:1602 { 
     name R1-12-47-2_xfmr_138; 
     phases CS; 
     from R1-12-47-2_node_166; 
     to R1-12-47-2_tn_138; 
     configuration transformer_configuration:1455; 
} 

object transformer:1603 { 
     name R1-12-47-2_xfmr_139; 
     phases CS; 
     from R1-12-47-2_node_167; 
     to R1-12-47-2_tn_139; 
     configuration transformer_configuration:1458; 
} 

object transformer:1604 { 
     name R1-12-47-2_xfmr_140; 
     phases CS; 
     from R1-12-47-2_node_169; 
     to R1-12-47-2_tn_140; 
     configuration transformer_configuration:1454; 
} 

object transformer:1605 { 
     name R1-12-47-2_xfmr_141; 
     phases CS; 
     from R1-12-47-2_node_170; 
     to R1-12-47-2_tn_141; 
     configuration transformer_configuration:1458; 
} 

object transformer:1606 { 
     name R1-12-47-2_xfmr_142; 
     phases CS; 
     from R1-12-47-2_node_172; 
     to R1-12-47-2_tn_142; 
     configuration transformer_configuration:1454; 
} 

object transformer:1607 { 
     name R1-12-47-2_xfmr_143; 
     phases CS; 
     from R1-12-47-2_node_174; 
     to R1-12-47-2_tn_143; 
     configuration transformer_configuration:1458; 
} 

object transformer:1608 { 
     name R1-12-47-2_xfmr_144; 
     phases CS; 
     from R1-12-47-2_node_175; 
     to R1-12-47-2_tn_144; 
     configuration transformer_configuration:1454; 
} 

object transformer:1609 { 
     name R1-12-47-2_xfmr_145; 
     phases CS; 
     from R1-12-47-2_node_177; 
     to R1-12-47-2_tn_145; 
     configuration transformer_configuration:1458; 
} 

object transformer:1610 { 
     name R1-12-47-2_xfmr_146; 
     phases CS; 
     from R1-12-47-2_node_178; 
     to R1-12-47-2_tn_146; 
     configuration transformer_configuration:1458; 
} 

object transformer:1611 { 
     name R1-12-47-2_xfmr_147; 
     phases CS; 
     from R1-12-47-2_node_180; 
     to R1-12-47-2_tn_147; 
     configuration transformer_configuration:1458; 
} 

object transformer:1612 { 
     name R1-12-47-2_xfmr_148; 
     phases CS; 
     from R1-12-47-2_node_181; 
     to R1-12-47-2_tn_148; 
     configuration transformer_configuration:1454; 
} 

object transformer:1613 { 
     name R1-12-47-2_xfmr_149; 
     phases CS; 
     from R1-12-47-2_node_182; 
     to R1-12-47-2_tn_149; 
     configuration transformer_configuration:1454; 
} 

object transformer:1614 { 
     name R1-12-47-2_xfmr_150; 
     phases AS; 
     from R1-12-47-2_node_183; 
     to R1-12-47-2_tn_150; 
     configuration transformer_configuration:1428; 
} 

object transformer:1615 { 
     name R1-12-47-2_xfmr_151; 
     phases BS; 
     from R1-12-47-2_node_183; 
     to R1-12-47-2_tn_151; 
     configuration transformer_configuration:1438; 
} 

object transformer:1616 { 
     name R1-12-47-2_xfmr_152; 
     phases CS; 
     from R1-12-47-2_node_183; 
     to R1-12-47-2_tn_152; 
     configuration transformer_configuration:1453; 
} 

object transformer:1617 { 
     name R1-12-47-2_xfmr_153; 
     phases BS; 
     from R1-12-47-2_node_334; 
     to R1-12-47-2_tn_153; 
     configuration transformer_configuration:1435; 
} 

object transformer:1618 { 
     name R1-12-47-2_xfmr_154; 
     phases CS; 
     from R1-12-47-2_node_186; 
     to R1-12-47-2_tn_154; 
     configuration transformer_configuration:1454; 
} 

object transformer:1619 { 
     name R1-12-47-2_xfmr_155; 
     phases BS; 
     from R1-12-47-2_node_187; 
     to R1-12-47-2_tn_155; 
     configuration transformer_configuration:1446; 
} 

object transformer:1620 { 
     name R1-12-47-2_xfmr_156; 
     phases CS; 
     from R1-12-47-2_node_187; 
     to R1-12-47-2_tn_156; 
     configuration transformer_configuration:1461; 
} 

object transformer:1621 { 
     name R1-12-47-2_xfmr_157; 
     phases CS; 
     from R1-12-47-2_node_188; 
     to R1-12-47-2_tn_157; 
     configuration transformer_configuration:1454; 
} 

object transformer:1622 { 
     name R1-12-47-2_xfmr_158; 
     phases BS; 
     from R1-12-47-2_node_189; 
     to R1-12-47-2_tn_158; 
     configuration transformer_configuration:1438; 
} 

object transformer:1623 { 
     name R1-12-47-2_xfmr_159; 
     phases CS; 
     from R1-12-47-2_node_189; 
     to R1-12-47-2_tn_159; 
     configuration transformer_configuration:1456; 
} 

object transformer:1624 { 
     name R1-12-47-2_xfmr_160; 
     phases CS; 
     from R1-12-47-2_node_191; 
     to R1-12-47-2_tn_160; 
     configuration transformer_configuration:1462; 
} 

object transformer:1625 { 
     name R1-12-47-2_xfmr_161; 
     phases CS; 
     from R1-12-47-2_node_193; 
     to R1-12-47-2_tn_161; 
     configuration transformer_configuration:1457; 
} 

object transformer:1626 { 
     name R1-12-47-2_xfmr_162; 
     phases CS; 
     from R1-12-47-2_node_194; 
     to R1-12-47-2_tn_162; 
     configuration transformer_configuration:1458; 
} 

object transformer:1627 { 
     name R1-12-47-2_xfmr_163; 
     phases CS; 
     from R1-12-47-2_node_195; 
     to R1-12-47-2_tn_163; 
     configuration transformer_configuration:1454; 
} 

object transformer:1628 { 
     name R1-12-47-2_xfmr_164; 
     phases CS; 
     from R1-12-47-2_node_197; 
     to R1-12-47-2_tn_164; 
     configuration transformer_configuration:1458; 
} 

object transformer:1629 { 
     name R1-12-47-2_xfmr_165; 
     phases CS; 
     from R1-12-47-2_node_198; 
     to R1-12-47-2_tn_165; 
     configuration transformer_configuration:1454; 
} 

object transformer:1630 { 
     name R1-12-47-2_xfmr_166; 
     phases CS; 
     from R1-12-47-2_node_199; 
     to R1-12-47-2_tn_166; 
     configuration transformer_configuration:1462; 
} 

object transformer:1631 { 
     name R1-12-47-2_xfmr_167; 
     phases CS; 
     from R1-12-47-2_node_306; 
     to R1-12-47-2_tn_167; 
     configuration transformer_configuration:1458; 
} 

object transformer:1632 { 
     name R1-12-47-2_xfmr_168; 
     phases CS; 
     from R1-12-47-2_node_201; 
     to R1-12-47-2_tn_168; 
     configuration transformer_configuration:1458; 
} 

object transformer:1633 { 
     name R1-12-47-2_xfmr_169; 
     phases CS; 
     from R1-12-47-2_node_202; 
     to R1-12-47-2_tn_169; 
     configuration transformer_configuration:1458; 
} 

object transformer:1634 { 
     name R1-12-47-2_xfmr_170; 
     phases CS; 
     from R1-12-47-2_node_204; 
     to R1-12-47-2_tn_170; 
     configuration transformer_configuration:1458; 
} 

object transformer:1635 { 
     name R1-12-47-2_xfmr_171; 
     phases CS; 
     from R1-12-47-2_node_206; 
     to R1-12-47-2_tn_171; 
     configuration transformer_configuration:1458; 
} 

object transformer:1636 { 
     name R1-12-47-2_xfmr_172; 
     phases BS; 
     from R1-12-47-2_node_209; 
     to R1-12-47-2_tn_172; 
     configuration transformer_configuration:1435; 
} 

object transformer:1637 { 
     name R1-12-47-2_xfmr_173; 
     phases CS; 
     from R1-12-47-2_node_212; 
     to R1-12-47-2_tn_173; 
     configuration transformer_configuration:1458; 
} 

object transformer:1638 { 
     name R1-12-47-2_xfmr_174; 
     phases CS; 
     from R1-12-47-2_node_213; 
     to R1-12-47-2_tn_174; 
     configuration transformer_configuration:1458; 
} 

object transformer:1639 { 
     name R1-12-47-2_xfmr_175; 
     phases CS; 
     from R1-12-47-2_node_214; 
     to R1-12-47-2_tn_175; 
     configuration transformer_configuration:1462; 
} 

object transformer:1640 { 
     name R1-12-47-2_xfmr_176; 
     phases BS; 
     from R1-12-47-2_node_216; 
     to R1-12-47-2_tn_176; 
     configuration transformer_configuration:1435; 
} 

object transformer:1641 { 
     name R1-12-47-2_xfmr_177; 
     phases CS; 
     from R1-12-47-2_node_216; 
     to R1-12-47-2_tn_177; 
     configuration transformer_configuration:1452; 
} 

object transformer:1642 { 
     name R1-12-47-2_xfmr_178; 
     phases CS; 
     from R1-12-47-2_node_335; 
     to R1-12-47-2_tn_178; 
     configuration transformer_configuration:1459; 
} 

object transformer:1643 { 
     name R1-12-47-2_xfmr_179; 
     phases BS; 
     from R1-12-47-2_node_219; 
     to R1-12-47-2_tn_179; 
     configuration transformer_configuration:1435; 
} 

object transformer:1644 { 
     name R1-12-47-2_xfmr_180; 
     phases BS; 
     from R1-12-47-2_node_220; 
     to R1-12-47-2_tn_180; 
     configuration transformer_configuration:1438; 
} 

object transformer:1645 { 
     name R1-12-47-2_xfmr_181; 
     phases CS; 
     from R1-12-47-2_node_220; 
     to R1-12-47-2_tn_181; 
     configuration transformer_configuration:1456; 
} 

object transformer:1646 { 
     name R1-12-47-2_xfmr_182; 
     phases BS; 
     from R1-12-47-2_node_225; 
     to R1-12-47-2_tn_182; 
     configuration transformer_configuration:1435; 
} 

object transformer:1647 { 
     name R1-12-47-2_xfmr_183; 
     phases BS; 
     from R1-12-47-2_node_226; 
     to R1-12-47-2_tn_183; 
     configuration transformer_configuration:1439; 
} 

object transformer:1648 { 
     name R1-12-47-2_xfmr_184; 
     phases BS; 
     from R1-12-47-2_node_227; 
     to R1-12-47-2_tn_184; 
     configuration transformer_configuration:1436; 
} 

object transformer:1649 { 
     name R1-12-47-2_xfmr_185; 
     phases BS; 
     from R1-12-47-2_node_228; 
     to R1-12-47-2_tn_185; 
     configuration transformer_configuration:1448; 
} 

object transformer:1650 { 
     name R1-12-47-2_xfmr_186; 
     phases BS; 
     from R1-12-47-2_node_229; 
     to R1-12-47-2_tn_186; 
     configuration transformer_configuration:1445; 
} 

object transformer:1651 { 
     name R1-12-47-2_xfmr_187; 
     phases BS; 
     from R1-12-47-2_node_230; 
     to R1-12-47-2_tn_187; 
     configuration transformer_configuration:1445; 
} 

object transformer:1652 { 
     name R1-12-47-2_xfmr_188; 
     phases BS; 
     from R1-12-47-2_node_233; 
     to R1-12-47-2_tn_188; 
     configuration transformer_configuration:1435; 
} 

object transformer:1653 { 
     name R1-12-47-2_xfmr_189; 
     phases BS; 
     from R1-12-47-2_node_236; 
     to R1-12-47-2_tn_189; 
     configuration transformer_configuration:1435; 
} 

object transformer:1654 { 
     name R1-12-47-2_xfmr_190; 
     phases BS; 
     from R1-12-47-2_node_237; 
     to R1-12-47-2_tn_190; 
     configuration transformer_configuration:1446; 
} 

object transformer:1655 { 
     name R1-12-47-2_xfmr_191; 
     phases CS; 
     from R1-12-47-2_node_237; 
     to R1-12-47-2_tn_191; 
     configuration transformer_configuration:1458; 
} 

object transformer:1656 { 
     name R1-12-47-2_xfmr_192; 
     phases CS; 
     from R1-12-47-2_node_239; 
     to R1-12-47-2_tn_192; 
     configuration transformer_configuration:1458; 
} 

object transformer:1657 { 
     name R1-12-47-2_xfmr_193; 
     phases CS; 
     from R1-12-47-2_node_240; 
     to R1-12-47-2_tn_193; 
     configuration transformer_configuration:1458; 
} 

object transformer:1658 { 
     name R1-12-47-2_xfmr_194; 
     phases BS; 
     from R1-12-47-2_node_241; 
     to R1-12-47-2_tn_194; 
     configuration transformer_configuration:1446; 
} 

object transformer:1659 { 
     name R1-12-47-2_xfmr_195; 
     phases CS; 
     from R1-12-47-2_node_241; 
     to R1-12-47-2_tn_195; 
     configuration transformer_configuration:1463; 
} 

object transformer:1660 { 
     name R1-12-47-2_xfmr_196; 
     phases CS; 
     from R1-12-47-2_node_242; 
     to R1-12-47-2_tn_196; 
     configuration transformer_configuration:1464; 
} 

object transformer:1661 { 
     name R1-12-47-2_xfmr_197; 
     phases CS; 
     from R1-12-47-2_node_244; 
     to R1-12-47-2_tn_197; 
     configuration transformer_configuration:1462; 
} 

object transformer:1662 { 
     name R1-12-47-2_xfmr_198; 
     phases CS; 
     from R1-12-47-2_node_245; 
     to R1-12-47-2_tn_198; 
     configuration transformer_configuration:1458; 
} 

object transformer:1663 { 
     name R1-12-47-2_xfmr_199; 
     phases CS; 
     from R1-12-47-2_node_246; 
     to R1-12-47-2_tn_199; 
     configuration transformer_configuration:1458; 
} 

object transformer:1664 { 
     name R1-12-47-2_xfmr_200; 
     phases CS; 
     from R1-12-47-2_node_248; 
     to R1-12-47-2_tn_200; 
     configuration transformer_configuration:1458; 
} 

object transformer:1665 { 
     name R1-12-47-2_xfmr_201; 
     phases CS; 
     from R1-12-47-2_node_249; 
     to R1-12-47-2_tn_201; 
     configuration transformer_configuration:1458; 
} 

object transformer:1666 { 
     name R1-12-47-2_xfmr_202; 
     phases CS; 
     from R1-12-47-2_node_252; 
     to R1-12-47-2_tn_202; 
     configuration transformer_configuration:1454; 
} 

object transformer:1667 { 
     name R1-12-47-2_xfmr_203; 
     phases BS; 
     from R1-12-47-2_node_255; 
     to R1-12-47-2_tn_203; 
     configuration transformer_configuration:1439; 
} 

object transformer:1668 { 
     name R1-12-47-2_xfmr_204; 
     phases BS; 
     from R1-12-47-2_node_256; 
     to R1-12-47-2_tn_204; 
     configuration transformer_configuration:1439; 
} 

object transformer:1669 { 
     name R1-12-47-2_xfmr_205; 
     phases BS; 
     from R1-12-47-2_node_257; 
     to R1-12-47-2_tn_205; 
     configuration transformer_configuration:1439; 
} 

object transformer:1670 { 
     name R1-12-47-2_xfmr_206; 
     phases BS; 
     from R1-12-47-2_node_258; 
     to R1-12-47-2_tn_206; 
     configuration transformer_configuration:1446; 
} 

object transformer:1671 { 
     name R1-12-47-2_xfmr_207; 
     phases CS; 
     from R1-12-47-2_node_258; 
     to R1-12-47-2_tn_207; 
     configuration transformer_configuration:1459; 
} 

object transformer:1672 { 
     name R1-12-47-2_xfmr_208; 
     phases BS; 
     from R1-12-47-2_node_261; 
     to R1-12-47-2_tn_208; 
     configuration transformer_configuration:1439; 
} 

object transformer:1673 { 
     name R1-12-47-2_xfmr_209; 
     phases BS; 
     from R1-12-47-2_node_262; 
     to R1-12-47-2_tn_209; 
     configuration transformer_configuration:1435; 
} 

object transformer:1674 { 
     name R1-12-47-2_xfmr_210; 
     phases BS; 
     from R1-12-47-2_node_265; 
     to R1-12-47-2_tn_210; 
     configuration transformer_configuration:1438; 
} 

object transformer:1675 { 
     name R1-12-47-2_xfmr_211; 
     phases CS; 
     from R1-12-47-2_node_265; 
     to R1-12-47-2_tn_211; 
     configuration transformer_configuration:1456; 
} 

object transformer:1676 { 
     name R1-12-47-2_xfmr_212; 
     phases CS; 
     from R1-12-47-2_node_268; 
     to R1-12-47-2_tn_212; 
     configuration transformer_configuration:1458; 
} 

object transformer:1677 { 
     name R1-12-47-2_xfmr_213; 
     phases CS; 
     from R1-12-47-2_node_270; 
     to R1-12-47-2_tn_213; 
     configuration transformer_configuration:1458; 
} 

object transformer:1678 { 
     name R1-12-47-2_xfmr_214; 
     phases BS; 
     from R1-12-47-2_node_273; 
     to R1-12-47-2_tn_214; 
     configuration transformer_configuration:1449; 
} 

object transformer:1679 { 
     name R1-12-47-2_xfmr_215; 
     phases BS; 
     from R1-12-47-2_node_274; 
     to R1-12-47-2_tn_215; 
     configuration transformer_configuration:1445; 
} 

object transformer:1680 { 
     name R1-12-47-2_xfmr_216; 
     phases BS; 
     from R1-12-47-2_node_275; 
     to R1-12-47-2_tn_216; 
     configuration transformer_configuration:1440; 
} 

object transformer:1681 { 
     name R1-12-47-2_xfmr_217; 
     phases BS; 
     from R1-12-47-2_node_277; 
     to R1-12-47-2_tn_217; 
     configuration transformer_configuration:1435; 
} 

object transformer:1682 { 
     name R1-12-47-2_xfmr_218; 
     phases BS; 
     from R1-12-47-2_node_280; 
     to R1-12-47-2_tn_218; 
     configuration transformer_configuration:1445; 
} 

object transformer:1683 { 
     name R1-12-47-2_xfmr_219; 
     phases BS; 
     from R1-12-47-2_node_282; 
     to R1-12-47-2_tn_219; 
     configuration transformer_configuration:1435; 
} 

object transformer:1684 { 
     name R1-12-47-2_xfmr_220; 
     phases BS; 
     from R1-12-47-2_node_285; 
     to R1-12-47-2_tn_220; 
     configuration transformer_configuration:1435; 
} 

object transformer:1685 { 
     name R1-12-47-2_xfmr_221; 
     phases BS; 
     from R1-12-47-2_node_286; 
     to R1-12-47-2_tn_221; 
     configuration transformer_configuration:1435; 
} 

object transformer:1686 { 
     name R1-12-47-2_xfmr_222; 
     phases BS; 
     from R1-12-47-2_node_287; 
     to R1-12-47-2_tn_222; 
     configuration transformer_configuration:1435; 
} 

object transformer:1687 { 
     name R1-12-47-2_xfmr_223; 
     phases BS; 
     from R1-12-47-2_node_288; 
     to R1-12-47-2_tn_223; 
     configuration transformer_configuration:1435; 
} 

object transformer:1688 { 
     name R1-12-47-2_xfmr_224; 
     phases BS; 
     from R1-12-47-2_node_289; 
     to R1-12-47-2_tn_224; 
     configuration transformer_configuration:1448; 
} 

object transformer:1689 { 
     name R1-12-47-2_xfmr_225; 
     phases BS; 
     from R1-12-47-2_node_290; 
     to R1-12-47-2_tn_225; 
     configuration transformer_configuration:1435; 
} 

object transformer:1690 { 
     name R1-12-47-2_xfmr_226; 
     phases BS; 
     from R1-12-47-2_node_291; 
     to R1-12-47-2_tn_226; 
     configuration transformer_configuration:1440; 
} 

object transformer:1691 { 
     name R1-12-47-2_xfmr_227; 
     phases BS; 
     from R1-12-47-2_node_292; 
     to R1-12-47-2_tn_227; 
     configuration transformer_configuration:1450; 
} 

object transformer:1692 { 
     name R1-12-47-2_xfmr_228; 
     phases BS; 
     from R1-12-47-2_node_295; 
     to R1-12-47-2_tn_228; 
     configuration transformer_configuration:1435; 
} 

object transformer:1693 { 
     name R1-12-47-2_xfmr_229; 
     phases BS; 
     from R1-12-47-2_node_297; 
     to R1-12-47-2_tn_229; 
     configuration transformer_configuration:1435; 
} 

object transformer:1694 { 
     name R1-12-47-2_xfmr_230; 
     phases AS; 
     from R1-12-47-2_node_302; 
     to R1-12-47-2_tn_230; 
     configuration transformer_configuration:1420; 
} 

object transformer:1695 { 
     name R1-12-47-2_xfmr_231; 
     phases AS; 
     from R1-12-47-2_node_303; 
     to R1-12-47-2_tn_231; 
     configuration transformer_configuration:1426; 
} 

object transformer:1696 { 
     name R1-12-47-2_xfmr_232; 
     phases AS; 
     from R1-12-47-2_node_304; 
     to R1-12-47-2_tn_232; 
     configuration transformer_configuration:1420; 
} 

object transformer:1697 { 
     name R1-12-47-2_xfmr_233; 
     phases AS; 
     from R1-12-47-2_node_305; 
     to R1-12-47-2_tn_233; 
     configuration transformer_configuration:1426; 
} 

object transformer:1698 { 
     name R1-12-47-2_xfmr_234; 
     phases BS; 
     from R1-12-47-2_node_307; 
     to R1-12-47-2_tn_234; 
     configuration transformer_configuration:1435; 
} 

object transformer:1699 { 
     name R1-12-47-2_xfmr_235; 
     phases AS; 
     from R1-12-47-2_node_149; 
     to R1-12-47-2_tn_235; 
     configuration transformer_configuration:1429; 
} 

object transformer:1700 { 
     name R1-12-47-2_xfmr_236; 
     phases AS; 
     from R1-12-47-2_node_309; 
     to R1-12-47-2_tn_236; 
     configuration transformer_configuration:1426; 
} 

object transformer:1701 { 
     name R1-12-47-2_xfmr_237; 
     phases BS; 
     from R1-12-47-2_node_260; 
     to R1-12-47-2_tn_237; 
     configuration transformer_configuration:1437; 
} 

object transformer:1702 { 
     name R1-12-47-2_xfmr_238; 
     phases BS; 
     from R1-12-47-2_node_311; 
     to R1-12-47-2_tn_238; 
     configuration transformer_configuration:1435; 
} 

object transformer:1703 { 
     name R1-12-47-2_xfmr_239; 
     phases BS; 
     from R1-12-47-2_node_312; 
     to R1-12-47-2_tn_239; 
     configuration transformer_configuration:1439; 
} 

object transformer:1704 { 
     name R1-12-47-2_xfmr_240; 
     phases BS; 
     from R1-12-47-2_node_316; 
     to R1-12-47-2_tn_240; 
     configuration transformer_configuration:1439; 
} 

object transformer:1705 { 
     name R1-12-47-2_xfmr_241; 
     phases AS; 
     from R1-12-47-2_node_317; 
     to R1-12-47-2_tn_241; 
     configuration transformer_configuration:1420; 
} 

object transformer:1706 { 
     name R1-12-47-2_xfmr_242; 
     phases BS; 
     from R1-12-47-2_node_318; 
     to R1-12-47-2_tn_242; 
     configuration transformer_configuration:1435; 
} 

object transformer:1707 { 
     name R1-12-47-2_xfmr_243; 
     phases BS; 
     from R1-12-47-2_node_319; 
     to R1-12-47-2_tn_243; 
     configuration transformer_configuration:1439; 
} 

object transformer:1708 { 
     name R1-12-47-2_xfmr_244; 
     phases BS; 
     from R1-12-47-2_node_218; 
     to R1-12-47-2_tn_244; 
     configuration transformer_configuration:1451; 
} 

object transformer:1709 { 
     name R1-12-47-2_xfmr_245; 
     phases CS; 
     from R1-12-47-2_node_218; 
     to R1-12-47-2_tn_245; 
     configuration transformer_configuration:1456; 
} 

object transformer:1710 { 
     name R1-12-47-2_xfmr_246; 
     phases BS; 
     from R1-12-47-2_node_321; 
     to R1-12-47-2_tn_246; 
     configuration transformer_configuration:1439; 
} 

object transformer:1711 { 
     name R1-12-47-2_xfmr_247; 
     phases AS; 
     from R1-12-47-2_node_322; 
     to R1-12-47-2_tn_247; 
     configuration transformer_configuration:1426; 
} 

object transformer:1712 { 
     name R1-12-47-2_xfmr_248; 
     phases BS; 
     from R1-12-47-2_node_117; 
     to R1-12-47-2_tn_248; 
     configuration transformer_configuration:1439; 
} 

object transformer:1713 { 
     name R1-12-47-2_xfmr_249; 
     phases CS; 
     from R1-12-47-2_node_324; 
     to R1-12-47-2_tn_249; 
     configuration transformer_configuration:1458; 
} 

object transformer:1714 { 
     name R1-12-47-2_xfmr_250; 
     phases BS; 
     from R1-12-47-2_node_100; 
     to R1-12-47-2_tn_250; 
     configuration transformer_configuration:1442; 
} 

object transformer:1715 { 
     name R1-12-47-2_xfmr_251; 
     phases AS; 
     from R1-12-47-2_node_331; 
     to R1-12-47-2_tn_251; 
     configuration transformer_configuration:1420; 
} 

object transformer:1727 { 
     name R1-12-47-2_xfmr_252; 
     phases ABCN; 
     from R1-12-47-2_node_5; 
     to R1-12-47-2_meter_1; 
     configuration transformer_configuration:1716; 
} 

object transformer:1728 { 
     name R1-12-47-2_xfmr_253; 
     phases ABCN; 
     from R1-12-47-2_node_6; 
     to R1-12-47-2_meter_2; 
     configuration transformer_configuration:1717; 
} 

object transformer:1729 { 
     name R1-12-47-2_xfmr_254; 
     phases ABCN; 
     from R1-12-47-2_node_7; 
     to R1-12-47-2_meter_3; 
     configuration transformer_configuration:1718; 
} 

object transformer:1730 { 
     name R1-12-47-2_xfmr_255; 
     phases AN; 
     from R1-12-47-2_node_8; 
     to R1-12-47-2_meter_4; 
     configuration transformer_configuration:1719; 
} 

object transformer:1731 { 
     name R1-12-47-2_xfmr_256; 
     phases AN; 
     from R1-12-47-2_node_14; 
     to R1-12-47-2_meter_5; 
     configuration transformer_configuration:1720; 
} 

object transformer:1732 { 
     name R1-12-47-2_xfmr_257; 
     phases AN; 
     from R1-12-47-2_node_15; 
     to R1-12-47-2_meter_6; 
     configuration transformer_configuration:1721; 
} 

object transformer:1733 { 
     name R1-12-47-2_xfmr_258; 
     phases AN; 
     from R1-12-47-2_node_16; 
     to R1-12-47-2_meter_7; 
     configuration transformer_configuration:1719; 
} 

object transformer:1734 { 
     name R1-12-47-2_xfmr_259; 
     phases BN; 
     from R1-12-47-2_node_22; 
     to R1-12-47-2_meter_8; 
     configuration transformer_configuration:1722; 
} 

object transformer:1735 { 
     name R1-12-47-2_xfmr_260; 
     phases BN; 
     from R1-12-47-2_node_23; 
     to R1-12-47-2_meter_9; 
     configuration transformer_configuration:1723; 
} 

object transformer:1736 { 
     name R1-12-47-2_xfmr_261; 
     phases ABCN; 
     from R1-12-47-2_node_24; 
     to R1-12-47-2_meter_10; 
     configuration transformer_configuration:1724; 
} 

object transformer:1737 { 
     name R1-12-47-2_xfmr_262; 
     phases AN; 
     from R1-12-47-2_node_25; 
     to R1-12-47-2_meter_11; 
     configuration transformer_configuration:1719; 
} 

object transformer:1738 { 
     name R1-12-47-2_xfmr_263; 
     phases AN; 
     from R1-12-47-2_node_26; 
     to R1-12-47-2_meter_12; 
     configuration transformer_configuration:1725; 
} 

object transformer:1739 { 
     name R1-12-47-2_xfmr_264; 
     phases AN; 
     from R1-12-47-2_node_27; 
     to R1-12-47-2_meter_13; 
     configuration transformer_configuration:1726; 
} 

object transformer_configuration:1417 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 37.5; 
     powerA_rating 37.5; 
     resistance 0.00400; 
     reactance 0.00267; 
      shunt_impedance 365.685+340.474j;
} 

object transformer_configuration:1418 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 75.0; 
     powerA_rating 75.0; 
     resistance 0.00200; 
     reactance 0.00133; 
      shunt_impedance 443.910+463.922j;
} 

object transformer_configuration:1419 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerA_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+330.449j;
} 

object transformer_configuration:1420 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerA_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+336.934j;
} 

object transformer_configuration:1421 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 150.0; 
     powerA_rating 150.0; 
     resistance 0.00100; 
     reactance 0.00067; 
      shunt_impedance 600.360+543.819j;
} 

object transformer_configuration:1422 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerA_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+278.442j;
} 

object transformer_configuration:1423 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 62.5; 
     powerA_rating 62.5; 
     resistance 0.00240; 
     reactance 0.00160; 
      shunt_impedance 417.835+429.640j;
} 

object transformer_configuration:1424 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 10.0; 
     powerA_rating 10.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 308.320+273.632j;
} 

object transformer_configuration:1425 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerA_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+268.429j;
} 

object transformer_configuration:1426 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerA_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+288.130j;
} 

object transformer_configuration:1427 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 30.0; 
     powerA_rating 30.0; 
     resistance 0.00500; 
     reactance 0.00333; 
      shunt_impedance 350.040+272.033j;
} 

object transformer_configuration:1428 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerA_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+313.920j;
} 

object transformer_configuration:1429 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerA_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+437.312j;
} 

object transformer_configuration:1430 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 125.0; 
     powerA_rating 125.0; 
     resistance 0.00120; 
     reactance 0.00080; 
      shunt_impedance 548.210+538.236j;
} 

object transformer_configuration:1431 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 75.0; 
     powerA_rating 75.0; 
     resistance 0.00200; 
     reactance 0.00133; 
      shunt_impedance 443.910+433.525j;
} 

object transformer_configuration:1432 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerA_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+285.385j;
} 

object transformer_configuration:1433 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 30.0; 
     powerA_rating 30.0; 
     resistance 0.00500; 
     reactance 0.00333; 
      shunt_impedance 350.040+405.462j;
} 

object transformer_configuration:1434 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 187.5; 
     powerA_rating 187.5; 
     resistance 0.00080; 
     reactance 0.00053; 
      shunt_impedance 678.585+661.660j;
} 

object transformer_configuration:1435 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerB_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+383.556j;
} 

object transformer_configuration:1436 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerB_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+330.288j;
} 

object transformer_configuration:1437 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 37.5; 
     powerB_rating 37.5; 
     resistance 0.00400; 
     reactance 0.00267; 
      shunt_impedance 365.685+356.066j;
} 

object transformer_configuration:1438 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerB_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+330.126j;
} 

object transformer_configuration:1439 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerB_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+372.974j;
} 

object transformer_configuration:1440 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 10.0; 
     powerB_rating 10.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 308.320+304.884j;
} 

object transformer_configuration:1441 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 30.0; 
     powerB_rating 30.0; 
     resistance 0.00500; 
     reactance 0.00333; 
      shunt_impedance 350.040+395.403j;
} 

object transformer_configuration:1442 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerB_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+375.529j;
} 

object transformer_configuration:1443 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerB_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+389.189j;
} 

object transformer_configuration:1444 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 75.0; 
     powerB_rating 75.0; 
     resistance 0.00200; 
     reactance 0.00133; 
      shunt_impedance 443.910+432.560j;
} 

object transformer_configuration:1445 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerB_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+407.612j;
} 

object transformer_configuration:1446 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerB_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+308.368j;
} 

object transformer_configuration:1447 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 100.0; 
     powerB_rating 100.0; 
     resistance 0.00150; 
     reactance 0.00100; 
      shunt_impedance 496.060+536.117j;
} 

object transformer_configuration:1448 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 37.5; 
     powerB_rating 37.5; 
     resistance 0.00400; 
     reactance 0.00267; 
      shunt_impedance 365.685+356.338j;
} 

object transformer_configuration:1449 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 200.0; 
     powerB_rating 200.0; 
     resistance 0.00075; 
     reactance 0.00050; 
      shunt_impedance 704.660+755.051j;
} 

object transformer_configuration:1450 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 112.5; 
     powerB_rating 112.5; 
     resistance 0.00133; 
     reactance 0.00089; 
      shunt_impedance 522.135+576.886j;
} 

object transformer_configuration:1451 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 10.0; 
     powerB_rating 10.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 308.320+313.794j;
} 

object transformer_configuration:1452 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerC_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+302.457j;
} 

object transformer_configuration:1453 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerC_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+260.525j;
} 

object transformer_configuration:1454 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+299.781j;
} 

object transformer_configuration:1455 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+334.507j;
} 

object transformer_configuration:1456 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerC_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+279.088j;
} 

object transformer_configuration:1457 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 37.5; 
     powerC_rating 37.5; 
     resistance 0.00400; 
     reactance 0.00267; 
      shunt_impedance 365.685+360.013j;
} 

object transformer_configuration:1458 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+284.766j;
} 

object transformer_configuration:1459 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerC_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+390.343j;
} 

object transformer_configuration:1460 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 30.0; 
     powerC_rating 30.0; 
     resistance 0.00500; 
     reactance 0.00333; 
      shunt_impedance 350.040+375.918j;
} 

object transformer_configuration:1461 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 10.0; 
     powerC_rating 10.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 308.320+244.570j;
} 

object transformer_configuration:1462 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+346.529j;
} 

object transformer_configuration:1463 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 30.0; 
     powerC_rating 30.0; 
     resistance 0.00500; 
     reactance 0.00333; 
      shunt_impedance 350.040+346.288j;
} 

object transformer_configuration:1464 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 62.5; 
     powerC_rating 62.5; 
     resistance 0.00240; 
     reactance 0.00160; 
      shunt_impedance 417.835+346.265j;
} 

object transformer_configuration:1716 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 15.0; 
     powerA_rating 0.0; 
     powerB_rating 0.0; 
     powerC_rating 15.0; 
     resistance 0.00667; 
     reactance 0.03333; 
      shunt_impedance 318.750+304.091j;
} 

object transformer_configuration:1717 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 300.0; 
     powerA_rating 100.0; 
     powerB_rating 100.0; 
     powerC_rating 100.0; 
     resistance 0.00033; 
     reactance 0.00167; 
      shunt_impedance 913.260+1012.897j;
} 

object transformer_configuration:1718 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 150.0; 
     powerA_rating 50.0; 
     powerB_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00067; 
     reactance 0.00333; 
      shunt_impedance 600.360+590.521j;
} 

object transformer_configuration:1719 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerA_rating 50.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+389.126j;
} 

object transformer_configuration:1720 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 125.0; 
     powerA_rating 125.0; 
     resistance 0.00080; 
     reactance 0.00400; 
      shunt_impedance 548.210+493.302j;
} 

object transformer_configuration:1721 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 37.5; 
     powerA_rating 37.5; 
     resistance 0.00267; 
     reactance 0.01333; 
      shunt_impedance 365.685+345.365j;
} 

object transformer_configuration:1722 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 15.0; 
     powerB_rating 15.0; 
     resistance 0.00667; 
     reactance 0.03333; 
      shunt_impedance 318.750+275.669j;
} 

object transformer_configuration:1723 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerB_rating 50.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+406.028j;
} 

object transformer_configuration:1724 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 30.0; 
     powerA_rating 15.0; 
     powerB_rating 15.0; 
     powerC_rating 0.0; 
     resistance 0.00333; 
     reactance 0.01667; 
      shunt_impedance 350.040+334.211j;
} 

object transformer_configuration:1725 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 15.0; 
     powerA_rating 15.0; 
     resistance 0.00667; 
     reactance 0.03333; 
      shunt_impedance 318.750+343.720j;
} 

object transformer_configuration:1726 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerA_rating 25.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+381.628j;
} 

object triplex_line_conductor: { 
     name triplex_4/0 AA; 
     resistance 0.48; 
     geometric_mean_radius 0.0158; 
} 

object triplex_line_configuration:1 { 
     conductor_1 triplex_4/0 AA; 
     conductor_2 triplex_4/0 AA; 
     conductor_N triplex_4/0 AA; 
     insulation_thickness 0.08; 
     diameter 0.522; 
} 

object triplex_line:1166 { 
     name R1-12-47-2_tl_1; 
     phases AS; 
     from R1-12-47-2_tn_1; 
     to R1-12-47-2_tm_1; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1167 { 
     name R1-12-47-2_tl_2; 
     phases AS; 
     from R1-12-47-2_tn_2; 
     to R1-12-47-2_tm_2; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1168 { 
     name R1-12-47-2_tl_3; 
     phases AS; 
     from R1-12-47-2_tn_3; 
     to R1-12-47-2_tm_3; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1169 { 
     name R1-12-47-2_tl_4; 
     phases AS; 
     from R1-12-47-2_tn_4; 
     to R1-12-47-2_tm_4; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1170 { 
     name R1-12-47-2_tl_5; 
     phases AS; 
     from R1-12-47-2_tn_5; 
     to R1-12-47-2_tm_5; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1171 { 
     name R1-12-47-2_tl_6; 
     phases AS; 
     from R1-12-47-2_tn_6; 
     to R1-12-47-2_tm_6; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1172 { 
     name R1-12-47-2_tl_7; 
     phases BS; 
     from R1-12-47-2_tn_7; 
     to R1-12-47-2_tm_7; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1173 { 
     name R1-12-47-2_tl_8; 
     phases CS; 
     from R1-12-47-2_tn_8; 
     to R1-12-47-2_tm_8; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1174 { 
     name R1-12-47-2_tl_9; 
     phases AS; 
     from R1-12-47-2_tn_9; 
     to R1-12-47-2_tm_9; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1175 { 
     name R1-12-47-2_tl_10; 
     phases BS; 
     from R1-12-47-2_tn_10; 
     to R1-12-47-2_tm_10; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1176 { 
     name R1-12-47-2_tl_11; 
     phases CS; 
     from R1-12-47-2_tn_11; 
     to R1-12-47-2_tm_11; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1177 { 
     name R1-12-47-2_tl_12; 
     phases CS; 
     from R1-12-47-2_tn_12; 
     to R1-12-47-2_tm_12; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1178 { 
     name R1-12-47-2_tl_13; 
     phases AS; 
     from R1-12-47-2_tn_13; 
     to R1-12-47-2_tm_13; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1179 { 
     name R1-12-47-2_tl_14; 
     phases BS; 
     from R1-12-47-2_tn_14; 
     to R1-12-47-2_tm_14; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1180 { 
     name R1-12-47-2_tl_15; 
     phases CS; 
     from R1-12-47-2_tn_15; 
     to R1-12-47-2_tm_15; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1181 { 
     name R1-12-47-2_tl_16; 
     phases BS; 
     from R1-12-47-2_tn_16; 
     to R1-12-47-2_tm_16; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1182 { 
     name R1-12-47-2_tl_17; 
     phases CS; 
     from R1-12-47-2_tn_17; 
     to R1-12-47-2_tm_17; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1183 { 
     name R1-12-47-2_tl_18; 
     phases BS; 
     from R1-12-47-2_tn_18; 
     to R1-12-47-2_tm_18; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1184 { 
     name R1-12-47-2_tl_19; 
     phases CS; 
     from R1-12-47-2_tn_19; 
     to R1-12-47-2_tm_19; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1185 { 
     name R1-12-47-2_tl_20; 
     phases BS; 
     from R1-12-47-2_tn_20; 
     to R1-12-47-2_tm_20; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1186 { 
     name R1-12-47-2_tl_21; 
     phases CS; 
     from R1-12-47-2_tn_21; 
     to R1-12-47-2_tm_21; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1187 { 
     name R1-12-47-2_tl_22; 
     phases BS; 
     from R1-12-47-2_tn_22; 
     to R1-12-47-2_tm_22; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1188 { 
     name R1-12-47-2_tl_23; 
     phases CS; 
     from R1-12-47-2_tn_23; 
     to R1-12-47-2_tm_23; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1189 { 
     name R1-12-47-2_tl_24; 
     phases CS; 
     from R1-12-47-2_tn_24; 
     to R1-12-47-2_tm_24; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1190 { 
     name R1-12-47-2_tl_25; 
     phases CS; 
     from R1-12-47-2_tn_25; 
     to R1-12-47-2_tm_25; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1191 { 
     name R1-12-47-2_tl_26; 
     phases CS; 
     from R1-12-47-2_tn_26; 
     to R1-12-47-2_tm_26; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1192 { 
     name R1-12-47-2_tl_27; 
     phases CS; 
     from R1-12-47-2_tn_27; 
     to R1-12-47-2_tm_27; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1193 { 
     name R1-12-47-2_tl_28; 
     phases CS; 
     from R1-12-47-2_tn_28; 
     to R1-12-47-2_tm_28; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1194 { 
     name R1-12-47-2_tl_29; 
     phases CS; 
     from R1-12-47-2_tn_29; 
     to R1-12-47-2_tm_29; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1195 { 
     name R1-12-47-2_tl_30; 
     phases CS; 
     from R1-12-47-2_tn_30; 
     to R1-12-47-2_tm_30; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1196 { 
     name R1-12-47-2_tl_31; 
     phases CS; 
     from R1-12-47-2_tn_31; 
     to R1-12-47-2_tm_31; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1197 { 
     name R1-12-47-2_tl_32; 
     phases CS; 
     from R1-12-47-2_tn_32; 
     to R1-12-47-2_tm_32; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1198 { 
     name R1-12-47-2_tl_33; 
     phases CS; 
     from R1-12-47-2_tn_33; 
     to R1-12-47-2_tm_33; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1199 { 
     name R1-12-47-2_tl_34; 
     phases CS; 
     from R1-12-47-2_tn_34; 
     to R1-12-47-2_tm_34; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1200 { 
     name R1-12-47-2_tl_35; 
     phases CS; 
     from R1-12-47-2_tn_35; 
     to R1-12-47-2_tm_35; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1201 { 
     name R1-12-47-2_tl_36; 
     phases CS; 
     from R1-12-47-2_tn_36; 
     to R1-12-47-2_tm_36; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1202 { 
     name R1-12-47-2_tl_37; 
     phases CS; 
     from R1-12-47-2_tn_37; 
     to R1-12-47-2_tm_37; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1203 { 
     name R1-12-47-2_tl_38; 
     phases BS; 
     from R1-12-47-2_tn_38; 
     to R1-12-47-2_tm_38; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1204 { 
     name R1-12-47-2_tl_39; 
     phases BS; 
     from R1-12-47-2_tn_39; 
     to R1-12-47-2_tm_39; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1205 { 
     name R1-12-47-2_tl_40; 
     phases BS; 
     from R1-12-47-2_tn_40; 
     to R1-12-47-2_tm_40; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1206 { 
     name R1-12-47-2_tl_41; 
     phases BS; 
     from R1-12-47-2_tn_41; 
     to R1-12-47-2_tm_41; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1207 { 
     name R1-12-47-2_tl_42; 
     phases BS; 
     from R1-12-47-2_tn_42; 
     to R1-12-47-2_tm_42; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1208 { 
     name R1-12-47-2_tl_43; 
     phases BS; 
     from R1-12-47-2_tn_43; 
     to R1-12-47-2_tm_43; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1209 { 
     name R1-12-47-2_tl_44; 
     phases BS; 
     from R1-12-47-2_tn_44; 
     to R1-12-47-2_tm_44; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1210 { 
     name R1-12-47-2_tl_45; 
     phases BS; 
     from R1-12-47-2_tn_45; 
     to R1-12-47-2_tm_45; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1211 { 
     name R1-12-47-2_tl_46; 
     phases BS; 
     from R1-12-47-2_tn_46; 
     to R1-12-47-2_tm_46; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1212 { 
     name R1-12-47-2_tl_47; 
     phases BS; 
     from R1-12-47-2_tn_47; 
     to R1-12-47-2_tm_47; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1213 { 
     name R1-12-47-2_tl_48; 
     phases BS; 
     from R1-12-47-2_tn_48; 
     to R1-12-47-2_tm_48; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1214 { 
     name R1-12-47-2_tl_49; 
     phases BS; 
     from R1-12-47-2_tn_49; 
     to R1-12-47-2_tm_49; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1215 { 
     name R1-12-47-2_tl_50; 
     phases BS; 
     from R1-12-47-2_tn_50; 
     to R1-12-47-2_tm_50; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1216 { 
     name R1-12-47-2_tl_51; 
     phases BS; 
     from R1-12-47-2_tn_51; 
     to R1-12-47-2_tm_51; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1217 { 
     name R1-12-47-2_tl_52; 
     phases BS; 
     from R1-12-47-2_tn_52; 
     to R1-12-47-2_tm_52; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1218 { 
     name R1-12-47-2_tl_53; 
     phases BS; 
     from R1-12-47-2_tn_53; 
     to R1-12-47-2_tm_53; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1219 { 
     name R1-12-47-2_tl_54; 
     phases BS; 
     from R1-12-47-2_tn_54; 
     to R1-12-47-2_tm_54; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1220 { 
     name R1-12-47-2_tl_55; 
     phases BS; 
     from R1-12-47-2_tn_55; 
     to R1-12-47-2_tm_55; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1221 { 
     name R1-12-47-2_tl_56; 
     phases BS; 
     from R1-12-47-2_tn_56; 
     to R1-12-47-2_tm_56; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1222 { 
     name R1-12-47-2_tl_57; 
     phases BS; 
     from R1-12-47-2_tn_57; 
     to R1-12-47-2_tm_57; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1223 { 
     name R1-12-47-2_tl_58; 
     phases BS; 
     from R1-12-47-2_tn_58; 
     to R1-12-47-2_tm_58; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1224 { 
     name R1-12-47-2_tl_59; 
     phases BS; 
     from R1-12-47-2_tn_59; 
     to R1-12-47-2_tm_59; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1225 { 
     name R1-12-47-2_tl_60; 
     phases BS; 
     from R1-12-47-2_tn_60; 
     to R1-12-47-2_tm_60; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1226 { 
     name R1-12-47-2_tl_61; 
     phases BS; 
     from R1-12-47-2_tn_61; 
     to R1-12-47-2_tm_61; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1227 { 
     name R1-12-47-2_tl_62; 
     phases BS; 
     from R1-12-47-2_tn_62; 
     to R1-12-47-2_tm_62; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1228 { 
     name R1-12-47-2_tl_63; 
     phases BS; 
     from R1-12-47-2_tn_63; 
     to R1-12-47-2_tm_63; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1229 { 
     name R1-12-47-2_tl_64; 
     phases BS; 
     from R1-12-47-2_tn_64; 
     to R1-12-47-2_tm_64; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1230 { 
     name R1-12-47-2_tl_65; 
     phases BS; 
     from R1-12-47-2_tn_65; 
     to R1-12-47-2_tm_65; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1231 { 
     name R1-12-47-2_tl_66; 
     phases BS; 
     from R1-12-47-2_tn_66; 
     to R1-12-47-2_tm_66; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1232 { 
     name R1-12-47-2_tl_67; 
     phases BS; 
     from R1-12-47-2_tn_67; 
     to R1-12-47-2_tm_67; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1233 { 
     name R1-12-47-2_tl_68; 
     phases BS; 
     from R1-12-47-2_tn_68; 
     to R1-12-47-2_tm_68; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1234 { 
     name R1-12-47-2_tl_69; 
     phases BS; 
     from R1-12-47-2_tn_69; 
     to R1-12-47-2_tm_69; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1235 { 
     name R1-12-47-2_tl_70; 
     phases BS; 
     from R1-12-47-2_tn_70; 
     to R1-12-47-2_tm_70; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1236 { 
     name R1-12-47-2_tl_71; 
     phases BS; 
     from R1-12-47-2_tn_71; 
     to R1-12-47-2_tm_71; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1237 { 
     name R1-12-47-2_tl_72; 
     phases BS; 
     from R1-12-47-2_tn_72; 
     to R1-12-47-2_tm_72; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1238 { 
     name R1-12-47-2_tl_73; 
     phases BS; 
     from R1-12-47-2_tn_73; 
     to R1-12-47-2_tm_73; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1239 { 
     name R1-12-47-2_tl_74; 
     phases BS; 
     from R1-12-47-2_tn_74; 
     to R1-12-47-2_tm_74; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1240 { 
     name R1-12-47-2_tl_75; 
     phases BS; 
     from R1-12-47-2_tn_75; 
     to R1-12-47-2_tm_75; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1241 { 
     name R1-12-47-2_tl_76; 
     phases BS; 
     from R1-12-47-2_tn_76; 
     to R1-12-47-2_tm_76; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1242 { 
     name R1-12-47-2_tl_77; 
     phases AS; 
     from R1-12-47-2_tn_77; 
     to R1-12-47-2_tm_77; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1243 { 
     name R1-12-47-2_tl_78; 
     phases BS; 
     from R1-12-47-2_tn_78; 
     to R1-12-47-2_tm_78; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1244 { 
     name R1-12-47-2_tl_79; 
     phases CS; 
     from R1-12-47-2_tn_79; 
     to R1-12-47-2_tm_79; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1245 { 
     name R1-12-47-2_tl_80; 
     phases AS; 
     from R1-12-47-2_tn_80; 
     to R1-12-47-2_tm_80; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1246 { 
     name R1-12-47-2_tl_81; 
     phases AS; 
     from R1-12-47-2_tn_81; 
     to R1-12-47-2_tm_81; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1247 { 
     name R1-12-47-2_tl_82; 
     phases BS; 
     from R1-12-47-2_tn_82; 
     to R1-12-47-2_tm_82; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1248 { 
     name R1-12-47-2_tl_83; 
     phases CS; 
     from R1-12-47-2_tn_83; 
     to R1-12-47-2_tm_83; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1249 { 
     name R1-12-47-2_tl_84; 
     phases AS; 
     from R1-12-47-2_tn_84; 
     to R1-12-47-2_tm_84; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1250 { 
     name R1-12-47-2_tl_85; 
     phases AS; 
     from R1-12-47-2_tn_85; 
     to R1-12-47-2_tm_85; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1251 { 
     name R1-12-47-2_tl_86; 
     phases BS; 
     from R1-12-47-2_tn_86; 
     to R1-12-47-2_tm_86; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1252 { 
     name R1-12-47-2_tl_87; 
     phases CS; 
     from R1-12-47-2_tn_87; 
     to R1-12-47-2_tm_87; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1253 { 
     name R1-12-47-2_tl_88; 
     phases BS; 
     from R1-12-47-2_tn_88; 
     to R1-12-47-2_tm_88; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1254 { 
     name R1-12-47-2_tl_89; 
     phases AS; 
     from R1-12-47-2_tn_89; 
     to R1-12-47-2_tm_89; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1255 { 
     name R1-12-47-2_tl_90; 
     phases BS; 
     from R1-12-47-2_tn_90; 
     to R1-12-47-2_tm_90; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1256 { 
     name R1-12-47-2_tl_91; 
     phases CS; 
     from R1-12-47-2_tn_91; 
     to R1-12-47-2_tm_91; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1257 { 
     name R1-12-47-2_tl_92; 
     phases AS; 
     from R1-12-47-2_tn_92; 
     to R1-12-47-2_tm_92; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1258 { 
     name R1-12-47-2_tl_93; 
     phases BS; 
     from R1-12-47-2_tn_93; 
     to R1-12-47-2_tm_93; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1259 { 
     name R1-12-47-2_tl_94; 
     phases AS; 
     from R1-12-47-2_tn_94; 
     to R1-12-47-2_tm_94; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1260 { 
     name R1-12-47-2_tl_95; 
     phases BS; 
     from R1-12-47-2_tn_95; 
     to R1-12-47-2_tm_95; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1261 { 
     name R1-12-47-2_tl_96; 
     phases AS; 
     from R1-12-47-2_tn_96; 
     to R1-12-47-2_tm_96; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1262 { 
     name R1-12-47-2_tl_97; 
     phases BS; 
     from R1-12-47-2_tn_97; 
     to R1-12-47-2_tm_97; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1263 { 
     name R1-12-47-2_tl_98; 
     phases BS; 
     from R1-12-47-2_tn_98; 
     to R1-12-47-2_tm_98; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1264 { 
     name R1-12-47-2_tl_99; 
     phases AS; 
     from R1-12-47-2_tn_99; 
     to R1-12-47-2_tm_99; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1265 { 
     name R1-12-47-2_tl_100; 
     phases BS; 
     from R1-12-47-2_tn_100; 
     to R1-12-47-2_tm_100; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1266 { 
     name R1-12-47-2_tl_101; 
     phases AS; 
     from R1-12-47-2_tn_101; 
     to R1-12-47-2_tm_101; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1267 { 
     name R1-12-47-2_tl_102; 
     phases BS; 
     from R1-12-47-2_tn_102; 
     to R1-12-47-2_tm_102; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1268 { 
     name R1-12-47-2_tl_103; 
     phases AS; 
     from R1-12-47-2_tn_103; 
     to R1-12-47-2_tm_103; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1269 { 
     name R1-12-47-2_tl_104; 
     phases AS; 
     from R1-12-47-2_tn_104; 
     to R1-12-47-2_tm_104; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1270 { 
     name R1-12-47-2_tl_105; 
     phases AS; 
     from R1-12-47-2_tn_105; 
     to R1-12-47-2_tm_105; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1271 { 
     name R1-12-47-2_tl_106; 
     phases AS; 
     from R1-12-47-2_tn_106; 
     to R1-12-47-2_tm_106; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1272 { 
     name R1-12-47-2_tl_107; 
     phases AS; 
     from R1-12-47-2_tn_107; 
     to R1-12-47-2_tm_107; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1273 { 
     name R1-12-47-2_tl_108; 
     phases AS; 
     from R1-12-47-2_tn_108; 
     to R1-12-47-2_tm_108; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1274 { 
     name R1-12-47-2_tl_109; 
     phases AS; 
     from R1-12-47-2_tn_109; 
     to R1-12-47-2_tm_109; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1275 { 
     name R1-12-47-2_tl_110; 
     phases AS; 
     from R1-12-47-2_tn_110; 
     to R1-12-47-2_tm_110; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1276 { 
     name R1-12-47-2_tl_111; 
     phases AS; 
     from R1-12-47-2_tn_111; 
     to R1-12-47-2_tm_111; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1277 { 
     name R1-12-47-2_tl_112; 
     phases AS; 
     from R1-12-47-2_tn_112; 
     to R1-12-47-2_tm_112; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1278 { 
     name R1-12-47-2_tl_113; 
     phases AS; 
     from R1-12-47-2_tn_113; 
     to R1-12-47-2_tm_113; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1279 { 
     name R1-12-47-2_tl_114; 
     phases AS; 
     from R1-12-47-2_tn_114; 
     to R1-12-47-2_tm_114; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1280 { 
     name R1-12-47-2_tl_115; 
     phases AS; 
     from R1-12-47-2_tn_115; 
     to R1-12-47-2_tm_115; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1281 { 
     name R1-12-47-2_tl_116; 
     phases AS; 
     from R1-12-47-2_tn_116; 
     to R1-12-47-2_tm_116; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1282 { 
     name R1-12-47-2_tl_117; 
     phases AS; 
     from R1-12-47-2_tn_117; 
     to R1-12-47-2_tm_117; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1283 { 
     name R1-12-47-2_tl_118; 
     phases AS; 
     from R1-12-47-2_tn_118; 
     to R1-12-47-2_tm_118; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1284 { 
     name R1-12-47-2_tl_119; 
     phases AS; 
     from R1-12-47-2_tn_119; 
     to R1-12-47-2_tm_119; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1285 { 
     name R1-12-47-2_tl_120; 
     phases AS; 
     from R1-12-47-2_tn_120; 
     to R1-12-47-2_tm_120; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1286 { 
     name R1-12-47-2_tl_121; 
     phases AS; 
     from R1-12-47-2_tn_121; 
     to R1-12-47-2_tm_121; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1287 { 
     name R1-12-47-2_tl_122; 
     phases AS; 
     from R1-12-47-2_tn_122; 
     to R1-12-47-2_tm_122; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1288 { 
     name R1-12-47-2_tl_123; 
     phases AS; 
     from R1-12-47-2_tn_123; 
     to R1-12-47-2_tm_123; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1289 { 
     name R1-12-47-2_tl_124; 
     phases AS; 
     from R1-12-47-2_tn_124; 
     to R1-12-47-2_tm_124; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1290 { 
     name R1-12-47-2_tl_125; 
     phases AS; 
     from R1-12-47-2_tn_125; 
     to R1-12-47-2_tm_125; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1291 { 
     name R1-12-47-2_tl_126; 
     phases AS; 
     from R1-12-47-2_tn_126; 
     to R1-12-47-2_tm_126; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1292 { 
     name R1-12-47-2_tl_127; 
     phases AS; 
     from R1-12-47-2_tn_127; 
     to R1-12-47-2_tm_127; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1293 { 
     name R1-12-47-2_tl_128; 
     phases AS; 
     from R1-12-47-2_tn_128; 
     to R1-12-47-2_tm_128; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1294 { 
     name R1-12-47-2_tl_129; 
     phases AS; 
     from R1-12-47-2_tn_129; 
     to R1-12-47-2_tm_129; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1295 { 
     name R1-12-47-2_tl_130; 
     phases AS; 
     from R1-12-47-2_tn_130; 
     to R1-12-47-2_tm_130; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1296 { 
     name R1-12-47-2_tl_131; 
     phases AS; 
     from R1-12-47-2_tn_131; 
     to R1-12-47-2_tm_131; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1297 { 
     name R1-12-47-2_tl_132; 
     phases AS; 
     from R1-12-47-2_tn_132; 
     to R1-12-47-2_tm_132; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1298 { 
     name R1-12-47-2_tl_133; 
     phases AS; 
     from R1-12-47-2_tn_133; 
     to R1-12-47-2_tm_133; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1299 { 
     name R1-12-47-2_tl_134; 
     phases AS; 
     from R1-12-47-2_tn_134; 
     to R1-12-47-2_tm_134; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1300 { 
     name R1-12-47-2_tl_135; 
     phases AS; 
     from R1-12-47-2_tn_135; 
     to R1-12-47-2_tm_135; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1301 { 
     name R1-12-47-2_tl_136; 
     phases CS; 
     from R1-12-47-2_tn_136; 
     to R1-12-47-2_tm_136; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1302 { 
     name R1-12-47-2_tl_137; 
     phases CS; 
     from R1-12-47-2_tn_137; 
     to R1-12-47-2_tm_137; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1303 { 
     name R1-12-47-2_tl_138; 
     phases CS; 
     from R1-12-47-2_tn_138; 
     to R1-12-47-2_tm_138; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1304 { 
     name R1-12-47-2_tl_139; 
     phases CS; 
     from R1-12-47-2_tn_139; 
     to R1-12-47-2_tm_139; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1305 { 
     name R1-12-47-2_tl_140; 
     phases CS; 
     from R1-12-47-2_tn_140; 
     to R1-12-47-2_tm_140; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1306 { 
     name R1-12-47-2_tl_141; 
     phases CS; 
     from R1-12-47-2_tn_141; 
     to R1-12-47-2_tm_141; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1307 { 
     name R1-12-47-2_tl_142; 
     phases CS; 
     from R1-12-47-2_tn_142; 
     to R1-12-47-2_tm_142; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1308 { 
     name R1-12-47-2_tl_143; 
     phases CS; 
     from R1-12-47-2_tn_143; 
     to R1-12-47-2_tm_143; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1309 { 
     name R1-12-47-2_tl_144; 
     phases CS; 
     from R1-12-47-2_tn_144; 
     to R1-12-47-2_tm_144; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1310 { 
     name R1-12-47-2_tl_145; 
     phases CS; 
     from R1-12-47-2_tn_145; 
     to R1-12-47-2_tm_145; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1311 { 
     name R1-12-47-2_tl_146; 
     phases CS; 
     from R1-12-47-2_tn_146; 
     to R1-12-47-2_tm_146; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1312 { 
     name R1-12-47-2_tl_147; 
     phases CS; 
     from R1-12-47-2_tn_147; 
     to R1-12-47-2_tm_147; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1313 { 
     name R1-12-47-2_tl_148; 
     phases CS; 
     from R1-12-47-2_tn_148; 
     to R1-12-47-2_tm_148; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1314 { 
     name R1-12-47-2_tl_149; 
     phases CS; 
     from R1-12-47-2_tn_149; 
     to R1-12-47-2_tm_149; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1315 { 
     name R1-12-47-2_tl_150; 
     phases AS; 
     from R1-12-47-2_tn_150; 
     to R1-12-47-2_tm_150; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1316 { 
     name R1-12-47-2_tl_151; 
     phases BS; 
     from R1-12-47-2_tn_151; 
     to R1-12-47-2_tm_151; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1317 { 
     name R1-12-47-2_tl_152; 
     phases CS; 
     from R1-12-47-2_tn_152; 
     to R1-12-47-2_tm_152; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1318 { 
     name R1-12-47-2_tl_153; 
     phases BS; 
     from R1-12-47-2_tn_153; 
     to R1-12-47-2_tm_153; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1319 { 
     name R1-12-47-2_tl_154; 
     phases CS; 
     from R1-12-47-2_tn_154; 
     to R1-12-47-2_tm_154; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1320 { 
     name R1-12-47-2_tl_155; 
     phases BS; 
     from R1-12-47-2_tn_155; 
     to R1-12-47-2_tm_155; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1321 { 
     name R1-12-47-2_tl_156; 
     phases CS; 
     from R1-12-47-2_tn_156; 
     to R1-12-47-2_tm_156; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1322 { 
     name R1-12-47-2_tl_157; 
     phases CS; 
     from R1-12-47-2_tn_157; 
     to R1-12-47-2_tm_157; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1323 { 
     name R1-12-47-2_tl_158; 
     phases BS; 
     from R1-12-47-2_tn_158; 
     to R1-12-47-2_tm_158; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1324 { 
     name R1-12-47-2_tl_159; 
     phases CS; 
     from R1-12-47-2_tn_159; 
     to R1-12-47-2_tm_159; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1325 { 
     name R1-12-47-2_tl_160; 
     phases CS; 
     from R1-12-47-2_tn_160; 
     to R1-12-47-2_tm_160; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1326 { 
     name R1-12-47-2_tl_161; 
     phases CS; 
     from R1-12-47-2_tn_161; 
     to R1-12-47-2_tm_161; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1327 { 
     name R1-12-47-2_tl_162; 
     phases CS; 
     from R1-12-47-2_tn_162; 
     to R1-12-47-2_tm_162; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1328 { 
     name R1-12-47-2_tl_163; 
     phases CS; 
     from R1-12-47-2_tn_163; 
     to R1-12-47-2_tm_163; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1329 { 
     name R1-12-47-2_tl_164; 
     phases CS; 
     from R1-12-47-2_tn_164; 
     to R1-12-47-2_tm_164; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1330 { 
     name R1-12-47-2_tl_165; 
     phases CS; 
     from R1-12-47-2_tn_165; 
     to R1-12-47-2_tm_165; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1331 { 
     name R1-12-47-2_tl_166; 
     phases CS; 
     from R1-12-47-2_tn_166; 
     to R1-12-47-2_tm_166; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1332 { 
     name R1-12-47-2_tl_167; 
     phases CS; 
     from R1-12-47-2_tn_167; 
     to R1-12-47-2_tm_167; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1333 { 
     name R1-12-47-2_tl_168; 
     phases CS; 
     from R1-12-47-2_tn_168; 
     to R1-12-47-2_tm_168; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1334 { 
     name R1-12-47-2_tl_169; 
     phases CS; 
     from R1-12-47-2_tn_169; 
     to R1-12-47-2_tm_169; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1335 { 
     name R1-12-47-2_tl_170; 
     phases CS; 
     from R1-12-47-2_tn_170; 
     to R1-12-47-2_tm_170; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1336 { 
     name R1-12-47-2_tl_171; 
     phases CS; 
     from R1-12-47-2_tn_171; 
     to R1-12-47-2_tm_171; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1337 { 
     name R1-12-47-2_tl_172; 
     phases BS; 
     from R1-12-47-2_tn_172; 
     to R1-12-47-2_tm_172; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1338 { 
     name R1-12-47-2_tl_173; 
     phases CS; 
     from R1-12-47-2_tn_173; 
     to R1-12-47-2_tm_173; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1339 { 
     name R1-12-47-2_tl_174; 
     phases CS; 
     from R1-12-47-2_tn_174; 
     to R1-12-47-2_tm_174; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1340 { 
     name R1-12-47-2_tl_175; 
     phases CS; 
     from R1-12-47-2_tn_175; 
     to R1-12-47-2_tm_175; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1341 { 
     name R1-12-47-2_tl_176; 
     phases BS; 
     from R1-12-47-2_tn_176; 
     to R1-12-47-2_tm_176; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1342 { 
     name R1-12-47-2_tl_177; 
     phases CS; 
     from R1-12-47-2_tn_177; 
     to R1-12-47-2_tm_177; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1343 { 
     name R1-12-47-2_tl_178; 
     phases CS; 
     from R1-12-47-2_tn_178; 
     to R1-12-47-2_tm_178; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1344 { 
     name R1-12-47-2_tl_179; 
     phases BS; 
     from R1-12-47-2_tn_179; 
     to R1-12-47-2_tm_179; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1345 { 
     name R1-12-47-2_tl_180; 
     phases BS; 
     from R1-12-47-2_tn_180; 
     to R1-12-47-2_tm_180; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1346 { 
     name R1-12-47-2_tl_181; 
     phases CS; 
     from R1-12-47-2_tn_181; 
     to R1-12-47-2_tm_181; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1347 { 
     name R1-12-47-2_tl_182; 
     phases BS; 
     from R1-12-47-2_tn_182; 
     to R1-12-47-2_tm_182; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1348 { 
     name R1-12-47-2_tl_183; 
     phases BS; 
     from R1-12-47-2_tn_183; 
     to R1-12-47-2_tm_183; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1349 { 
     name R1-12-47-2_tl_184; 
     phases BS; 
     from R1-12-47-2_tn_184; 
     to R1-12-47-2_tm_184; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1350 { 
     name R1-12-47-2_tl_185; 
     phases BS; 
     from R1-12-47-2_tn_185; 
     to R1-12-47-2_tm_185; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1351 { 
     name R1-12-47-2_tl_186; 
     phases BS; 
     from R1-12-47-2_tn_186; 
     to R1-12-47-2_tm_186; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1352 { 
     name R1-12-47-2_tl_187; 
     phases BS; 
     from R1-12-47-2_tn_187; 
     to R1-12-47-2_tm_187; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1353 { 
     name R1-12-47-2_tl_188; 
     phases BS; 
     from R1-12-47-2_tn_188; 
     to R1-12-47-2_tm_188; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1354 { 
     name R1-12-47-2_tl_189; 
     phases BS; 
     from R1-12-47-2_tn_189; 
     to R1-12-47-2_tm_189; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1355 { 
     name R1-12-47-2_tl_190; 
     phases BS; 
     from R1-12-47-2_tn_190; 
     to R1-12-47-2_tm_190; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1356 { 
     name R1-12-47-2_tl_191; 
     phases CS; 
     from R1-12-47-2_tn_191; 
     to R1-12-47-2_tm_191; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1357 { 
     name R1-12-47-2_tl_192; 
     phases CS; 
     from R1-12-47-2_tn_192; 
     to R1-12-47-2_tm_192; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1358 { 
     name R1-12-47-2_tl_193; 
     phases CS; 
     from R1-12-47-2_tn_193; 
     to R1-12-47-2_tm_193; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1359 { 
     name R1-12-47-2_tl_194; 
     phases BS; 
     from R1-12-47-2_tn_194; 
     to R1-12-47-2_tm_194; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1360 { 
     name R1-12-47-2_tl_195; 
     phases CS; 
     from R1-12-47-2_tn_195; 
     to R1-12-47-2_tm_195; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1361 { 
     name R1-12-47-2_tl_196; 
     phases CS; 
     from R1-12-47-2_tn_196; 
     to R1-12-47-2_tm_196; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1362 { 
     name R1-12-47-2_tl_197; 
     phases CS; 
     from R1-12-47-2_tn_197; 
     to R1-12-47-2_tm_197; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1363 { 
     name R1-12-47-2_tl_198; 
     phases CS; 
     from R1-12-47-2_tn_198; 
     to R1-12-47-2_tm_198; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1364 { 
     name R1-12-47-2_tl_199; 
     phases CS; 
     from R1-12-47-2_tn_199; 
     to R1-12-47-2_tm_199; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1365 { 
     name R1-12-47-2_tl_200; 
     phases CS; 
     from R1-12-47-2_tn_200; 
     to R1-12-47-2_tm_200; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1366 { 
     name R1-12-47-2_tl_201; 
     phases CS; 
     from R1-12-47-2_tn_201; 
     to R1-12-47-2_tm_201; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1367 { 
     name R1-12-47-2_tl_202; 
     phases CS; 
     from R1-12-47-2_tn_202; 
     to R1-12-47-2_tm_202; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1368 { 
     name R1-12-47-2_tl_203; 
     phases BS; 
     from R1-12-47-2_tn_203; 
     to R1-12-47-2_tm_203; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1369 { 
     name R1-12-47-2_tl_204; 
     phases BS; 
     from R1-12-47-2_tn_204; 
     to R1-12-47-2_tm_204; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1370 { 
     name R1-12-47-2_tl_205; 
     phases BS; 
     from R1-12-47-2_tn_205; 
     to R1-12-47-2_tm_205; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1371 { 
     name R1-12-47-2_tl_206; 
     phases BS; 
     from R1-12-47-2_tn_206; 
     to R1-12-47-2_tm_206; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1372 { 
     name R1-12-47-2_tl_207; 
     phases CS; 
     from R1-12-47-2_tn_207; 
     to R1-12-47-2_tm_207; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1373 { 
     name R1-12-47-2_tl_208; 
     phases BS; 
     from R1-12-47-2_tn_208; 
     to R1-12-47-2_tm_208; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1374 { 
     name R1-12-47-2_tl_209; 
     phases BS; 
     from R1-12-47-2_tn_209; 
     to R1-12-47-2_tm_209; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1375 { 
     name R1-12-47-2_tl_210; 
     phases BS; 
     from R1-12-47-2_tn_210; 
     to R1-12-47-2_tm_210; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1376 { 
     name R1-12-47-2_tl_211; 
     phases CS; 
     from R1-12-47-2_tn_211; 
     to R1-12-47-2_tm_211; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1377 { 
     name R1-12-47-2_tl_212; 
     phases CS; 
     from R1-12-47-2_tn_212; 
     to R1-12-47-2_tm_212; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1378 { 
     name R1-12-47-2_tl_213; 
     phases CS; 
     from R1-12-47-2_tn_213; 
     to R1-12-47-2_tm_213; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1379 { 
     name R1-12-47-2_tl_214; 
     phases BS; 
     from R1-12-47-2_tn_214; 
     to R1-12-47-2_tm_214; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1380 { 
     name R1-12-47-2_tl_215; 
     phases BS; 
     from R1-12-47-2_tn_215; 
     to R1-12-47-2_tm_215; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1381 { 
     name R1-12-47-2_tl_216; 
     phases BS; 
     from R1-12-47-2_tn_216; 
     to R1-12-47-2_tm_216; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1382 { 
     name R1-12-47-2_tl_217; 
     phases BS; 
     from R1-12-47-2_tn_217; 
     to R1-12-47-2_tm_217; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1383 { 
     name R1-12-47-2_tl_218; 
     phases BS; 
     from R1-12-47-2_tn_218; 
     to R1-12-47-2_tm_218; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1384 { 
     name R1-12-47-2_tl_219; 
     phases BS; 
     from R1-12-47-2_tn_219; 
     to R1-12-47-2_tm_219; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1385 { 
     name R1-12-47-2_tl_220; 
     phases BS; 
     from R1-12-47-2_tn_220; 
     to R1-12-47-2_tm_220; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1386 { 
     name R1-12-47-2_tl_221; 
     phases BS; 
     from R1-12-47-2_tn_221; 
     to R1-12-47-2_tm_221; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1387 { 
     name R1-12-47-2_tl_222; 
     phases BS; 
     from R1-12-47-2_tn_222; 
     to R1-12-47-2_tm_222; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1388 { 
     name R1-12-47-2_tl_223; 
     phases BS; 
     from R1-12-47-2_tn_223; 
     to R1-12-47-2_tm_223; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1389 { 
     name R1-12-47-2_tl_224; 
     phases BS; 
     from R1-12-47-2_tn_224; 
     to R1-12-47-2_tm_224; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1390 { 
     name R1-12-47-2_tl_225; 
     phases BS; 
     from R1-12-47-2_tn_225; 
     to R1-12-47-2_tm_225; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1391 { 
     name R1-12-47-2_tl_226; 
     phases BS; 
     from R1-12-47-2_tn_226; 
     to R1-12-47-2_tm_226; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1392 { 
     name R1-12-47-2_tl_227; 
     phases BS; 
     from R1-12-47-2_tn_227; 
     to R1-12-47-2_tm_227; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1393 { 
     name R1-12-47-2_tl_228; 
     phases BS; 
     from R1-12-47-2_tn_228; 
     to R1-12-47-2_tm_228; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1394 { 
     name R1-12-47-2_tl_229; 
     phases BS; 
     from R1-12-47-2_tn_229; 
     to R1-12-47-2_tm_229; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1395 { 
     name R1-12-47-2_tl_230; 
     phases AS; 
     from R1-12-47-2_tn_230; 
     to R1-12-47-2_tm_230; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1396 { 
     name R1-12-47-2_tl_231; 
     phases AS; 
     from R1-12-47-2_tn_231; 
     to R1-12-47-2_tm_231; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1397 { 
     name R1-12-47-2_tl_232; 
     phases AS; 
     from R1-12-47-2_tn_232; 
     to R1-12-47-2_tm_232; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1398 { 
     name R1-12-47-2_tl_233; 
     phases AS; 
     from R1-12-47-2_tn_233; 
     to R1-12-47-2_tm_233; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1399 { 
     name R1-12-47-2_tl_234; 
     phases BS; 
     from R1-12-47-2_tn_234; 
     to R1-12-47-2_tm_234; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1400 { 
     name R1-12-47-2_tl_235; 
     phases AS; 
     from R1-12-47-2_tn_235; 
     to R1-12-47-2_tm_235; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1401 { 
     name R1-12-47-2_tl_236; 
     phases AS; 
     from R1-12-47-2_tn_236; 
     to R1-12-47-2_tm_236; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1402 { 
     name R1-12-47-2_tl_237; 
     phases BS; 
     from R1-12-47-2_tn_237; 
     to R1-12-47-2_tm_237; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1403 { 
     name R1-12-47-2_tl_238; 
     phases BS; 
     from R1-12-47-2_tn_238; 
     to R1-12-47-2_tm_238; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1404 { 
     name R1-12-47-2_tl_239; 
     phases BS; 
     from R1-12-47-2_tn_239; 
     to R1-12-47-2_tm_239; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1405 { 
     name R1-12-47-2_tl_240; 
     phases BS; 
     from R1-12-47-2_tn_240; 
     to R1-12-47-2_tm_240; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1406 { 
     name R1-12-47-2_tl_241; 
     phases AS; 
     from R1-12-47-2_tn_241; 
     to R1-12-47-2_tm_241; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1407 { 
     name R1-12-47-2_tl_242; 
     phases BS; 
     from R1-12-47-2_tn_242; 
     to R1-12-47-2_tm_242; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1408 { 
     name R1-12-47-2_tl_243; 
     phases BS; 
     from R1-12-47-2_tn_243; 
     to R1-12-47-2_tm_243; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1409 { 
     name R1-12-47-2_tl_244; 
     phases BS; 
     from R1-12-47-2_tn_244; 
     to R1-12-47-2_tm_244; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1410 { 
     name R1-12-47-2_tl_245; 
     phases CS; 
     from R1-12-47-2_tn_245; 
     to R1-12-47-2_tm_245; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1411 { 
     name R1-12-47-2_tl_246; 
     phases BS; 
     from R1-12-47-2_tn_246; 
     to R1-12-47-2_tm_246; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1412 { 
     name R1-12-47-2_tl_247; 
     phases AS; 
     from R1-12-47-2_tn_247; 
     to R1-12-47-2_tm_247; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1413 { 
     name R1-12-47-2_tl_248; 
     phases BS; 
     from R1-12-47-2_tn_248; 
     to R1-12-47-2_tm_248; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1414 { 
     name R1-12-47-2_tl_249; 
     phases CS; 
     from R1-12-47-2_tn_249; 
     to R1-12-47-2_tm_249; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1415 { 
     name R1-12-47-2_tl_250; 
     phases BS; 
     from R1-12-47-2_tn_250; 
     to R1-12-47-2_tm_250; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1416 { 
     name R1-12-47-2_tl_251; 
     phases AS; 
     from R1-12-47-2_tn_251; 
     to R1-12-47-2_tm_251; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 


object triplex_meter:902 { 
     name R1-12-47-2_tm_1; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:903 { 
     name R1-12-47-2_tm_2; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:904 { 
     name R1-12-47-2_tm_3; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:905 { 
     name R1-12-47-2_tm_4; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:906 { 
     name R1-12-47-2_tm_5; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:907 { 
     name R1-12-47-2_tm_6; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:908 { 
     name R1-12-47-2_tm_7; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:909 { 
     name R1-12-47-2_tm_8; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:910 { 
     name R1-12-47-2_tm_9; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:911 { 
     name R1-12-47-2_tm_10; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:912 { 
     name R1-12-47-2_tm_11; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:913 { 
     name R1-12-47-2_tm_12; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:914 { 
     name R1-12-47-2_tm_13; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:915 { 
     name R1-12-47-2_tm_14; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:916 { 
     name R1-12-47-2_tm_15; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:917 { 
     name R1-12-47-2_tm_16; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:918 { 
     name R1-12-47-2_tm_17; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:919 { 
     name R1-12-47-2_tm_18; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:920 { 
     name R1-12-47-2_tm_19; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:921 { 
     name R1-12-47-2_tm_20; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:922 { 
     name R1-12-47-2_tm_21; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:923 { 
     name R1-12-47-2_tm_22; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:924 { 
     name R1-12-47-2_tm_23; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:925 { 
     name R1-12-47-2_tm_24; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:926 { 
     name R1-12-47-2_tm_25; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:927 { 
     name R1-12-47-2_tm_26; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:928 { 
     name R1-12-47-2_tm_27; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:929 { 
     name R1-12-47-2_tm_28; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:930 { 
     name R1-12-47-2_tm_29; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:931 { 
     name R1-12-47-2_tm_30; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:932 { 
     name R1-12-47-2_tm_31; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:933 { 
     name R1-12-47-2_tm_32; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:934 { 
     name R1-12-47-2_tm_33; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:935 { 
     name R1-12-47-2_tm_34; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:936 { 
     name R1-12-47-2_tm_35; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:937 { 
     name R1-12-47-2_tm_36; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:938 { 
     name R1-12-47-2_tm_37; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:939 { 
     name R1-12-47-2_tm_38; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:940 { 
     name R1-12-47-2_tm_39; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:941 { 
     name R1-12-47-2_tm_40; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:942 { 
     name R1-12-47-2_tm_41; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:943 { 
     name R1-12-47-2_tm_42; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:944 { 
     name R1-12-47-2_tm_43; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:945 { 
     name R1-12-47-2_tm_44; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:946 { 
     name R1-12-47-2_tm_45; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:947 { 
     name R1-12-47-2_tm_46; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:948 { 
     name R1-12-47-2_tm_47; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:949 { 
     name R1-12-47-2_tm_48; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:950 { 
     name R1-12-47-2_tm_49; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:951 { 
     name R1-12-47-2_tm_50; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:952 { 
     name R1-12-47-2_tm_51; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:953 { 
     name R1-12-47-2_tm_52; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:954 { 
     name R1-12-47-2_tm_53; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:955 { 
     name R1-12-47-2_tm_54; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:956 { 
     name R1-12-47-2_tm_55; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:957 { 
     name R1-12-47-2_tm_56; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:958 { 
     name R1-12-47-2_tm_57; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:959 { 
     name R1-12-47-2_tm_58; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:960 { 
     name R1-12-47-2_tm_59; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:961 { 
     name R1-12-47-2_tm_60; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:962 { 
     name R1-12-47-2_tm_61; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:963 { 
     name R1-12-47-2_tm_62; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:964 { 
     name R1-12-47-2_tm_63; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:965 { 
     name R1-12-47-2_tm_64; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:966 { 
     name R1-12-47-2_tm_65; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:967 { 
     name R1-12-47-2_tm_66; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:968 { 
     name R1-12-47-2_tm_67; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:969 { 
     name R1-12-47-2_tm_68; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:970 { 
     name R1-12-47-2_tm_69; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:971 { 
     name R1-12-47-2_tm_70; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:972 { 
     name R1-12-47-2_tm_71; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:973 { 
     name R1-12-47-2_tm_72; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:974 { 
     name R1-12-47-2_tm_73; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:975 { 
     name R1-12-47-2_tm_74; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:976 { 
     name R1-12-47-2_tm_75; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:977 { 
     name R1-12-47-2_tm_76; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:978 { 
     name R1-12-47-2_tm_77; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:979 { 
     name R1-12-47-2_tm_78; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:980 { 
     name R1-12-47-2_tm_79; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:981 { 
     name R1-12-47-2_tm_80; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:982 { 
     name R1-12-47-2_tm_81; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:983 { 
     name R1-12-47-2_tm_82; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:984 { 
     name R1-12-47-2_tm_83; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:985 { 
     name R1-12-47-2_tm_84; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:986 { 
     name R1-12-47-2_tm_85; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:987 { 
     name R1-12-47-2_tm_86; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:988 { 
     name R1-12-47-2_tm_87; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:989 { 
     name R1-12-47-2_tm_88; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:990 { 
     name R1-12-47-2_tm_89; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:991 { 
     name R1-12-47-2_tm_90; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:992 { 
     name R1-12-47-2_tm_91; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:993 { 
     name R1-12-47-2_tm_92; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:994 { 
     name R1-12-47-2_tm_93; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:995 { 
     name R1-12-47-2_tm_94; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:996 { 
     name R1-12-47-2_tm_95; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:997 { 
     name R1-12-47-2_tm_96; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:998 { 
     name R1-12-47-2_tm_97; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:999 { 
     name R1-12-47-2_tm_98; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1000 { 
     name R1-12-47-2_tm_99; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1001 { 
     name R1-12-47-2_tm_100; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1002 { 
     name R1-12-47-2_tm_101; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1003 { 
     name R1-12-47-2_tm_102; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1004 { 
     name R1-12-47-2_tm_103; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1005 { 
     name R1-12-47-2_tm_104; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1006 { 
     name R1-12-47-2_tm_105; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1007 { 
     name R1-12-47-2_tm_106; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1008 { 
     name R1-12-47-2_tm_107; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1009 { 
     name R1-12-47-2_tm_108; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1010 { 
     name R1-12-47-2_tm_109; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1011 { 
     name R1-12-47-2_tm_110; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1012 { 
     name R1-12-47-2_tm_111; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1013 { 
     name R1-12-47-2_tm_112; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1014 { 
     name R1-12-47-2_tm_113; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1015 { 
     name R1-12-47-2_tm_114; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1016 { 
     name R1-12-47-2_tm_115; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1017 { 
     name R1-12-47-2_tm_116; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1018 { 
     name R1-12-47-2_tm_117; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1019 { 
     name R1-12-47-2_tm_118; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1020 { 
     name R1-12-47-2_tm_119; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1021 { 
     name R1-12-47-2_tm_120; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1022 { 
     name R1-12-47-2_tm_121; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1023 { 
     name R1-12-47-2_tm_122; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1024 { 
     name R1-12-47-2_tm_123; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1025 { 
     name R1-12-47-2_tm_124; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1026 { 
     name R1-12-47-2_tm_125; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1027 { 
     name R1-12-47-2_tm_126; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1028 { 
     name R1-12-47-2_tm_127; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1029 { 
     name R1-12-47-2_tm_128; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1030 { 
     name R1-12-47-2_tm_129; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1031 { 
     name R1-12-47-2_tm_130; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1032 { 
     name R1-12-47-2_tm_131; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1033 { 
     name R1-12-47-2_tm_132; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1034 { 
     name R1-12-47-2_tm_133; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1035 { 
     name R1-12-47-2_tm_134; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1036 { 
     name R1-12-47-2_tm_135; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1037 { 
     name R1-12-47-2_tm_136; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1038 { 
     name R1-12-47-2_tm_137; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1039 { 
     name R1-12-47-2_tm_138; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1040 { 
     name R1-12-47-2_tm_139; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1041 { 
     name R1-12-47-2_tm_140; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1042 { 
     name R1-12-47-2_tm_141; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1043 { 
     name R1-12-47-2_tm_142; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1044 { 
     name R1-12-47-2_tm_143; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1045 { 
     name R1-12-47-2_tm_144; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1046 { 
     name R1-12-47-2_tm_145; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1047 { 
     name R1-12-47-2_tm_146; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1048 { 
     name R1-12-47-2_tm_147; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1049 { 
     name R1-12-47-2_tm_148; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1050 { 
     name R1-12-47-2_tm_149; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1051 { 
     name R1-12-47-2_tm_150; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1052 { 
     name R1-12-47-2_tm_151; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1053 { 
     name R1-12-47-2_tm_152; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1054 { 
     name R1-12-47-2_tm_153; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1055 { 
     name R1-12-47-2_tm_154; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1056 { 
     name R1-12-47-2_tm_155; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1057 { 
     name R1-12-47-2_tm_156; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1058 { 
     name R1-12-47-2_tm_157; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1059 { 
     name R1-12-47-2_tm_158; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1060 { 
     name R1-12-47-2_tm_159; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1061 { 
     name R1-12-47-2_tm_160; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1062 { 
     name R1-12-47-2_tm_161; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1063 { 
     name R1-12-47-2_tm_162; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1064 { 
     name R1-12-47-2_tm_163; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1065 { 
     name R1-12-47-2_tm_164; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1066 { 
     name R1-12-47-2_tm_165; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1067 { 
     name R1-12-47-2_tm_166; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1068 { 
     name R1-12-47-2_tm_167; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1069 { 
     name R1-12-47-2_tm_168; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1070 { 
     name R1-12-47-2_tm_169; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1071 { 
     name R1-12-47-2_tm_170; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1072 { 
     name R1-12-47-2_tm_171; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1073 { 
     name R1-12-47-2_tm_172; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1074 { 
     name R1-12-47-2_tm_173; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1075 { 
     name R1-12-47-2_tm_174; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1076 { 
     name R1-12-47-2_tm_175; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1077 { 
     name R1-12-47-2_tm_176; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1078 { 
     name R1-12-47-2_tm_177; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1079 { 
     name R1-12-47-2_tm_178; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1080 { 
     name R1-12-47-2_tm_179; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1081 { 
     name R1-12-47-2_tm_180; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1082 { 
     name R1-12-47-2_tm_181; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1083 { 
     name R1-12-47-2_tm_182; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1084 { 
     name R1-12-47-2_tm_183; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1085 { 
     name R1-12-47-2_tm_184; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1086 { 
     name R1-12-47-2_tm_185; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1087 { 
     name R1-12-47-2_tm_186; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1088 { 
     name R1-12-47-2_tm_187; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1089 { 
     name R1-12-47-2_tm_188; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1090 { 
     name R1-12-47-2_tm_189; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1091 { 
     name R1-12-47-2_tm_190; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1092 { 
     name R1-12-47-2_tm_191; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1093 { 
     name R1-12-47-2_tm_192; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1094 { 
     name R1-12-47-2_tm_193; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1095 { 
     name R1-12-47-2_tm_194; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1096 { 
     name R1-12-47-2_tm_195; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1097 { 
     name R1-12-47-2_tm_196; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1098 { 
     name R1-12-47-2_tm_197; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1099 { 
     name R1-12-47-2_tm_198; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1100 { 
     name R1-12-47-2_tm_199; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1101 { 
     name R1-12-47-2_tm_200; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1102 { 
     name R1-12-47-2_tm_201; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1103 { 
     name R1-12-47-2_tm_202; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1104 { 
     name R1-12-47-2_tm_203; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1105 { 
     name R1-12-47-2_tm_204; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1106 { 
     name R1-12-47-2_tm_205; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1107 { 
     name R1-12-47-2_tm_206; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1108 { 
     name R1-12-47-2_tm_207; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1109 { 
     name R1-12-47-2_tm_208; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1110 { 
     name R1-12-47-2_tm_209; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1111 { 
     name R1-12-47-2_tm_210; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1112 { 
     name R1-12-47-2_tm_211; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1113 { 
     name R1-12-47-2_tm_212; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1114 { 
     name R1-12-47-2_tm_213; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1115 { 
     name R1-12-47-2_tm_214; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1116 { 
     name R1-12-47-2_tm_215; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1117 { 
     name R1-12-47-2_tm_216; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1118 { 
     name R1-12-47-2_tm_217; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1119 { 
     name R1-12-47-2_tm_218; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1120 { 
     name R1-12-47-2_tm_219; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1121 { 
     name R1-12-47-2_tm_220; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1122 { 
     name R1-12-47-2_tm_221; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1123 { 
     name R1-12-47-2_tm_222; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1124 { 
     name R1-12-47-2_tm_223; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1125 { 
     name R1-12-47-2_tm_224; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1126 { 
     name R1-12-47-2_tm_225; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1127 { 
     name R1-12-47-2_tm_226; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1128 { 
     name R1-12-47-2_tm_227; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1129 { 
     name R1-12-47-2_tm_228; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1130 { 
     name R1-12-47-2_tm_229; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1131 { 
     name R1-12-47-2_tm_230; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1132 { 
     name R1-12-47-2_tm_231; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1133 { 
     name R1-12-47-2_tm_232; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1134 { 
     name R1-12-47-2_tm_233; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1135 { 
     name R1-12-47-2_tm_234; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1136 { 
     name R1-12-47-2_tm_235; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1137 { 
     name R1-12-47-2_tm_236; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1138 { 
     name R1-12-47-2_tm_237; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1139 { 
     name R1-12-47-2_tm_238; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1140 { 
     name R1-12-47-2_tm_239; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1141 { 
     name R1-12-47-2_tm_240; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1142 { 
     name R1-12-47-2_tm_241; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1143 { 
     name R1-12-47-2_tm_242; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1144 { 
     name R1-12-47-2_tm_243; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1145 { 
     name R1-12-47-2_tm_244; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1146 { 
     name R1-12-47-2_tm_245; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1147 { 
     name R1-12-47-2_tm_246; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1148 { 
     name R1-12-47-2_tm_247; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1149 { 
     name R1-12-47-2_tm_248; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1150 { 
     name R1-12-47-2_tm_249; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1151 { 
     name R1-12-47-2_tm_250; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1152 { 
     name R1-12-47-2_tm_251; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:400 { 
     name R1-12-47-2_tn_1; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:401 { 
     name R1-12-47-2_tn_2; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:402 { 
     name R1-12-47-2_tn_3; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:403 { 
     name R1-12-47-2_tn_4; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:404 { 
     name R1-12-47-2_tn_5; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:405 { 
     name R1-12-47-2_tn_6; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:406 { 
     name R1-12-47-2_tn_7; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:407 { 
     name R1-12-47-2_tn_8; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:408 { 
     name R1-12-47-2_tn_9; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:409 { 
     name R1-12-47-2_tn_10; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:410 { 
     name R1-12-47-2_tn_11; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:411 { 
     name R1-12-47-2_tn_12; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:412 { 
     name R1-12-47-2_tn_13; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:413 { 
     name R1-12-47-2_tn_14; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:414 { 
     name R1-12-47-2_tn_15; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:415 { 
     name R1-12-47-2_tn_16; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:416 { 
     name R1-12-47-2_tn_17; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:417 { 
     name R1-12-47-2_tn_18; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:418 { 
     name R1-12-47-2_tn_19; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:419 { 
     name R1-12-47-2_tn_20; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:420 { 
     name R1-12-47-2_tn_21; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:421 { 
     name R1-12-47-2_tn_22; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:422 { 
     name R1-12-47-2_tn_23; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:423 { 
     name R1-12-47-2_tn_24; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:424 { 
     name R1-12-47-2_tn_25; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:425 { 
     name R1-12-47-2_tn_26; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:426 { 
     name R1-12-47-2_tn_27; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:427 { 
     name R1-12-47-2_tn_28; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:428 { 
     name R1-12-47-2_tn_29; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:429 { 
     name R1-12-47-2_tn_30; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:430 { 
     name R1-12-47-2_tn_31; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:431 { 
     name R1-12-47-2_tn_32; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:432 { 
     name R1-12-47-2_tn_33; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:433 { 
     name R1-12-47-2_tn_34; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:434 { 
     name R1-12-47-2_tn_35; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:435 { 
     name R1-12-47-2_tn_36; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:436 { 
     name R1-12-47-2_tn_37; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:437 { 
     name R1-12-47-2_tn_38; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:438 { 
     name R1-12-47-2_tn_39; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:439 { 
     name R1-12-47-2_tn_40; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:440 { 
     name R1-12-47-2_tn_41; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:441 { 
     name R1-12-47-2_tn_42; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:442 { 
     name R1-12-47-2_tn_43; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:443 { 
     name R1-12-47-2_tn_44; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:444 { 
     name R1-12-47-2_tn_45; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:445 { 
     name R1-12-47-2_tn_46; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:446 { 
     name R1-12-47-2_tn_47; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:447 { 
     name R1-12-47-2_tn_48; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:448 { 
     name R1-12-47-2_tn_49; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:449 { 
     name R1-12-47-2_tn_50; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:450 { 
     name R1-12-47-2_tn_51; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:451 { 
     name R1-12-47-2_tn_52; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:452 { 
     name R1-12-47-2_tn_53; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:453 { 
     name R1-12-47-2_tn_54; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:454 { 
     name R1-12-47-2_tn_55; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:455 { 
     name R1-12-47-2_tn_56; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:456 { 
     name R1-12-47-2_tn_57; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:457 { 
     name R1-12-47-2_tn_58; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:458 { 
     name R1-12-47-2_tn_59; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:459 { 
     name R1-12-47-2_tn_60; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:460 { 
     name R1-12-47-2_tn_61; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:461 { 
     name R1-12-47-2_tn_62; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:462 { 
     name R1-12-47-2_tn_63; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:463 { 
     name R1-12-47-2_tn_64; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:464 { 
     name R1-12-47-2_tn_65; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:465 { 
     name R1-12-47-2_tn_66; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:466 { 
     name R1-12-47-2_tn_67; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:467 { 
     name R1-12-47-2_tn_68; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:468 { 
     name R1-12-47-2_tn_69; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:469 { 
     name R1-12-47-2_tn_70; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:470 { 
     name R1-12-47-2_tn_71; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:471 { 
     name R1-12-47-2_tn_72; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:472 { 
     name R1-12-47-2_tn_73; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:473 { 
     name R1-12-47-2_tn_74; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:474 { 
     name R1-12-47-2_tn_75; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:475 { 
     name R1-12-47-2_tn_76; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:476 { 
     name R1-12-47-2_tn_77; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:477 { 
     name R1-12-47-2_tn_78; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:478 { 
     name R1-12-47-2_tn_79; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:479 { 
     name R1-12-47-2_tn_80; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:480 { 
     name R1-12-47-2_tn_81; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:481 { 
     name R1-12-47-2_tn_82; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:482 { 
     name R1-12-47-2_tn_83; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:483 { 
     name R1-12-47-2_tn_84; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:484 { 
     name R1-12-47-2_tn_85; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:485 { 
     name R1-12-47-2_tn_86; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:486 { 
     name R1-12-47-2_tn_87; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:487 { 
     name R1-12-47-2_tn_88; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:488 { 
     name R1-12-47-2_tn_89; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:489 { 
     name R1-12-47-2_tn_90; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:490 { 
     name R1-12-47-2_tn_91; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:491 { 
     name R1-12-47-2_tn_92; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:492 { 
     name R1-12-47-2_tn_93; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:493 { 
     name R1-12-47-2_tn_94; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:494 { 
     name R1-12-47-2_tn_95; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:495 { 
     name R1-12-47-2_tn_96; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:496 { 
     name R1-12-47-2_tn_97; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:497 { 
     name R1-12-47-2_tn_98; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:498 { 
     name R1-12-47-2_tn_99; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:499 { 
     name R1-12-47-2_tn_100; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:500 { 
     name R1-12-47-2_tn_101; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:501 { 
     name R1-12-47-2_tn_102; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:502 { 
     name R1-12-47-2_tn_103; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:503 { 
     name R1-12-47-2_tn_104; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:504 { 
     name R1-12-47-2_tn_105; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:505 { 
     name R1-12-47-2_tn_106; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:506 { 
     name R1-12-47-2_tn_107; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:507 { 
     name R1-12-47-2_tn_108; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:508 { 
     name R1-12-47-2_tn_109; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:509 { 
     name R1-12-47-2_tn_110; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:510 { 
     name R1-12-47-2_tn_111; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:511 { 
     name R1-12-47-2_tn_112; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:512 { 
     name R1-12-47-2_tn_113; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:513 { 
     name R1-12-47-2_tn_114; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:514 { 
     name R1-12-47-2_tn_115; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:515 { 
     name R1-12-47-2_tn_116; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:516 { 
     name R1-12-47-2_tn_117; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:517 { 
     name R1-12-47-2_tn_118; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:518 { 
     name R1-12-47-2_tn_119; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:519 { 
     name R1-12-47-2_tn_120; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:520 { 
     name R1-12-47-2_tn_121; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:521 { 
     name R1-12-47-2_tn_122; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:522 { 
     name R1-12-47-2_tn_123; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:523 { 
     name R1-12-47-2_tn_124; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:524 { 
     name R1-12-47-2_tn_125; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:525 { 
     name R1-12-47-2_tn_126; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:526 { 
     name R1-12-47-2_tn_127; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:527 { 
     name R1-12-47-2_tn_128; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:528 { 
     name R1-12-47-2_tn_129; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:529 { 
     name R1-12-47-2_tn_130; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:530 { 
     name R1-12-47-2_tn_131; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:531 { 
     name R1-12-47-2_tn_132; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:532 { 
     name R1-12-47-2_tn_133; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:533 { 
     name R1-12-47-2_tn_134; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:534 { 
     name R1-12-47-2_tn_135; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:535 { 
     name R1-12-47-2_tn_136; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:536 { 
     name R1-12-47-2_tn_137; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:537 { 
     name R1-12-47-2_tn_138; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:538 { 
     name R1-12-47-2_tn_139; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:539 { 
     name R1-12-47-2_tn_140; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:540 { 
     name R1-12-47-2_tn_141; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:541 { 
     name R1-12-47-2_tn_142; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:542 { 
     name R1-12-47-2_tn_143; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:543 { 
     name R1-12-47-2_tn_144; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:544 { 
     name R1-12-47-2_tn_145; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:545 { 
     name R1-12-47-2_tn_146; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:546 { 
     name R1-12-47-2_tn_147; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:547 { 
     name R1-12-47-2_tn_148; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:548 { 
     name R1-12-47-2_tn_149; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:549 { 
     name R1-12-47-2_tn_150; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:550 { 
     name R1-12-47-2_tn_151; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:551 { 
     name R1-12-47-2_tn_152; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:552 { 
     name R1-12-47-2_tn_153; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:553 { 
     name R1-12-47-2_tn_154; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:554 { 
     name R1-12-47-2_tn_155; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:555 { 
     name R1-12-47-2_tn_156; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:556 { 
     name R1-12-47-2_tn_157; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:557 { 
     name R1-12-47-2_tn_158; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:558 { 
     name R1-12-47-2_tn_159; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:559 { 
     name R1-12-47-2_tn_160; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:560 { 
     name R1-12-47-2_tn_161; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:561 { 
     name R1-12-47-2_tn_162; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:562 { 
     name R1-12-47-2_tn_163; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:563 { 
     name R1-12-47-2_tn_164; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:564 { 
     name R1-12-47-2_tn_165; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:565 { 
     name R1-12-47-2_tn_166; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:566 { 
     name R1-12-47-2_tn_167; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:567 { 
     name R1-12-47-2_tn_168; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:568 { 
     name R1-12-47-2_tn_169; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:569 { 
     name R1-12-47-2_tn_170; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:570 { 
     name R1-12-47-2_tn_171; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:571 { 
     name R1-12-47-2_tn_172; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:572 { 
     name R1-12-47-2_tn_173; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:573 { 
     name R1-12-47-2_tn_174; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:574 { 
     name R1-12-47-2_tn_175; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:575 { 
     name R1-12-47-2_tn_176; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:576 { 
     name R1-12-47-2_tn_177; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:577 { 
     name R1-12-47-2_tn_178; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:578 { 
     name R1-12-47-2_tn_179; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:579 { 
     name R1-12-47-2_tn_180; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:580 { 
     name R1-12-47-2_tn_181; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:581 { 
     name R1-12-47-2_tn_182; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:582 { 
     name R1-12-47-2_tn_183; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:583 { 
     name R1-12-47-2_tn_184; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:584 { 
     name R1-12-47-2_tn_185; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:585 { 
     name R1-12-47-2_tn_186; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:586 { 
     name R1-12-47-2_tn_187; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:587 { 
     name R1-12-47-2_tn_188; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:588 { 
     name R1-12-47-2_tn_189; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:589 { 
     name R1-12-47-2_tn_190; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:590 { 
     name R1-12-47-2_tn_191; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:591 { 
     name R1-12-47-2_tn_192; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:592 { 
     name R1-12-47-2_tn_193; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:593 { 
     name R1-12-47-2_tn_194; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:594 { 
     name R1-12-47-2_tn_195; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:595 { 
     name R1-12-47-2_tn_196; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:596 { 
     name R1-12-47-2_tn_197; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:597 { 
     name R1-12-47-2_tn_198; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:598 { 
     name R1-12-47-2_tn_199; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:599 { 
     name R1-12-47-2_tn_200; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:600 { 
     name R1-12-47-2_tn_201; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:601 { 
     name R1-12-47-2_tn_202; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:602 { 
     name R1-12-47-2_tn_203; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:603 { 
     name R1-12-47-2_tn_204; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:604 { 
     name R1-12-47-2_tn_205; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:605 { 
     name R1-12-47-2_tn_206; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:606 { 
     name R1-12-47-2_tn_207; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:607 { 
     name R1-12-47-2_tn_208; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:608 { 
     name R1-12-47-2_tn_209; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:609 { 
     name R1-12-47-2_tn_210; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:610 { 
     name R1-12-47-2_tn_211; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:611 { 
     name R1-12-47-2_tn_212; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:612 { 
     name R1-12-47-2_tn_213; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:613 { 
     name R1-12-47-2_tn_214; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:614 { 
     name R1-12-47-2_tn_215; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:615 { 
     name R1-12-47-2_tn_216; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:616 { 
     name R1-12-47-2_tn_217; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:617 { 
     name R1-12-47-2_tn_218; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:618 { 
     name R1-12-47-2_tn_219; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:619 { 
     name R1-12-47-2_tn_220; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:620 { 
     name R1-12-47-2_tn_221; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:621 { 
     name R1-12-47-2_tn_222; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:622 { 
     name R1-12-47-2_tn_223; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:623 { 
     name R1-12-47-2_tn_224; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:624 { 
     name R1-12-47-2_tn_225; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:625 { 
     name R1-12-47-2_tn_226; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:626 { 
     name R1-12-47-2_tn_227; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:627 { 
     name R1-12-47-2_tn_228; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:628 { 
     name R1-12-47-2_tn_229; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:629 { 
     name R1-12-47-2_tn_230; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:630 { 
     name R1-12-47-2_tn_231; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:631 { 
     name R1-12-47-2_tn_232; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:632 { 
     name R1-12-47-2_tn_233; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:633 { 
     name R1-12-47-2_tn_234; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:634 { 
     name R1-12-47-2_tn_235; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:635 { 
     name R1-12-47-2_tn_236; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:636 { 
     name R1-12-47-2_tn_237; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:637 { 
     name R1-12-47-2_tn_238; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:638 { 
     name R1-12-47-2_tn_239; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:639 { 
     name R1-12-47-2_tn_240; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:640 { 
     name R1-12-47-2_tn_241; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:641 { 
     name R1-12-47-2_tn_242; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:642 { 
     name R1-12-47-2_tn_243; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:643 { 
     name R1-12-47-2_tn_244; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:644 { 
     name R1-12-47-2_tn_245; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:645 { 
     name R1-12-47-2_tn_246; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:646 { 
     name R1-12-47-2_tn_247; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:647 { 
     name R1-12-47-2_tn_248; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:648 { 
     name R1-12-47-2_tn_249; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:649 { 
     name R1-12-47-2_tn_250; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:650 { 
     name R1-12-47-2_tn_251; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_252;
     from R1-12-47-2_tn_252;
     to batt_meter_R1-12-47-2_tn_252;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_252;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_252;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_252;
     sense_object R1-12-47-2_tm_1;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_252;
     parent batt_inv_R1-12-47-2_tn_252;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:651 { 
     name R1-12-47-2_tn_252; 
     phases AS; 
     parent R1-12-47-2_tm_1; 
     power_12 11673.3544+166.8191j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_253;
     from R1-12-47-2_tn_253;
     to batt_meter_R1-12-47-2_tn_253;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_253;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_253;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_253;
     sense_object R1-12-47-2_tm_2;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_253;
     parent batt_inv_R1-12-47-2_tn_253;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:652 { 
     name R1-12-47-2_tn_253; 
     phases AS; 
     parent R1-12-47-2_tm_2; 
     power_12 23346.7087+333.6381j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_254;
     from R1-12-47-2_tn_254;
     to batt_meter_R1-12-47-2_tn_254;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_254;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_254;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_254;
     sense_object R1-12-47-2_tm_3;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_254;
     parent batt_inv_R1-12-47-2_tn_254;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:653 { 
     name R1-12-47-2_tn_254; 
     phases AS; 
     parent R1-12-47-2_tm_3; 
     power_12 15564.4725+222.4254j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:654 { 
     name R1-12-47-2_tn_255; 
     phases AS; 
     parent R1-12-47-2_tm_4; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_256;
     from R1-12-47-2_tn_256;
     to batt_meter_R1-12-47-2_tn_256;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_256;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_256;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_256;
     sense_object R1-12-47-2_tm_5;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_256;
     parent batt_inv_R1-12-47-2_tn_256;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:655 { 
     name R1-12-47-2_tn_256; 
     phases AS; 
     parent R1-12-47-2_tm_5; 
     power_12 46693.4174+667.2763j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:656 { 
     name R1-12-47-2_tn_257; 
     phases AS; 
     parent R1-12-47-2_tm_6; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_258;
     from R1-12-47-2_tn_258;
     to batt_meter_R1-12-47-2_tn_258;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_258;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_258;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_258;
     sense_object R1-12-47-2_tm_7;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_258;
     parent batt_inv_R1-12-47-2_tn_258;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:657 { 
     name R1-12-47-2_tn_258; 
     phases BS; 
     parent R1-12-47-2_tm_7; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_259;
     from R1-12-47-2_tn_259;
     to batt_meter_R1-12-47-2_tn_259;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_259;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_259;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_259;
     sense_object R1-12-47-2_tm_8;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_259;
     parent batt_inv_R1-12-47-2_tn_259;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:658 { 
     name R1-12-47-2_tn_259; 
     phases CS; 
     parent R1-12-47-2_tm_8; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:659 { 
     name R1-12-47-2_tn_260; 
     phases AS; 
     parent R1-12-47-2_tm_9; 
     power_12 16342.6961+233.5467j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_261;
     from R1-12-47-2_tn_261;
     to batt_meter_R1-12-47-2_tn_261;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_261;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_261;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_261;
     sense_object R1-12-47-2_tm_10;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_261;
     parent batt_inv_R1-12-47-2_tn_261;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:660 { 
     name R1-12-47-2_tn_261; 
     phases BS; 
     parent R1-12-47-2_tm_10; 
     power_12 3335.4798+101.5506j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_262;
     from R1-12-47-2_tn_262;
     to batt_meter_R1-12-47-2_tn_262;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_262;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_262;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_262;
     sense_object R1-12-47-2_tm_11;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_262;
     parent batt_inv_R1-12-47-2_tn_262;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:661 { 
     name R1-12-47-2_tn_262; 
     phases CS; 
     parent R1-12-47-2_tm_11; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:662 { 
     name R1-12-47-2_tn_263; 
     phases CS; 
     parent R1-12-47-2_tm_12; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_264;
     from R1-12-47-2_tn_264;
     to batt_meter_R1-12-47-2_tn_264;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_264;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_264;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_264;
     sense_object R1-12-47-2_tm_13;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_264;
     parent batt_inv_R1-12-47-2_tn_264;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:663 { 
     name R1-12-47-2_tn_264; 
     phases AS; 
     parent R1-12-47-2_tm_13; 
     power_12 3112.8945+44.4851j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_265;
     from R1-12-47-2_tn_265;
     to batt_meter_R1-12-47-2_tn_265;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_265;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_265;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_265;
     sense_object R1-12-47-2_tm_14;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_265;
     parent batt_inv_R1-12-47-2_tn_265;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:664 { 
     name R1-12-47-2_tn_265; 
     phases BS; 
     parent R1-12-47-2_tm_14; 
     power_12 8338.6994+253.8764j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:665 { 
     name R1-12-47-2_tn_266; 
     phases CS; 
     parent R1-12-47-2_tm_15; 
     power_12 20228.6261+249.7112j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_267;
     from R1-12-47-2_tn_267;
     to batt_meter_R1-12-47-2_tn_267;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_267;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_267;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_267;
     sense_object R1-12-47-2_tm_16;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_267;
     parent batt_inv_R1-12-47-2_tn_267;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:666 { 
     name R1-12-47-2_tn_267; 
     phases BS; 
     parent R1-12-47-2_tm_16; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:667 { 
     name R1-12-47-2_tn_268; 
     phases CS; 
     parent R1-12-47-2_tm_17; 
     power_12 7585.7348+93.6417j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:668 { 
     name R1-12-47-2_tn_269; 
     phases BS; 
     parent R1-12-47-2_tm_18; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_270;
     from R1-12-47-2_tn_270;
     to batt_meter_R1-12-47-2_tn_270;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_270;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_270;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_270;
     sense_object R1-12-47-2_tm_19;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_270;
     parent batt_inv_R1-12-47-2_tn_270;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:669 { 
     name R1-12-47-2_tn_270; 
     phases CS; 
     parent R1-12-47-2_tm_19; 
     power_12 25285.7827+312.1391j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:670 { 
     name R1-12-47-2_tn_271; 
     phases BS; 
     parent R1-12-47-2_tm_20; 
     power_12 8338.6994+253.8764j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:671 { 
     name R1-12-47-2_tn_272; 
     phases CS; 
     parent R1-12-47-2_tm_21; 
     power_12 25285.7827+312.1391j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:672 { 
     name R1-12-47-2_tn_273; 
     phases BS; 
     parent R1-12-47-2_tm_22; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:673 { 
     name R1-12-47-2_tn_274; 
     phases CS; 
     parent R1-12-47-2_tm_23; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:674 { 
     name R1-12-47-2_tn_275; 
     phases CS; 
     parent R1-12-47-2_tm_24; 
     power_12 7585.7348+93.6417j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:675 { 
     name R1-12-47-2_tn_276; 
     phases CS; 
     parent R1-12-47-2_tm_25; 
     power_12 7585.7348+93.6417j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:676 { 
     name R1-12-47-2_tn_277; 
     phases CS; 
     parent R1-12-47-2_tm_26; 
     power_12 7585.7348+93.6417j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_278;
     from R1-12-47-2_tn_278;
     to batt_meter_R1-12-47-2_tn_278;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_278;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_278;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_278;
     sense_object R1-12-47-2_tm_27;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_278;
     parent batt_inv_R1-12-47-2_tn_278;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:677 { 
     name R1-12-47-2_tn_278; 
     phases CS; 
     parent R1-12-47-2_tm_27; 
     power_12 17700.0479+218.4973j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_279;
     from R1-12-47-2_tn_279;
     to batt_meter_R1-12-47-2_tn_279;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_279;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_279;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_279;
     sense_object R1-12-47-2_tm_28;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_279;
     parent batt_inv_R1-12-47-2_tn_279;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:678 { 
     name R1-12-47-2_tn_279; 
     phases CS; 
     parent R1-12-47-2_tm_28; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_280;
     from R1-12-47-2_tn_280;
     to batt_meter_R1-12-47-2_tn_280;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_280;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_280;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_280;
     sense_object R1-12-47-2_tm_29;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_280;
     parent batt_inv_R1-12-47-2_tn_280;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:679 { 
     name R1-12-47-2_tn_280; 
     phases CS; 
     parent R1-12-47-2_tm_29; 
     power_12 18964.337+234.1043j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:680 { 
     name R1-12-47-2_tn_281; 
     phases CS; 
     parent R1-12-47-2_tm_30; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:681 { 
     name R1-12-47-2_tn_282; 
     phases CS; 
     parent R1-12-47-2_tm_31; 
     power_12 7585.7348+93.6417j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:682 { 
     name R1-12-47-2_tn_283; 
     phases CS; 
     parent R1-12-47-2_tm_32; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:683 { 
     name R1-12-47-2_tn_284; 
     phases CS; 
     parent R1-12-47-2_tm_33; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_285;
     from R1-12-47-2_tn_285;
     to batt_meter_R1-12-47-2_tn_285;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_285;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_285;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_285;
     sense_object R1-12-47-2_tm_34;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_285;
     parent batt_inv_R1-12-47-2_tn_285;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:684 { 
     name R1-12-47-2_tn_285; 
     phases CS; 
     parent R1-12-47-2_tm_34; 
     power_12 7585.7348+93.6417j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_286;
     from R1-12-47-2_tn_286;
     to batt_meter_R1-12-47-2_tn_286;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_286;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_286;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_286;
     sense_object R1-12-47-2_tm_35;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_286;
     parent batt_inv_R1-12-47-2_tn_286;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:685 { 
     name R1-12-47-2_tn_286; 
     phases CS; 
     parent R1-12-47-2_tm_35; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_287;
     from R1-12-47-2_tn_287;
     to batt_meter_R1-12-47-2_tn_287;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_287;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_287;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_287;
     sense_object R1-12-47-2_tm_36;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_287;
     parent batt_inv_R1-12-47-2_tn_287;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:686 { 
     name R1-12-47-2_tn_287; 
     phases CS; 
     parent R1-12-47-2_tm_36; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:687 { 
     name R1-12-47-2_tn_288; 
     phases CS; 
     parent R1-12-47-2_tm_37; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_289;
     from R1-12-47-2_tn_289;
     to batt_meter_R1-12-47-2_tn_289;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_289;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_289;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_289;
     sense_object R1-12-47-2_tm_38;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_289;
     parent batt_inv_R1-12-47-2_tn_289;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:688 { 
     name R1-12-47-2_tn_289; 
     phases BS; 
     parent R1-12-47-2_tm_38; 
     power_12 3335.4798+101.5506j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_290;
     from R1-12-47-2_tn_290;
     to batt_meter_R1-12-47-2_tn_290;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_290;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_290;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_290;
     sense_object R1-12-47-2_tm_39;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_290;
     parent batt_inv_R1-12-47-2_tn_290;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:689 { 
     name R1-12-47-2_tn_290; 
     phases BS; 
     parent R1-12-47-2_tm_39; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:690 { 
     name R1-12-47-2_tn_291; 
     phases BS; 
     parent R1-12-47-2_tm_40; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_292;
     from R1-12-47-2_tn_292;
     to batt_meter_R1-12-47-2_tn_292;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_292;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_292;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_292;
     sense_object R1-12-47-2_tm_41;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_292;
     parent batt_inv_R1-12-47-2_tn_292;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:691 { 
     name R1-12-47-2_tn_292; 
     phases BS; 
     parent R1-12-47-2_tm_41; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:692 { 
     name R1-12-47-2_tn_293; 
     phases BS; 
     parent R1-12-47-2_tm_42; 
     power_12 2223.6532+67.7004j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:693 { 
     name R1-12-47-2_tn_294; 
     phases BS; 
     parent R1-12-47-2_tm_43; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_295;
     from R1-12-47-2_tn_295;
     to batt_meter_R1-12-47-2_tn_295;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_295;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_295;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_295;
     sense_object R1-12-47-2_tm_44;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_295;
     parent batt_inv_R1-12-47-2_tn_295;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:694 { 
     name R1-12-47-2_tn_295; 
     phases BS; 
     parent R1-12-47-2_tm_44; 
     power_12 6670.9595+203.1011j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:695 { 
     name R1-12-47-2_tn_296; 
     phases BS; 
     parent R1-12-47-2_tm_45; 
     power_12 3335.4798+101.5506j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_297;
     from R1-12-47-2_tn_297;
     to batt_meter_R1-12-47-2_tn_297;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_297;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_297;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_297;
     sense_object R1-12-47-2_tm_46;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_297;
     parent batt_inv_R1-12-47-2_tn_297;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:696 { 
     name R1-12-47-2_tn_297; 
     phases BS; 
     parent R1-12-47-2_tm_46; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_298;
     from R1-12-47-2_tn_298;
     to batt_meter_R1-12-47-2_tn_298;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_298;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_298;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_298;
     sense_object R1-12-47-2_tm_47;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_298;
     parent batt_inv_R1-12-47-2_tn_298;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:697 { 
     name R1-12-47-2_tn_298; 
     phases BS; 
     parent R1-12-47-2_tm_47; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:698 { 
     name R1-12-47-2_tn_299; 
     phases BS; 
     parent R1-12-47-2_tm_48; 
     power_12 3335.4798+101.5506j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:699 { 
     name R1-12-47-2_tn_300; 
     phases BS; 
     parent R1-12-47-2_tm_49; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:700 { 
     name R1-12-47-2_tn_301; 
     phases BS; 
     parent R1-12-47-2_tm_50; 
     power_12 3335.4798+101.5506j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:701 { 
     name R1-12-47-2_tn_302; 
     phases BS; 
     parent R1-12-47-2_tm_51; 
     power_12 11118.2659+338.5019j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:702 { 
     name R1-12-47-2_tn_303; 
     phases BS; 
     parent R1-12-47-2_tm_52; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_304;
     from R1-12-47-2_tn_304;
     to batt_meter_R1-12-47-2_tn_304;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_304;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_304;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_304;
     sense_object R1-12-47-2_tm_53;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_304;
     parent batt_inv_R1-12-47-2_tn_304;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:703 { 
     name R1-12-47-2_tn_304; 
     phases BS; 
     parent R1-12-47-2_tm_53; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_305;
     from R1-12-47-2_tn_305;
     to batt_meter_R1-12-47-2_tn_305;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_305;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_305;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_305;
     sense_object R1-12-47-2_tm_54;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_305;
     parent batt_inv_R1-12-47-2_tn_305;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:704 { 
     name R1-12-47-2_tn_305; 
     phases BS; 
     parent R1-12-47-2_tm_54; 
     power_12 11118.2659+338.5019j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_306;
     from R1-12-47-2_tn_306;
     to batt_meter_R1-12-47-2_tn_306;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_306;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_306;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_306;
     sense_object R1-12-47-2_tm_55;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_306;
     parent batt_inv_R1-12-47-2_tn_306;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:705 { 
     name R1-12-47-2_tn_306; 
     phases BS; 
     parent R1-12-47-2_tm_55; 
     power_12 8338.6994+253.8764j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:706 { 
     name R1-12-47-2_tn_307; 
     phases BS; 
     parent R1-12-47-2_tm_56; 
     power_12 8338.6994+253.8764j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:707 { 
     name R1-12-47-2_tn_308; 
     phases BS; 
     parent R1-12-47-2_tm_57; 
     power_12 11118.2659+338.5019j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_309;
     from R1-12-47-2_tn_309;
     to batt_meter_R1-12-47-2_tn_309;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_309;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_309;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_309;
     sense_object R1-12-47-2_tm_58;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_309;
     parent batt_inv_R1-12-47-2_tn_309;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:708 { 
     name R1-12-47-2_tn_309; 
     phases BS; 
     parent R1-12-47-2_tm_58; 
     power_12 11118.2659+338.5019j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_310;
     from R1-12-47-2_tn_310;
     to batt_meter_R1-12-47-2_tn_310;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_310;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_310;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_310;
     sense_object R1-12-47-2_tm_59;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_310;
     parent batt_inv_R1-12-47-2_tn_310;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:709 { 
     name R1-12-47-2_tn_310; 
     phases BS; 
     parent R1-12-47-2_tm_59; 
     power_12 3335.4798+101.5506j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:710 { 
     name R1-12-47-2_tn_311; 
     phases BS; 
     parent R1-12-47-2_tm_60; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:711 { 
     name R1-12-47-2_tn_312; 
     phases BS; 
     parent R1-12-47-2_tm_61; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_313;
     from R1-12-47-2_tn_313;
     to batt_meter_R1-12-47-2_tn_313;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_313;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_313;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_313;
     sense_object R1-12-47-2_tm_62;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_313;
     parent batt_inv_R1-12-47-2_tn_313;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:712 { 
     name R1-12-47-2_tn_313; 
     phases BS; 
     parent R1-12-47-2_tm_62; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:713 { 
     name R1-12-47-2_tn_314; 
     phases BS; 
     parent R1-12-47-2_tm_63; 
     power_12 3335.4798+101.5506j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:714 { 
     name R1-12-47-2_tn_315; 
     phases BS; 
     parent R1-12-47-2_tm_64; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:715 { 
     name R1-12-47-2_tn_316; 
     phases BS; 
     parent R1-12-47-2_tm_65; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_317;
     from R1-12-47-2_tn_317;
     to batt_meter_R1-12-47-2_tn_317;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_317;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_317;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_317;
     sense_object R1-12-47-2_tm_66;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_317;
     parent batt_inv_R1-12-47-2_tn_317;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:716 { 
     name R1-12-47-2_tn_317; 
     phases BS; 
     parent R1-12-47-2_tm_66; 
     power_12 14453.7457+440.0525j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_318;
     from R1-12-47-2_tn_318;
     to batt_meter_R1-12-47-2_tn_318;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_318;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_318;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_318;
     sense_object R1-12-47-2_tm_67;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_318;
     parent batt_inv_R1-12-47-2_tn_318;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:717 { 
     name R1-12-47-2_tn_318; 
     phases BS; 
     parent R1-12-47-2_tm_67; 
     power_12 11118.2659+338.5019j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_319;
     from R1-12-47-2_tn_319;
     to batt_meter_R1-12-47-2_tn_319;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_319;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_319;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_319;
     sense_object R1-12-47-2_tm_68;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_319;
     parent batt_inv_R1-12-47-2_tn_319;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:718 { 
     name R1-12-47-2_tn_319; 
     phases BS; 
     parent R1-12-47-2_tm_68; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_320;
     from R1-12-47-2_tn_320;
     to batt_meter_R1-12-47-2_tn_320;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_320;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_320;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_320;
     sense_object R1-12-47-2_tm_69;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_320;
     parent batt_inv_R1-12-47-2_tn_320;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:719 { 
     name R1-12-47-2_tn_320; 
     phases BS; 
     parent R1-12-47-2_tm_69; 
     power_12 16677.3988+507.7528j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:720 { 
     name R1-12-47-2_tn_321; 
     phases BS; 
     parent R1-12-47-2_tm_70; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_322;
     from R1-12-47-2_tn_322;
     to batt_meter_R1-12-47-2_tn_322;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_322;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_322;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_322;
     sense_object R1-12-47-2_tm_71;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_322;
     parent batt_inv_R1-12-47-2_tn_322;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:721 { 
     name R1-12-47-2_tn_322; 
     phases BS; 
     parent R1-12-47-2_tm_71; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_323;
     from R1-12-47-2_tn_323;
     to batt_meter_R1-12-47-2_tn_323;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_323;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_323;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_323;
     sense_object R1-12-47-2_tm_72;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_323;
     parent batt_inv_R1-12-47-2_tn_323;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:722 { 
     name R1-12-47-2_tn_323; 
     phases BS; 
     parent R1-12-47-2_tm_72; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_324;
     from R1-12-47-2_tn_324;
     to batt_meter_R1-12-47-2_tn_324;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_324;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_324;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_324;
     sense_object R1-12-47-2_tm_73;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_324;
     parent batt_inv_R1-12-47-2_tn_324;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:723 { 
     name R1-12-47-2_tn_324; 
     phases BS; 
     parent R1-12-47-2_tm_73; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:724 { 
     name R1-12-47-2_tn_325; 
     phases BS; 
     parent R1-12-47-2_tm_74; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:725 { 
     name R1-12-47-2_tn_326; 
     phases BS; 
     parent R1-12-47-2_tm_75; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_327;
     from R1-12-47-2_tn_327;
     to batt_meter_R1-12-47-2_tn_327;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_327;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_327;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_327;
     sense_object R1-12-47-2_tm_76;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_327;
     parent batt_inv_R1-12-47-2_tn_327;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:726 { 
     name R1-12-47-2_tn_327; 
     phases BS; 
     parent R1-12-47-2_tm_76; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_328;
     from R1-12-47-2_tn_328;
     to batt_meter_R1-12-47-2_tn_328;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_328;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_328;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_328;
     sense_object R1-12-47-2_tm_77;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_328;
     parent batt_inv_R1-12-47-2_tn_328;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:727 { 
     name R1-12-47-2_tn_328; 
     phases AS; 
     parent R1-12-47-2_tm_77; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:728 { 
     name R1-12-47-2_tn_329; 
     phases BS; 
     parent R1-12-47-2_tm_78; 
     power_12 10006.4393+304.6517j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:729 { 
     name R1-12-47-2_tn_330; 
     phases CS; 
     parent R1-12-47-2_tm_79; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_331;
     from R1-12-47-2_tn_331;
     to batt_meter_R1-12-47-2_tn_331;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_331;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_331;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_331;
     sense_object R1-12-47-2_tm_80;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_331;
     parent batt_inv_R1-12-47-2_tn_331;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:730 { 
     name R1-12-47-2_tn_331; 
     phases AS; 
     parent R1-12-47-2_tm_80; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_332;
     from R1-12-47-2_tn_332;
     to batt_meter_R1-12-47-2_tn_332;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_332;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_332;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_332;
     sense_object R1-12-47-2_tm_81;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_332;
     parent batt_inv_R1-12-47-2_tn_332;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:731 { 
     name R1-12-47-2_tn_332; 
     phases AS; 
     parent R1-12-47-2_tm_81; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:732 { 
     name R1-12-47-2_tn_333; 
     phases BS; 
     parent R1-12-47-2_tm_82; 
     power_12 9561.7087+291.1116j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_334;
     from R1-12-47-2_tn_334;
     to batt_meter_R1-12-47-2_tn_334;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_334;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_334;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_334;
     sense_object R1-12-47-2_tm_83;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_334;
     parent batt_inv_R1-12-47-2_tn_334;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:733 { 
     name R1-12-47-2_tn_334; 
     phases CS; 
     parent R1-12-47-2_tm_83; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:734 { 
     name R1-12-47-2_tn_335; 
     phases AS; 
     parent R1-12-47-2_tm_84; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:735 { 
     name R1-12-47-2_tn_336; 
     phases AS; 
     parent R1-12-47-2_tm_85; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:736 { 
     name R1-12-47-2_tn_337; 
     phases BS; 
     parent R1-12-47-2_tm_86; 
     power_12 8894.6127+270.8015j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_338;
     from R1-12-47-2_tn_338;
     to batt_meter_R1-12-47-2_tn_338;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_338;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_338;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_338;
     sense_object R1-12-47-2_tm_87;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_338;
     parent batt_inv_R1-12-47-2_tn_338;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:737 { 
     name R1-12-47-2_tn_338; 
     phases CS; 
     parent R1-12-47-2_tm_87; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:738 { 
     name R1-12-47-2_tn_339; 
     phases BS; 
     parent R1-12-47-2_tm_88; 
     power_12 10000+5000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:739 { 
     name R1-12-47-2_tn_340; 
     phases AS; 
     parent R1-12-47-2_tm_89; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_341;
     from R1-12-47-2_tn_341;
     to batt_meter_R1-12-47-2_tn_341;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_341;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_341;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_341;
     sense_object R1-12-47-2_tm_90;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_341;
     parent batt_inv_R1-12-47-2_tn_341;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:740 { 
     name R1-12-47-2_tn_341; 
     phases BS; 
     parent R1-12-47-2_tm_90; 
     power_12 11118.2659+338.5019j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_342;
     from R1-12-47-2_tn_342;
     to batt_meter_R1-12-47-2_tn_342;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_342;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_342;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_342;
     sense_object R1-12-47-2_tm_91;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_342;
     parent batt_inv_R1-12-47-2_tn_342;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:741 { 
     name R1-12-47-2_tn_342; 
     phases CS; 
     parent R1-12-47-2_tm_91; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:742 { 
     name R1-12-47-2_tn_343; 
     phases AS; 
     parent R1-12-47-2_tm_92; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_344;
     from R1-12-47-2_tn_344;
     to batt_meter_R1-12-47-2_tn_344;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_344;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_344;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_344;
     sense_object R1-12-47-2_tm_93;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_344;
     parent batt_inv_R1-12-47-2_tn_344;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:743 { 
     name R1-12-47-2_tn_344; 
     phases BS; 
     parent R1-12-47-2_tm_93; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:744 { 
     name R1-12-47-2_tn_345; 
     phases AS; 
     parent R1-12-47-2_tm_94; 
     power_12 9338.6835+133.4553j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:745 { 
     name R1-12-47-2_tn_346; 
     phases BS; 
     parent R1-12-47-2_tm_95; 
     power_12 22236.5318+677.0038j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_347;
     from R1-12-47-2_tn_347;
     to batt_meter_R1-12-47-2_tn_347;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_347;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_347;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_347;
     sense_object R1-12-47-2_tm_96;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_347;
     parent batt_inv_R1-12-47-2_tn_347;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:746 { 
     name R1-12-47-2_tn_347; 
     phases AS; 
     parent R1-12-47-2_tm_96; 
     power_12 4669.3417+66.7276j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_348;
     from R1-12-47-2_tn_348;
     to batt_meter_R1-12-47-2_tn_348;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_348;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_348;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_348;
     sense_object R1-12-47-2_tm_97;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_348;
     parent batt_inv_R1-12-47-2_tn_348;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:747 { 
     name R1-12-47-2_tn_348; 
     phases BS; 
     parent R1-12-47-2_tm_97; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:748 { 
     name R1-12-47-2_tn_349; 
     phases BS; 
     parent R1-12-47-2_tm_98; 
     power_12 3335.4798+101.5506j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:749 { 
     name R1-12-47-2_tn_350; 
     phases AS; 
     parent R1-12-47-2_tm_99; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_351;
     from R1-12-47-2_tn_351;
     to batt_meter_R1-12-47-2_tn_351;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_351;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_351;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_351;
     sense_object R1-12-47-2_tm_100;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_351;
     parent batt_inv_R1-12-47-2_tn_351;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:750 { 
     name R1-12-47-2_tn_351; 
     phases BS; 
     parent R1-12-47-2_tm_100; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:751 { 
     name R1-12-47-2_tn_352; 
     phases AS; 
     parent R1-12-47-2_tm_101; 
     power_12 12451.578+177.9403j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:752 { 
     name R1-12-47-2_tn_353; 
     phases BS; 
     parent R1-12-47-2_tm_102; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:753 { 
     name R1-12-47-2_tn_354; 
     phases AS; 
     parent R1-12-47-2_tm_103; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_355;
     from R1-12-47-2_tn_355;
     to batt_meter_R1-12-47-2_tn_355;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_355;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_355;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_355;
     sense_object R1-12-47-2_tm_104;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_355;
     parent batt_inv_R1-12-47-2_tn_355;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:754 { 
     name R1-12-47-2_tn_355; 
     phases AS; 
     parent R1-12-47-2_tm_104; 
     power_12 35798.2867+511.5785j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:755 { 
     name R1-12-47-2_tn_356; 
     phases AS; 
     parent R1-12-47-2_tm_105; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_357;
     from R1-12-47-2_tn_357;
     to batt_meter_R1-12-47-2_tn_357;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_357;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_357;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_357;
     sense_object R1-12-47-2_tm_106;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_357;
     parent batt_inv_R1-12-47-2_tn_357;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:756 { 
     name R1-12-47-2_tn_357; 
     phases AS; 
     parent R1-12-47-2_tm_106; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_358;
     from R1-12-47-2_tn_358;
     to batt_meter_R1-12-47-2_tn_358;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_358;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_358;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_358;
     sense_object R1-12-47-2_tm_107;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_358;
     parent batt_inv_R1-12-47-2_tn_358;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:757 { 
     name R1-12-47-2_tn_358; 
     phases AS; 
     parent R1-12-47-2_tm_107; 
     power_12 12451.578+177.9403j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:758 { 
     name R1-12-47-2_tn_359; 
     phases AS; 
     parent R1-12-47-2_tm_108; 
     power_12 12451.578+177.9403j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:759 { 
     name R1-12-47-2_tn_360; 
     phases AS; 
     parent R1-12-47-2_tm_109; 
     power_12 11673.3544+166.8191j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_361;
     from R1-12-47-2_tn_361;
     to batt_meter_R1-12-47-2_tn_361;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_361;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_361;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_361;
     sense_object R1-12-47-2_tm_110;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_361;
     parent batt_inv_R1-12-47-2_tn_361;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:760 { 
     name R1-12-47-2_tn_361; 
     phases AS; 
     parent R1-12-47-2_tm_110; 
     power_12 23346.7087+333.6381j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:761 { 
     name R1-12-47-2_tn_362; 
     phases AS; 
     parent R1-12-47-2_tm_111; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:762 { 
     name R1-12-47-2_tn_363; 
     phases AS; 
     parent R1-12-47-2_tm_112; 
     power_12 4669.3417+66.7276j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:763 { 
     name R1-12-47-2_tn_364; 
     phases AS; 
     parent R1-12-47-2_tm_113; 
     power_12 4669.3417+66.7276j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:764 { 
     name R1-12-47-2_tn_365; 
     phases AS; 
     parent R1-12-47-2_tm_114; 
     power_12 3112.8945+44.4851j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:765 { 
     name R1-12-47-2_tn_366; 
     phases AS; 
     parent R1-12-47-2_tm_115; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_367;
     from R1-12-47-2_tn_367;
     to batt_meter_R1-12-47-2_tn_367;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_367;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_367;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_367;
     sense_object R1-12-47-2_tm_116;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_367;
     parent batt_inv_R1-12-47-2_tn_367;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:766 { 
     name R1-12-47-2_tn_367; 
     phases AS; 
     parent R1-12-47-2_tm_116; 
     power_12 9338.6835+133.4553j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:767 { 
     name R1-12-47-2_tn_368; 
     phases AS; 
     parent R1-12-47-2_tm_117; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_369;
     from R1-12-47-2_tn_369;
     to batt_meter_R1-12-47-2_tn_369;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_369;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_369;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_369;
     sense_object R1-12-47-2_tm_118;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_369;
     parent batt_inv_R1-12-47-2_tn_369;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:768 { 
     name R1-12-47-2_tn_369; 
     phases AS; 
     parent R1-12-47-2_tm_118; 
     power_12 9338.6835+133.4553j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_370;
     from R1-12-47-2_tn_370;
     to batt_meter_R1-12-47-2_tn_370;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_370;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_370;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_370;
     sense_object R1-12-47-2_tm_119;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_370;
     parent batt_inv_R1-12-47-2_tn_370;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:769 { 
     name R1-12-47-2_tn_370; 
     phases AS; 
     parent R1-12-47-2_tm_119; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:770 { 
     name R1-12-47-2_tn_371; 
     phases AS; 
     parent R1-12-47-2_tm_120; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_372;
     from R1-12-47-2_tn_372;
     to batt_meter_R1-12-47-2_tn_372;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_372;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_372;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_372;
     sense_object R1-12-47-2_tm_121;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_372;
     parent batt_inv_R1-12-47-2_tn_372;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:771 { 
     name R1-12-47-2_tn_372; 
     phases AS; 
     parent R1-12-47-2_tm_121; 
     power_12 4669.3417+66.7276j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:772 { 
     name R1-12-47-2_tn_373; 
     phases AS; 
     parent R1-12-47-2_tm_122; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_374;
     from R1-12-47-2_tn_374;
     to batt_meter_R1-12-47-2_tn_374;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_374;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_374;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_374;
     sense_object R1-12-47-2_tm_123;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_374;
     parent batt_inv_R1-12-47-2_tn_374;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:773 { 
     name R1-12-47-2_tn_374; 
     phases AS; 
     parent R1-12-47-2_tm_123; 
     power_12 4669.3417+66.7276j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:774 { 
     name R1-12-47-2_tn_375; 
     phases AS; 
     parent R1-12-47-2_tm_124; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:775 { 
     name R1-12-47-2_tn_376; 
     phases AS; 
     parent R1-12-47-2_tm_125; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:776 { 
     name R1-12-47-2_tn_377; 
     phases AS; 
     parent R1-12-47-2_tm_126; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_378;
     from R1-12-47-2_tn_378;
     to batt_meter_R1-12-47-2_tn_378;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_378;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_378;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_378;
     sense_object R1-12-47-2_tm_127;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_378;
     parent batt_inv_R1-12-47-2_tn_378;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:777 { 
     name R1-12-47-2_tn_378; 
     phases AS; 
     parent R1-12-47-2_tm_127; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:778 { 
     name R1-12-47-2_tn_379; 
     phases AS; 
     parent R1-12-47-2_tm_128; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_380;
     from R1-12-47-2_tn_380;
     to batt_meter_R1-12-47-2_tn_380;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_380;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_380;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_380;
     sense_object R1-12-47-2_tm_129;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_380;
     parent batt_inv_R1-12-47-2_tn_380;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:779 { 
     name R1-12-47-2_tn_380; 
     phases AS; 
     parent R1-12-47-2_tm_129; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:780 { 
     name R1-12-47-2_tn_381; 
     phases AS; 
     parent R1-12-47-2_tm_130; 
     power_12 11673.3544+166.8191j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_382;
     from R1-12-47-2_tn_382;
     to batt_meter_R1-12-47-2_tn_382;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_382;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_382;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_382;
     sense_object R1-12-47-2_tm_131;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_382;
     parent batt_inv_R1-12-47-2_tn_382;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:781 { 
     name R1-12-47-2_tn_382; 
     phases AS; 
     parent R1-12-47-2_tm_131; 
     power_12 15564.4725+222.4254j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_383;
     from R1-12-47-2_tn_383;
     to batt_meter_R1-12-47-2_tn_383;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_383;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_383;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_383;
     sense_object R1-12-47-2_tm_132;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_383;
     parent batt_inv_R1-12-47-2_tn_383;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:782 { 
     name R1-12-47-2_tn_383; 
     phases AS; 
     parent R1-12-47-2_tm_132; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:783 { 
     name R1-12-47-2_tn_384; 
     phases AS; 
     parent R1-12-47-2_tm_133; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:784 { 
     name R1-12-47-2_tn_385; 
     phases AS; 
     parent R1-12-47-2_tm_134; 
     power_12 15564.4725+222.4254j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:785 { 
     name R1-12-47-2_tn_386; 
     phases AS; 
     parent R1-12-47-2_tm_135; 
     power_12 58366.7718+834.0953j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_387;
     from R1-12-47-2_tn_387;
     to batt_meter_R1-12-47-2_tn_387;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_387;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_387;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_387;
     sense_object R1-12-47-2_tm_136;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_387;
     parent batt_inv_R1-12-47-2_tn_387;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:786 { 
     name R1-12-47-2_tn_387; 
     phases CS; 
     parent R1-12-47-2_tm_136; 
     power_12 15171.4696+187.2834j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:787 { 
     name R1-12-47-2_tn_388; 
     phases CS; 
     parent R1-12-47-2_tm_137; 
     power_12 25285.7827+312.1391j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:788 { 
     name R1-12-47-2_tn_389; 
     phases CS; 
     parent R1-12-47-2_tm_138; 
     power_12 20228.6261+249.7112j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:789 { 
     name R1-12-47-2_tn_390; 
     phases CS; 
     parent R1-12-47-2_tm_139; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:790 { 
     name R1-12-47-2_tn_391; 
     phases CS; 
     parent R1-12-47-2_tm_140; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_392;
     from R1-12-47-2_tn_392;
     to batt_meter_R1-12-47-2_tn_392;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_392;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_392;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_392;
     sense_object R1-12-47-2_tm_141;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_392;
     parent batt_inv_R1-12-47-2_tn_392;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:791 { 
     name R1-12-47-2_tn_392; 
     phases CS; 
     parent R1-12-47-2_tm_141; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:792 { 
     name R1-12-47-2_tn_393; 
     phases CS; 
     parent R1-12-47-2_tm_142; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:793 { 
     name R1-12-47-2_tn_394; 
     phases CS; 
     parent R1-12-47-2_tm_143; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:794 { 
     name R1-12-47-2_tn_395; 
     phases CS; 
     parent R1-12-47-2_tm_144; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:795 { 
     name R1-12-47-2_tn_396; 
     phases CS; 
     parent R1-12-47-2_tm_145; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_397;
     from R1-12-47-2_tn_397;
     to batt_meter_R1-12-47-2_tn_397;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_397;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_397;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_397;
     sense_object R1-12-47-2_tm_146;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_397;
     parent batt_inv_R1-12-47-2_tn_397;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:796 { 
     name R1-12-47-2_tn_397; 
     phases CS; 
     parent R1-12-47-2_tm_146; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_398;
     from R1-12-47-2_tn_398;
     to batt_meter_R1-12-47-2_tn_398;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_398;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_398;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_398;
     sense_object R1-12-47-2_tm_147;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_398;
     parent batt_inv_R1-12-47-2_tn_398;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:797 { 
     name R1-12-47-2_tn_398; 
     phases CS; 
     parent R1-12-47-2_tm_147; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:798 { 
     name R1-12-47-2_tn_399; 
     phases CS; 
     parent R1-12-47-2_tm_148; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:799 { 
     name R1-12-47-2_tn_400; 
     phases CS; 
     parent R1-12-47-2_tm_149; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:800 { 
     name R1-12-47-2_tn_401; 
     phases AS; 
     parent R1-12-47-2_tm_150; 
     power_12 4669.3417+66.7276j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_402;
     from R1-12-47-2_tn_402;
     to batt_meter_R1-12-47-2_tn_402;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_402;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_402;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_402;
     sense_object R1-12-47-2_tm_151;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_402;
     parent batt_inv_R1-12-47-2_tn_402;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:801 { 
     name R1-12-47-2_tn_402; 
     phases BS; 
     parent R1-12-47-2_tm_151; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_403;
     from R1-12-47-2_tn_403;
     to batt_meter_R1-12-47-2_tn_403;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_403;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_403;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_403;
     sense_object R1-12-47-2_tm_152;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_403;
     parent batt_inv_R1-12-47-2_tn_403;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:802 { 
     name R1-12-47-2_tn_403; 
     phases CS; 
     parent R1-12-47-2_tm_152; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:803 { 
     name R1-12-47-2_tn_404; 
     phases BS; 
     parent R1-12-47-2_tm_153; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_405;
     from R1-12-47-2_tn_405;
     to batt_meter_R1-12-47-2_tn_405;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_405;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_405;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_405;
     sense_object R1-12-47-2_tm_154;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_405;
     parent batt_inv_R1-12-47-2_tn_405;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:804 { 
     name R1-12-47-2_tn_405; 
     phases CS; 
     parent R1-12-47-2_tm_154; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:805 { 
     name R1-12-47-2_tn_406; 
     phases BS; 
     parent R1-12-47-2_tm_155; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:806 { 
     name R1-12-47-2_tn_407; 
     phases CS; 
     parent R1-12-47-2_tm_156; 
     power_12 5057.1565+62.4278j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:807 { 
     name R1-12-47-2_tn_408; 
     phases CS; 
     parent R1-12-47-2_tm_157; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:808 { 
     name R1-12-47-2_tn_409; 
     phases BS; 
     parent R1-12-47-2_tm_158; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:809 { 
     name R1-12-47-2_tn_410; 
     phases CS; 
     parent R1-12-47-2_tm_159; 
     power_12 7585.7348+93.6417j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:810 { 
     name R1-12-47-2_tn_411; 
     phases CS; 
     parent R1-12-47-2_tm_160; 
     power_12 25285.7827+312.1391j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:811 { 
     name R1-12-47-2_tn_412; 
     phases CS; 
     parent R1-12-47-2_tm_161; 
     power_12 18964.337+234.1043j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:812 { 
     name R1-12-47-2_tn_413; 
     phases CS; 
     parent R1-12-47-2_tm_162; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:813 { 
     name R1-12-47-2_tn_414; 
     phases CS; 
     parent R1-12-47-2_tm_163; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_415;
     from R1-12-47-2_tn_415;
     to batt_meter_R1-12-47-2_tn_415;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_415;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_415;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_415;
     sense_object R1-12-47-2_tm_164;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_415;
     parent batt_inv_R1-12-47-2_tn_415;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:814 { 
     name R1-12-47-2_tn_415; 
     phases CS; 
     parent R1-12-47-2_tm_164; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:815 { 
     name R1-12-47-2_tn_416; 
     phases CS; 
     parent R1-12-47-2_tm_165; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:816 { 
     name R1-12-47-2_tn_417; 
     phases CS; 
     parent R1-12-47-2_tm_166; 
     power_12 25285.7827+312.1391j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_418;
     from R1-12-47-2_tn_418;
     to batt_meter_R1-12-47-2_tn_418;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_418;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_418;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_418;
     sense_object R1-12-47-2_tm_167;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_418;
     parent batt_inv_R1-12-47-2_tn_418;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:817 { 
     name R1-12-47-2_tn_418; 
     phases CS; 
     parent R1-12-47-2_tm_167; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_419;
     from R1-12-47-2_tn_419;
     to batt_meter_R1-12-47-2_tn_419;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_419;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_419;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_419;
     sense_object R1-12-47-2_tm_168;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_419;
     parent batt_inv_R1-12-47-2_tn_419;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:818 { 
     name R1-12-47-2_tn_419; 
     phases CS; 
     parent R1-12-47-2_tm_168; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:819 { 
     name R1-12-47-2_tn_420; 
     phases CS; 
     parent R1-12-47-2_tm_169; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:820 { 
     name R1-12-47-2_tn_421; 
     phases CS; 
     parent R1-12-47-2_tm_170; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:821 { 
     name R1-12-47-2_tn_422; 
     phases CS; 
     parent R1-12-47-2_tm_171; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_423;
     from R1-12-47-2_tn_423;
     to batt_meter_R1-12-47-2_tn_423;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_423;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_423;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_423;
     sense_object R1-12-47-2_tm_172;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_423;
     parent batt_inv_R1-12-47-2_tn_423;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:822 { 
     name R1-12-47-2_tn_423; 
     phases BS; 
     parent R1-12-47-2_tm_172; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_424;
     from R1-12-47-2_tn_424;
     to batt_meter_R1-12-47-2_tn_424;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_424;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_424;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_424;
     sense_object R1-12-47-2_tm_173;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_424;
     parent batt_inv_R1-12-47-2_tn_424;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:823 { 
     name R1-12-47-2_tn_424; 
     phases CS; 
     parent R1-12-47-2_tm_173; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:824 { 
     name R1-12-47-2_tn_425; 
     phases CS; 
     parent R1-12-47-2_tm_174; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_426;
     from R1-12-47-2_tn_426;
     to batt_meter_R1-12-47-2_tn_426;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_426;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_426;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_426;
     sense_object R1-12-47-2_tm_175;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_426;
     parent batt_inv_R1-12-47-2_tn_426;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:825 { 
     name R1-12-47-2_tn_426; 
     phases CS; 
     parent R1-12-47-2_tm_175; 
     power_12 25285.7827+312.1391j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_427;
     from R1-12-47-2_tn_427;
     to batt_meter_R1-12-47-2_tn_427;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_427;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_427;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_427;
     sense_object R1-12-47-2_tm_176;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_427;
     parent batt_inv_R1-12-47-2_tn_427;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:826 { 
     name R1-12-47-2_tn_427; 
     phases BS; 
     parent R1-12-47-2_tm_176; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_428;
     from R1-12-47-2_tn_428;
     to batt_meter_R1-12-47-2_tn_428;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_428;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_428;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_428;
     sense_object R1-12-47-2_tm_177;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_428;
     parent batt_inv_R1-12-47-2_tn_428;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:827 { 
     name R1-12-47-2_tn_428; 
     phases CS; 
     parent R1-12-47-2_tm_177; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_429;
     from R1-12-47-2_tn_429;
     to batt_meter_R1-12-47-2_tn_429;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_429;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_429;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_429;
     sense_object R1-12-47-2_tm_178;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_429;
     parent batt_inv_R1-12-47-2_tn_429;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:828 { 
     name R1-12-47-2_tn_429; 
     phases CS; 
     parent R1-12-47-2_tm_178; 
     power_12 7585.7348+93.6417j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:829 { 
     name R1-12-47-2_tn_430; 
     phases BS; 
     parent R1-12-47-2_tm_179; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:830 { 
     name R1-12-47-2_tn_431; 
     phases BS; 
     parent R1-12-47-2_tm_180; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:831 { 
     name R1-12-47-2_tn_432; 
     phases CS; 
     parent R1-12-47-2_tm_181; 
     power_12 7585.7348+93.6417j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:832 { 
     name R1-12-47-2_tn_433; 
     phases BS; 
     parent R1-12-47-2_tm_182; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_434;
     from R1-12-47-2_tn_434;
     to batt_meter_R1-12-47-2_tn_434;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_434;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_434;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_434;
     sense_object R1-12-47-2_tm_183;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_434;
     parent batt_inv_R1-12-47-2_tn_434;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:833 { 
     name R1-12-47-2_tn_434; 
     phases BS; 
     parent R1-12-47-2_tm_183; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:834 { 
     name R1-12-47-2_tn_435; 
     phases BS; 
     parent R1-12-47-2_tm_184; 
     power_12 3335.4798+101.5506j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_436;
     from R1-12-47-2_tn_436;
     to batt_meter_R1-12-47-2_tn_436;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_436;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_436;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_436;
     sense_object R1-12-47-2_tm_185;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_436;
     parent batt_inv_R1-12-47-2_tn_436;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:835 { 
     name R1-12-47-2_tn_436; 
     phases BS; 
     parent R1-12-47-2_tm_185; 
     power_12 8338.6994+253.8764j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:836 { 
     name R1-12-47-2_tn_437; 
     phases BS; 
     parent R1-12-47-2_tm_186; 
     power_12 11118.2659+338.5019j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:837 { 
     name R1-12-47-2_tn_438; 
     phases BS; 
     parent R1-12-47-2_tm_187; 
     power_12 11118.2659+338.5019j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:838 { 
     name R1-12-47-2_tn_439; 
     phases BS; 
     parent R1-12-47-2_tm_188; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:839 { 
     name R1-12-47-2_tn_440; 
     phases BS; 
     parent R1-12-47-2_tm_189; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:840 { 
     name R1-12-47-2_tn_441; 
     phases BS; 
     parent R1-12-47-2_tm_190; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:841 { 
     name R1-12-47-2_tn_442; 
     phases CS; 
     parent R1-12-47-2_tm_191; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_443;
     from R1-12-47-2_tn_443;
     to batt_meter_R1-12-47-2_tn_443;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_443;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_443;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_443;
     sense_object R1-12-47-2_tm_192;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_443;
     parent batt_inv_R1-12-47-2_tn_443;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:842 { 
     name R1-12-47-2_tn_443; 
     phases CS; 
     parent R1-12-47-2_tm_192; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_444;
     from R1-12-47-2_tn_444;
     to batt_meter_R1-12-47-2_tn_444;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_444;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_444;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_444;
     sense_object R1-12-47-2_tm_193;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_444;
     parent batt_inv_R1-12-47-2_tn_444;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:843 { 
     name R1-12-47-2_tn_444; 
     phases CS; 
     parent R1-12-47-2_tm_193; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_445;
     from R1-12-47-2_tn_445;
     to batt_meter_R1-12-47-2_tn_445;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_445;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_445;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_445;
     sense_object R1-12-47-2_tm_194;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_445;
     parent batt_inv_R1-12-47-2_tn_445;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:844 { 
     name R1-12-47-2_tn_445; 
     phases BS; 
     parent R1-12-47-2_tm_194; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_446;
     from R1-12-47-2_tn_446;
     to batt_meter_R1-12-47-2_tn_446;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_446;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_446;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_446;
     sense_object R1-12-47-2_tm_195;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_446;
     parent batt_inv_R1-12-47-2_tn_446;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:845 { 
     name R1-12-47-2_tn_446; 
     phases CS; 
     parent R1-12-47-2_tm_195; 
     power_12 15171.4696+187.2834j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:846 { 
     name R1-12-47-2_tn_447; 
     phases CS; 
     parent R1-12-47-2_tm_196; 
     power_12 31607.2283+390.1738j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:847 { 
     name R1-12-47-2_tn_448; 
     phases CS; 
     parent R1-12-47-2_tm_197; 
     power_12 25285.7827+312.1391j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_449;
     from R1-12-47-2_tn_449;
     to batt_meter_R1-12-47-2_tn_449;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_449;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_449;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_449;
     sense_object R1-12-47-2_tm_198;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_449;
     parent batt_inv_R1-12-47-2_tn_449;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:848 { 
     name R1-12-47-2_tn_449; 
     phases CS; 
     parent R1-12-47-2_tm_198; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:849 { 
     name R1-12-47-2_tn_450; 
     phases CS; 
     parent R1-12-47-2_tm_199; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:850 { 
     name R1-12-47-2_tn_451; 
     phases CS; 
     parent R1-12-47-2_tm_200; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:851 { 
     name R1-12-47-2_tn_452; 
     phases CS; 
     parent R1-12-47-2_tm_201; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:852 { 
     name R1-12-47-2_tn_453; 
     phases CS; 
     parent R1-12-47-2_tm_202; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_454;
     from R1-12-47-2_tn_454;
     to batt_meter_R1-12-47-2_tn_454;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_454;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_454;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_454;
     sense_object R1-12-47-2_tm_203;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_454;
     parent batt_inv_R1-12-47-2_tn_454;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:853 { 
     name R1-12-47-2_tn_454; 
     phases BS; 
     parent R1-12-47-2_tm_203; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:854 { 
     name R1-12-47-2_tn_455; 
     phases BS; 
     parent R1-12-47-2_tm_204; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:855 { 
     name R1-12-47-2_tn_456; 
     phases BS; 
     parent R1-12-47-2_tm_205; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_457;
     from R1-12-47-2_tn_457;
     to batt_meter_R1-12-47-2_tn_457;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_457;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_457;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_457;
     sense_object R1-12-47-2_tm_206;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_457;
     parent batt_inv_R1-12-47-2_tn_457;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:856 { 
     name R1-12-47-2_tn_457; 
     phases BS; 
     parent R1-12-47-2_tm_206; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:857 { 
     name R1-12-47-2_tn_458; 
     phases CS; 
     parent R1-12-47-2_tm_207; 
     power_12 7585.7348+93.6417j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_459;
     from R1-12-47-2_tn_459;
     to batt_meter_R1-12-47-2_tn_459;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_459;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_459;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_459;
     sense_object R1-12-47-2_tm_208;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_459;
     parent batt_inv_R1-12-47-2_tn_459;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:858 { 
     name R1-12-47-2_tn_459; 
     phases BS; 
     parent R1-12-47-2_tm_208; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_460;
     from R1-12-47-2_tn_460;
     to batt_meter_R1-12-47-2_tn_460;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_460;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_460;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_460;
     sense_object R1-12-47-2_tm_209;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_460;
     parent batt_inv_R1-12-47-2_tn_460;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:859 { 
     name R1-12-47-2_tn_460; 
     phases BS; 
     parent R1-12-47-2_tm_209; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_461;
     from R1-12-47-2_tn_461;
     to batt_meter_R1-12-47-2_tn_461;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_461;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_461;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_461;
     sense_object R1-12-47-2_tm_210;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_461;
     parent batt_inv_R1-12-47-2_tn_461;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:860 { 
     name R1-12-47-2_tn_461; 
     phases BS; 
     parent R1-12-47-2_tm_210; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:861 { 
     name R1-12-47-2_tn_462; 
     phases CS; 
     parent R1-12-47-2_tm_211; 
     power_12 7585.7348+93.6417j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_463;
     from R1-12-47-2_tn_463;
     to batt_meter_R1-12-47-2_tn_463;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_463;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_463;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_463;
     sense_object R1-12-47-2_tm_212;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_463;
     parent batt_inv_R1-12-47-2_tn_463;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:862 { 
     name R1-12-47-2_tn_463; 
     phases CS; 
     parent R1-12-47-2_tm_212; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_464;
     from R1-12-47-2_tn_464;
     to batt_meter_R1-12-47-2_tn_464;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_464;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_464;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_464;
     sense_object R1-12-47-2_tm_213;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_464;
     parent batt_inv_R1-12-47-2_tn_464;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:863 { 
     name R1-12-47-2_tn_464; 
     phases CS; 
     parent R1-12-47-2_tm_213; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_465;
     from R1-12-47-2_tn_465;
     to batt_meter_R1-12-47-2_tn_465;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_465;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_465;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_465;
     sense_object R1-12-47-2_tm_214;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_465;
     parent batt_inv_R1-12-47-2_tn_465;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:864 { 
     name R1-12-47-2_tn_465; 
     phases BS; 
     parent R1-12-47-2_tm_214; 
     power_12 42249.4104+1286.3072j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_466;
     from R1-12-47-2_tn_466;
     to batt_meter_R1-12-47-2_tn_466;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_466;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_466;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_466;
     sense_object R1-12-47-2_tm_215;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_466;
     parent batt_inv_R1-12-47-2_tn_466;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:865 { 
     name R1-12-47-2_tn_466; 
     phases BS; 
     parent R1-12-47-2_tm_215; 
     power_12 8894.6127+270.8015j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_467;
     from R1-12-47-2_tn_467;
     to batt_meter_R1-12-47-2_tn_467;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_467;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_467;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_467;
     sense_object R1-12-47-2_tm_216;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_467;
     parent batt_inv_R1-12-47-2_tn_467;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:866 { 
     name R1-12-47-2_tn_467; 
     phases BS; 
     parent R1-12-47-2_tm_216; 
     power_12 2223.6532+67.7004j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:867 { 
     name R1-12-47-2_tn_468; 
     phases BS; 
     parent R1-12-47-2_tm_217; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_469;
     from R1-12-47-2_tn_469;
     to batt_meter_R1-12-47-2_tn_469;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_469;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_469;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_469;
     sense_object R1-12-47-2_tm_218;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_469;
     parent batt_inv_R1-12-47-2_tn_469;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:868 { 
     name R1-12-47-2_tn_469; 
     phases BS; 
     parent R1-12-47-2_tm_218; 
     power_12 11118.2659+338.5019j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_470;
     from R1-12-47-2_tn_470;
     to batt_meter_R1-12-47-2_tn_470;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_470;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_470;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_470;
     sense_object R1-12-47-2_tm_219;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_470;
     parent batt_inv_R1-12-47-2_tn_470;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:869 { 
     name R1-12-47-2_tn_470; 
     phases BS; 
     parent R1-12-47-2_tm_219; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:870 { 
     name R1-12-47-2_tn_471; 
     phases BS; 
     parent R1-12-47-2_tm_220; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:871 { 
     name R1-12-47-2_tn_472; 
     phases BS; 
     parent R1-12-47-2_tm_221; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:872 { 
     name R1-12-47-2_tn_473; 
     phases BS; 
     parent R1-12-47-2_tm_222; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:873 { 
     name R1-12-47-2_tn_474; 
     phases BS; 
     parent R1-12-47-2_tm_223; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_475;
     from R1-12-47-2_tn_475;
     to batt_meter_R1-12-47-2_tn_475;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_475;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_475;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_475;
     sense_object R1-12-47-2_tm_224;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_475;
     parent batt_inv_R1-12-47-2_tn_475;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:874 { 
     name R1-12-47-2_tn_475; 
     phases BS; 
     parent R1-12-47-2_tm_224; 
     power_12 8338.6994+253.8764j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_476;
     from R1-12-47-2_tn_476;
     to batt_meter_R1-12-47-2_tn_476;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_476;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_476;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_476;
     sense_object R1-12-47-2_tm_225;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_476;
     parent batt_inv_R1-12-47-2_tn_476;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:875 { 
     name R1-12-47-2_tn_476; 
     phases BS; 
     parent R1-12-47-2_tm_225; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_477;
     from R1-12-47-2_tn_477;
     to batt_meter_R1-12-47-2_tn_477;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_477;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_477;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_477;
     sense_object R1-12-47-2_tm_226;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_477;
     parent batt_inv_R1-12-47-2_tn_477;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:876 { 
     name R1-12-47-2_tn_477; 
     phases BS; 
     parent R1-12-47-2_tm_226; 
     power_12 2223.6532+67.7004j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_478;
     from R1-12-47-2_tn_478;
     to batt_meter_R1-12-47-2_tn_478;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_478;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_478;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_478;
     sense_object R1-12-47-2_tm_227;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_478;
     parent batt_inv_R1-12-47-2_tn_478;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:877 { 
     name R1-12-47-2_tn_478; 
     phases BS; 
     parent R1-12-47-2_tm_227; 
     power_12 25016.0983+761.6293j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:878 { 
     name R1-12-47-2_tn_479; 
     phases BS; 
     parent R1-12-47-2_tm_228; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_480;
     from R1-12-47-2_tn_480;
     to batt_meter_R1-12-47-2_tn_480;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_480;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_480;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_480;
     sense_object R1-12-47-2_tm_229;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_480;
     parent batt_inv_R1-12-47-2_tn_480;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:879 { 
     name R1-12-47-2_tn_480; 
     phases BS; 
     parent R1-12-47-2_tm_229; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:880 { 
     name R1-12-47-2_tn_481; 
     phases AS; 
     parent R1-12-47-2_tm_230; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_482;
     from R1-12-47-2_tn_482;
     to batt_meter_R1-12-47-2_tn_482;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_482;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_482;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_482;
     sense_object R1-12-47-2_tm_231;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_482;
     parent batt_inv_R1-12-47-2_tn_482;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:881 { 
     name R1-12-47-2_tn_482; 
     phases AS; 
     parent R1-12-47-2_tm_231; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:882 { 
     name R1-12-47-2_tn_483; 
     phases AS; 
     parent R1-12-47-2_tm_232; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:883 { 
     name R1-12-47-2_tn_484; 
     phases AS; 
     parent R1-12-47-2_tm_233; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:884 { 
     name R1-12-47-2_tn_485; 
     phases BS; 
     parent R1-12-47-2_tm_234; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_486;
     from R1-12-47-2_tn_486;
     to batt_meter_R1-12-47-2_tn_486;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_486;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_486;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_486;
     sense_object R1-12-47-2_tm_235;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_486;
     parent batt_inv_R1-12-47-2_tn_486;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:885 { 
     name R1-12-47-2_tn_486; 
     phases AS; 
     parent R1-12-47-2_tm_235; 
     power_12 15564.4725+222.4254j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:886 { 
     name R1-12-47-2_tn_487; 
     phases AS; 
     parent R1-12-47-2_tm_236; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_488;
     from R1-12-47-2_tn_488;
     to batt_meter_R1-12-47-2_tn_488;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_488;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_488;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_488;
     sense_object R1-12-47-2_tm_237;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_488;
     parent batt_inv_R1-12-47-2_tn_488;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:887 { 
     name R1-12-47-2_tn_488; 
     phases BS; 
     parent R1-12-47-2_tm_237; 
     power_12 8338.6994+253.8764j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_489;
     from R1-12-47-2_tn_489;
     to batt_meter_R1-12-47-2_tn_489;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_489;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_489;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_489;
     sense_object R1-12-47-2_tm_238;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_489;
     parent batt_inv_R1-12-47-2_tn_489;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:888 { 
     name R1-12-47-2_tn_489; 
     phases BS; 
     parent R1-12-47-2_tm_238; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_490;
     from R1-12-47-2_tn_490;
     to batt_meter_R1-12-47-2_tn_490;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_490;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_490;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_490;
     sense_object R1-12-47-2_tm_239;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_490;
     parent batt_inv_R1-12-47-2_tn_490;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:889 { 
     name R1-12-47-2_tn_490; 
     phases BS; 
     parent R1-12-47-2_tm_239; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_491;
     from R1-12-47-2_tn_491;
     to batt_meter_R1-12-47-2_tn_491;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_491;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_491;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_491;
     sense_object R1-12-47-2_tm_240;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_491;
     parent batt_inv_R1-12-47-2_tn_491;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:890 { 
     name R1-12-47-2_tn_491; 
     phases BS; 
     parent R1-12-47-2_tm_240; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_492;
     from R1-12-47-2_tn_492;
     to batt_meter_R1-12-47-2_tn_492;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_492;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_492;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_492;
     sense_object R1-12-47-2_tm_241;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_492;
     parent batt_inv_R1-12-47-2_tn_492;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:891 { 
     name R1-12-47-2_tn_492; 
     phases AS; 
     parent R1-12-47-2_tm_241; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:892 { 
     name R1-12-47-2_tn_493; 
     phases BS; 
     parent R1-12-47-2_tm_242; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:893 { 
     name R1-12-47-2_tn_494; 
     phases BS; 
     parent R1-12-47-2_tm_243; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_495;
     from R1-12-47-2_tn_495;
     to batt_meter_R1-12-47-2_tn_495;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_495;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_495;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_495;
     sense_object R1-12-47-2_tm_244;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_495;
     parent batt_inv_R1-12-47-2_tn_495;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:894 { 
     name R1-12-47-2_tn_495; 
     phases BS; 
     parent R1-12-47-2_tm_244; 
     power_12 2223.6532+67.7004j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_496;
     from R1-12-47-2_tn_496;
     to batt_meter_R1-12-47-2_tn_496;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_496;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_496;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_496;
     sense_object R1-12-47-2_tm_245;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_496;
     parent batt_inv_R1-12-47-2_tn_496;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:895 { 
     name R1-12-47-2_tn_496; 
     phases CS; 
     parent R1-12-47-2_tm_245; 
     power_12 7585.7348+93.6417j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_497;
     from R1-12-47-2_tn_497;
     to batt_meter_R1-12-47-2_tn_497;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_497;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_497;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_497;
     sense_object R1-12-47-2_tm_246;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_497;
     parent batt_inv_R1-12-47-2_tn_497;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:896 { 
     name R1-12-47-2_tn_497; 
     phases BS; 
     parent R1-12-47-2_tm_246; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:897 { 
     name R1-12-47-2_tn_498; 
     phases AS; 
     parent R1-12-47-2_tm_247; 
     power_12 10000+5000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_499;
     from R1-12-47-2_tn_499;
     to batt_meter_R1-12-47-2_tn_499;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_499;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_499;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_499;
     sense_object R1-12-47-2_tm_248;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_499;
     parent batt_inv_R1-12-47-2_tn_499;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:898 { 
     name R1-12-47-2_tn_499; 
     phases BS; 
     parent R1-12-47-2_tm_248; 
     power_12 10000+5000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_500;
     from R1-12-47-2_tn_500;
     to batt_meter_R1-12-47-2_tn_500;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_500;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_500;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_500;
     sense_object R1-12-47-2_tm_249;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_500;
     parent batt_inv_R1-12-47-2_tn_500;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:899 { 
     name R1-12-47-2_tn_500; 
     phases CS; 
     parent R1-12-47-2_tm_249; 
     power_12 10000+5000j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-2_tn_501;
     from R1-12-47-2_tn_501;
     to batt_meter_R1-12-47-2_tn_501;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-2_tn_501;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-2_tn_501;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-2_tn_501;
     sense_object R1-12-47-2_tm_250;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R1-12-47-2_tn_501;
     parent batt_inv_R1-12-47-2_tn_501;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:900 { 
     name R1-12-47-2_tn_501; 
     phases BS; 
     parent R1-12-47-2_tm_250; 
     power_12 3335.4798+101.5506j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:901 { 
     name R1-12-47-2_tn_502; 
     phases AS; 
     parent R1-12-47-2_tm_251; 
     power_12 10000+5000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object underground_line:1740 { 
     name R1-12-47-2_ul_1; 
     phases ABCN; 
     from R1-12-47-2_node_1; 
     to R1-12-47-2_node_2; 
     length 51.730; 
     configuration line_configuration:21; 
} 

object underground_line:1779 { 
     name R1-12-47-2_ul_2; 
     phases BN; 
     from R1-12-47-2_node_62; 
     to R1-12-47-2_node_63; 
     length 827.800; 
     configuration line_configuration:36; 
} 

object underground_line:1780 { 
     name R1-12-47-2_ul_3; 
     phases BN; 
     from R1-12-47-2_node_63; 
     to R1-12-47-2_node_64; 
     length 70.200; 
     configuration line_configuration:36; 
} 

object underground_line:1781 { 
     name R1-12-47-2_ul_4; 
     phases BN; 
     from R1-12-47-2_node_62; 
     to R1-12-47-2_node_296; 
     length 804.500; 
     configuration line_configuration:36; 
} 

object underground_line:1782 { 
     name R1-12-47-2_ul_5; 
     phases BN; 
     from R1-12-47-2_node_63; 
     to R1-12-47-2_node_66; 
     length 65.600; 
     configuration line_configuration:36; 
} 

object underground_line:1795 { 
     name R1-12-47-2_ul_6; 
     phases BN; 
     from R1-12-47-2_node_86; 
     to R1-12-47-2_node_87; 
     length 276.800; 
     configuration line_configuration:36; 
} 

object underground_line:1796 { 
     name R1-12-47-2_ul_7; 
     phases BN; 
     from R1-12-47-2_node_86; 
     to R1-12-47-2_node_88; 
     length 201.700; 
     configuration line_configuration:36; 
} 

object underground_line:1798 { 
     name R1-12-47-2_ul_8; 
     phases BN; 
     from R1-12-47-2_node_90; 
     to R1-12-47-2_node_91; 
     length 222.300; 
     configuration line_configuration:36; 
} 

object underground_line:1799 { 
     name R1-12-47-2_ul_9; 
     phases BN; 
     from R1-12-47-2_node_90; 
     to R1-12-47-2_node_92; 
     length 576.400; 
     configuration line_configuration:36; 
} 

object underground_line:1822 { 
     name R1-12-47-2_ul_10; 
     phases AN; 
     from R1-12-47-2_node_128; 
     to R1-12-47-2_node_130; 
     length 75.400; 
     configuration line_configuration:26; 
} 

object underground_line:1824 { 
     name R1-12-47-2_ul_11; 
     phases AN; 
     from R1-12-47-2_node_128; 
     to R1-12-47-2_node_132; 
     length 803.392; 
     configuration line_configuration:26; 
} 

object underground_line:1826 { 
     name R1-12-47-2_ul_12; 
     phases AN; 
     from R1-12-47-2_node_132; 
     to R1-12-47-2_node_134; 
     length 861.800; 
     configuration line_configuration:26; 
} 

object underground_line:1827 { 
     name R1-12-47-2_ul_13; 
     phases AN; 
     from R1-12-47-2_node_132; 
     to R1-12-47-2_node_301; 
     length 1137.145; 
     configuration line_configuration:26; 
} 

object underground_line:1834 { 
     name R1-12-47-2_ul_14; 
     phases AN; 
     from R1-12-47-2_node_146; 
     to R1-12-47-2_node_147; 
     length 160.500; 
     configuration line_configuration:26; 
} 

object underground_line:1836 { 
     name R1-12-47-2_ul_15; 
     phases AN; 
     from R1-12-47-2_node_150; 
     to R1-12-47-2_node_151; 
     length 237.200; 
     configuration line_configuration:26; 
} 

object underground_line:1837 { 
     name R1-12-47-2_ul_16; 
     phases AN; 
     from R1-12-47-2_node_150; 
     to R1-12-47-2_node_152; 
     length 458.912; 
     configuration line_configuration:26; 
} 

object underground_line:1838 { 
     name R1-12-47-2_ul_17; 
     phases AN; 
     from R1-12-47-2_node_152; 
     to R1-12-47-2_node_153; 
     length 344.600; 
     configuration line_configuration:26; 
} 

object underground_line:1839 { 
     name R1-12-47-2_ul_18; 
     phases AN; 
     from R1-12-47-2_node_152; 
     to R1-12-47-2_node_154; 
     length 272.300; 
     configuration line_configuration:26; 
} 

object underground_line:1840 { 
     name R1-12-47-2_ul_19; 
     phases AN; 
     from R1-12-47-2_node_152; 
     to R1-12-47-2_node_155; 
     length 316.033; 
     configuration line_configuration:26; 
} 

object underground_line:1841 { 
     name R1-12-47-2_ul_20; 
     phases AN; 
     from R1-12-47-2_node_155; 
     to R1-12-47-2_node_156; 
     length 263.800; 
     configuration line_configuration:26; 
} 

object underground_line:1842 { 
     name R1-12-47-2_ul_21; 
     phases AN; 
     from R1-12-47-2_node_155; 
     to R1-12-47-2_node_157; 
     length 201.700; 
     configuration line_configuration:26; 
} 

object underground_line:1843 { 
     name R1-12-47-2_ul_22; 
     phases AN; 
     from R1-12-47-2_node_155; 
     to R1-12-47-2_node_158; 
     length 768.700; 
     configuration line_configuration:26; 
} 

object underground_line:1844 { 
     name R1-12-47-2_ul_23; 
     phases AN; 
     from R1-12-47-2_node_150; 
     to R1-12-47-2_node_159; 
     length 1133.500; 
     configuration line_configuration:26; 
} 

object underground_line:1845 { 
     name R1-12-47-2_ul_24; 
     phases AN; 
     from R1-12-47-2_node_159; 
     to R1-12-47-2_node_160; 
     length 222.400; 
     configuration line_configuration:26; 
} 

object underground_line:1846 { 
     name R1-12-47-2_ul_25; 
     phases AN; 
     from R1-12-47-2_node_160; 
     to R1-12-47-2_node_161; 
     length 620.800; 
     configuration line_configuration:26; 
} 

object underground_line:1847 { 
     name R1-12-47-2_ul_26; 
     phases AN; 
     from R1-12-47-2_node_160; 
     to R1-12-47-2_node_162; 
     length 624.100; 
     configuration line_configuration:26; 
} 

object underground_line:1848 { 
     name R1-12-47-2_ul_27; 
     phases AN; 
     from R1-12-47-2_node_159; 
     to R1-12-47-2_node_163; 
     length 1893.700; 
     configuration line_configuration:26; 
} 

object underground_line:1851 { 
     name R1-12-47-2_ul_28; 
     phases CN; 
     from R1-12-47-2_node_168; 
     to R1-12-47-2_node_169; 
     length 296.800; 
     configuration line_configuration:37; 
} 

object underground_line:1852 { 
     name R1-12-47-2_ul_29; 
     phases CN; 
     from R1-12-47-2_node_168; 
     to R1-12-47-2_node_170; 
     length 72.900; 
     configuration line_configuration:37; 
} 

object underground_line:1853 { 
     name R1-12-47-2_ul_30; 
     phases CN; 
     from R1-12-47-2_node_168; 
     to R1-12-47-2_node_171; 
     length 693.339; 
     configuration line_configuration:37; 
} 

object underground_line:1854 { 
     name R1-12-47-2_ul_31; 
     phases CN; 
     from R1-12-47-2_node_171; 
     to R1-12-47-2_node_172; 
     length 401.300; 
     configuration line_configuration:37; 
} 

object underground_line:1855 { 
     name R1-12-47-2_ul_32; 
     phases CN; 
     from R1-12-47-2_node_171; 
     to R1-12-47-2_node_173; 
     length 454.839; 
     configuration line_configuration:37; 
} 

object underground_line:1856 { 
     name R1-12-47-2_ul_33; 
     phases CN; 
     from R1-12-47-2_node_173; 
     to R1-12-47-2_node_174; 
     length 201.300; 
     configuration line_configuration:37; 
} 

object underground_line:1857 { 
     name R1-12-47-2_ul_34; 
     phases CN; 
     from R1-12-47-2_node_173; 
     to R1-12-47-2_node_175; 
     length 460.400; 
     configuration line_configuration:37; 
} 

object underground_line:1858 { 
     name R1-12-47-2_ul_35; 
     phases CN; 
     from R1-12-47-2_node_173; 
     to R1-12-47-2_node_176; 
     length 550.958; 
     configuration line_configuration:37; 
} 

object underground_line:1859 { 
     name R1-12-47-2_ul_36; 
     phases CN; 
     from R1-12-47-2_node_176; 
     to R1-12-47-2_node_177; 
     length 102.694; 
     configuration line_configuration:37; 
} 

object underground_line:1860 { 
     name R1-12-47-2_ul_37; 
     phases CN; 
     from R1-12-47-2_node_176; 
     to R1-12-47-2_node_178; 
     length 158.642; 
     configuration line_configuration:37; 
} 

object underground_line:1861 { 
     name R1-12-47-2_ul_38; 
     phases CN; 
     from R1-12-47-2_node_176; 
     to R1-12-47-2_node_179; 
     length 334.792; 
     configuration line_configuration:37; 
} 

object underground_line:1862 { 
     name R1-12-47-2_ul_39; 
     phases CN; 
     from R1-12-47-2_node_179; 
     to R1-12-47-2_node_180; 
     length 88.181; 
     configuration line_configuration:37; 
} 

object underground_line:1863 { 
     name R1-12-47-2_ul_40; 
     phases CN; 
     from R1-12-47-2_node_179; 
     to R1-12-47-2_node_181; 
     length 283.254; 
     configuration line_configuration:37; 
} 

object underground_line:1864 { 
     name R1-12-47-2_ul_41; 
     phases CN; 
     from R1-12-47-2_node_179; 
     to R1-12-47-2_node_182; 
     length 228.880; 
     configuration line_configuration:37; 
} 

object underground_line:1870 { 
     name R1-12-47-2_ul_42; 
     phases CN; 
     from R1-12-47-2_node_190; 
     to R1-12-47-2_node_191; 
     length 94.542; 
     configuration line_configuration:37; 
} 

object underground_line:1871 { 
     name R1-12-47-2_ul_43; 
     phases CN; 
     from R1-12-47-2_node_190; 
     to R1-12-47-2_node_192; 
     length 526.924; 
     configuration line_configuration:37; 
} 

object underground_line:1872 { 
     name R1-12-47-2_ul_44; 
     phases CN; 
     from R1-12-47-2_node_192; 
     to R1-12-47-2_node_193; 
     length 516.343; 
     configuration line_configuration:37; 
} 

object underground_line:1873 { 
     name R1-12-47-2_ul_45; 
     phases CN; 
     from R1-12-47-2_node_195; 
     to R1-12-47-2_node_194; 
     length 134.500; 
     configuration line_configuration:37; 
} 

object underground_line:1874 { 
     name R1-12-47-2_ul_46; 
     phases CN; 
     from R1-12-47-2_node_192; 
     to R1-12-47-2_node_195; 
     length 669.195; 
     configuration line_configuration:37; 
} 

object underground_line:1875 { 
     name R1-12-47-2_ul_47; 
     phases CN; 
     from R1-12-47-2_node_195; 
     to R1-12-47-2_node_196; 
     length 269.959; 
     configuration line_configuration:37; 
} 

object underground_line:1876 { 
     name R1-12-47-2_ul_48; 
     phases CN; 
     from R1-12-47-2_node_190; 
     to R1-12-47-2_node_197; 
     length 590.579; 
     configuration line_configuration:37; 
} 

object underground_line:1877 { 
     name R1-12-47-2_ul_49; 
     phases CN; 
     from R1-12-47-2_node_197; 
     to R1-12-47-2_node_198; 
     length 221.021; 
     configuration line_configuration:37; 
} 

object underground_line:1878 { 
     name R1-12-47-2_ul_50; 
     phases CN; 
     from R1-12-47-2_node_197; 
     to R1-12-47-2_node_199; 
     length 748.609; 
     configuration line_configuration:37; 
} 

object underground_line:1879 { 
     name R1-12-47-2_ul_51; 
     phases CN; 
     from R1-12-47-2_node_197; 
     to R1-12-47-2_node_306; 
     length 178.400; 
     configuration line_configuration:37; 
} 

object underground_line:1880 { 
     name R1-12-47-2_ul_52; 
     phases CN; 
     from R1-12-47-2_node_200; 
     to R1-12-47-2_node_201; 
     length 365.067; 
     configuration line_configuration:37; 
} 

object underground_line:1881 { 
     name R1-12-47-2_ul_53; 
     phases CN; 
     from R1-12-47-2_node_200; 
     to R1-12-47-2_node_202; 
     length 303.795; 
     configuration line_configuration:37; 
} 

object underground_line:1882 { 
     name R1-12-47-2_ul_54; 
     phases CN; 
     from R1-12-47-2_node_200; 
     to R1-12-47-2_node_203; 
     length 126.421; 
     configuration line_configuration:37; 
} 

object underground_line:1883 { 
     name R1-12-47-2_ul_55; 
     phases CN; 
     from R1-12-47-2_node_203; 
     to R1-12-47-2_node_204; 
     length 278.768; 
     configuration line_configuration:37; 
} 

object underground_line:1884 { 
     name R1-12-47-2_ul_56; 
     phases CN; 
     from R1-12-47-2_node_203; 
     to R1-12-47-2_node_205; 
     length 325.784; 
     configuration line_configuration:37; 
} 

object underground_line:1885 { 
     name R1-12-47-2_ul_57; 
     phases CN; 
     from R1-12-47-2_node_205; 
     to R1-12-47-2_node_206; 
     length 1041.699; 
     configuration line_configuration:37; 
} 

object underground_line:1886 { 
     name R1-12-47-2_ul_58; 
     phases CN; 
     from R1-12-47-2_node_205; 
     to R1-12-47-2_node_207; 
     length 72.225; 
     configuration line_configuration:37; 
} 

object underground_line:1889 { 
     name R1-12-47-2_ul_59; 
     phases CN; 
     from R1-12-47-2_node_211; 
     to R1-12-47-2_node_212; 
     length 67.962; 
     configuration line_configuration:37; 
} 

object underground_line:1890 { 
     name R1-12-47-2_ul_60; 
     phases CN; 
     from R1-12-47-2_node_211; 
     to R1-12-47-2_node_213; 
     length 125.159; 
     configuration line_configuration:37; 
} 

object underground_line:1891 { 
     name R1-12-47-2_ul_61; 
     phases CN; 
     from R1-12-47-2_node_211; 
     to R1-12-47-2_node_214; 
     length 307.866; 
     configuration line_configuration:37; 
} 

object underground_line:1894 { 
     name R1-12-47-2_ul_62; 
     phases BN; 
     from R1-12-47-2_node_221; 
     to R1-12-47-2_node_219; 
     length 227.544; 
     configuration line_configuration:36; 
} 

object underground_line:1899 { 
     name R1-12-47-2_ul_63; 
     phases BN; 
     from R1-12-47-2_node_223; 
     to R1-12-47-2_node_225; 
     length 126.669; 
     configuration line_configuration:36; 
} 

object underground_line:1900 { 
     name R1-12-47-2_ul_64; 
     phases BN; 
     from R1-12-47-2_node_224; 
     to R1-12-47-2_node_226; 
     length 356.111; 
     configuration line_configuration:36; 
} 

object underground_line:1902 { 
     name R1-12-47-2_ul_65; 
     phases BN; 
     from R1-12-47-2_node_227; 
     to R1-12-47-2_node_228; 
     length 473.778; 
     configuration line_configuration:36; 
} 

object underground_line:1903 { 
     name R1-12-47-2_ul_66; 
     phases BN; 
     from R1-12-47-2_node_227; 
     to R1-12-47-2_node_229; 
     length 555.790; 
     configuration line_configuration:36; 
} 

object underground_line:1904 { 
     name R1-12-47-2_ul_67; 
     phases BN; 
     from R1-12-47-2_node_229; 
     to R1-12-47-2_node_230; 
     length 189.403; 
     configuration line_configuration:36; 
} 

object underground_line:1913 { 
     name R1-12-47-2_ul_68; 
     phases CN; 
     from R1-12-47-2_node_243; 
     to R1-12-47-2_node_244; 
     length 425.203; 
     configuration line_configuration:37; 
} 

object underground_line:1914 { 
     name R1-12-47-2_ul_69; 
     phases CN; 
     from R1-12-47-2_node_243; 
     to R1-12-47-2_node_245; 
     length 582.899; 
     configuration line_configuration:37; 
} 

object underground_line:1915 { 
     name R1-12-47-2_ul_70; 
     phases CN; 
     from R1-12-47-2_node_245; 
     to R1-12-47-2_node_246; 
     length 171.863; 
     configuration line_configuration:37; 
} 

object underground_line:1916 { 
     name R1-12-47-2_ul_71; 
     phases CN; 
     from R1-12-47-2_node_245; 
     to R1-12-47-2_node_247; 
     length 769.244; 
     configuration line_configuration:37; 
} 

object underground_line:1917 { 
     name R1-12-47-2_ul_72; 
     phases CN; 
     from R1-12-47-2_node_247; 
     to R1-12-47-2_node_248; 
     length 428.184; 
     configuration line_configuration:37; 
} 

object underground_line:1918 { 
     name R1-12-47-2_ul_73; 
     phases CN; 
     from R1-12-47-2_node_247; 
     to R1-12-47-2_node_249; 
     length 372.600; 
     configuration line_configuration:37; 
} 

object underground_line:1923 { 
     name R1-12-47-2_ul_74; 
     phases BN; 
     from R1-12-47-2_node_255; 
     to R1-12-47-2_node_256; 
     length 425.087; 
     configuration line_configuration:36; 
} 

object underground_line:1924 { 
     name R1-12-47-2_ul_75; 
     phases BN; 
     from R1-12-47-2_node_255; 
     to R1-12-47-2_node_257; 
     length 618.416; 
     configuration line_configuration:36; 
} 

object underground_line:1927 { 
     name R1-12-47-2_ul_76; 
     phases BN; 
     from R1-12-47-2_node_260; 
     to R1-12-47-2_node_261; 
     length 701.875; 
     configuration line_configuration:36; 
} 

object underground_line:1928 { 
     name R1-12-47-2_ul_77; 
     phases BN; 
     from R1-12-47-2_node_260; 
     to R1-12-47-2_node_262; 
     length 936.435; 
     configuration line_configuration:36; 
} 

object underground_line:1933 { 
     name R1-12-47-2_ul_78; 
     phases BCN; 
     from R1-12-47-2_node_264; 
     to R1-12-47-2_node_269; 
     length 4976.801; 
     configuration line_configuration:48; 
} 

object underground_line:1934 { 
     name R1-12-47-2_ul_79; 
     phases CN; 
     from R1-12-47-2_node_269; 
     to R1-12-47-2_node_270; 
     length 1742.937; 
     configuration line_configuration:37; 
} 

object underground_line:1935 { 
     name R1-12-47-2_ul_80; 
     phases BN; 
     from R1-12-47-2_node_269; 
     to R1-12-47-2_node_271; 
     length 7612.900; 
     configuration line_configuration:36; 
} 

object underground_line:1938 { 
     name R1-12-47-2_ul_81; 
     phases BN; 
     from R1-12-47-2_node_276; 
     to R1-12-47-2_node_277; 
     length 111.401; 
     configuration line_configuration:36; 
} 

object underground_line:1939 { 
     name R1-12-47-2_ul_82; 
     phases BN; 
     from R1-12-47-2_node_276; 
     to R1-12-47-2_node_278; 
     length 437.420; 
     configuration line_configuration:36; 
} 

object underground_line:1940 { 
     name R1-12-47-2_ul_83; 
     phases BN; 
     from R1-12-47-2_node_278; 
     to R1-12-47-2_node_279; 
     length 416.676; 
     configuration line_configuration:36; 
} 

object underground_line:1941 { 
     name R1-12-47-2_ul_84; 
     phases BN; 
     from R1-12-47-2_node_278; 
     to R1-12-47-2_node_280; 
     length 571.302; 
     configuration line_configuration:36; 
} 

object underground_line:1942 { 
     name R1-12-47-2_ul_85; 
     phases BN; 
     from R1-12-47-2_node_278; 
     to R1-12-47-2_node_281; 
     length 566.605; 
     configuration line_configuration:36; 
} 

object underground_line:1943 { 
     name R1-12-47-2_ul_86; 
     phases BN; 
     from R1-12-47-2_node_281; 
     to R1-12-47-2_node_282; 
     length 329.119; 
     configuration line_configuration:36; 
} 

object underground_line:1944 { 
     name R1-12-47-2_ul_87; 
     phases BN; 
     from R1-12-47-2_node_281; 
     to R1-12-47-2_node_283; 
     length 580.102; 
     configuration line_configuration:36; 
} 

object underground_line:1945 { 
     name R1-12-47-2_ul_88; 
     phases BN; 
     from R1-12-47-2_node_283; 
     to R1-12-47-2_node_284; 
     length 129.611; 
     configuration line_configuration:36; 
} 

object underground_line:1946 { 
     name R1-12-47-2_ul_89; 
     phases BN; 
     from R1-12-47-2_node_283; 
     to R1-12-47-2_node_285; 
     length 338.577; 
     configuration line_configuration:36; 
} 

object underground_line:1947 { 
     name R1-12-47-2_ul_90; 
     phases BN; 
     from R1-12-47-2_node_284; 
     to R1-12-47-2_node_286; 
     length 221.130; 
     configuration line_configuration:36; 
} 

object underground_line:1948 { 
     name R1-12-47-2_ul_91; 
     phases BN; 
     from R1-12-47-2_node_284; 
     to R1-12-47-2_node_287; 
     length 661.023; 
     configuration line_configuration:36; 
} 

object underground_line:1949 { 
     name R1-12-47-2_ul_92; 
     phases BN; 
     from R1-12-47-2_node_283; 
     to R1-12-47-2_node_288; 
     length 364.846; 
     configuration line_configuration:36; 
} 

object underground_line:1950 { 
     name R1-12-47-2_ul_93; 
     phases BN; 
     from R1-12-47-2_node_288; 
     to R1-12-47-2_node_289; 
     length 463.546; 
     configuration line_configuration:36; 
} 

object underground_line:1951 { 
     name R1-12-47-2_ul_94; 
     phases BN; 
     from R1-12-47-2_node_288; 
     to R1-12-47-2_node_290; 
     length 1572.450; 
     configuration line_configuration:36; 
} 

object underground_line:1953 { 
     name R1-12-47-2_ul_95; 
     phases BN; 
     from R1-12-47-2_node_291; 
     to R1-12-47-2_node_292; 
     length 3048.485; 
     configuration line_configuration:36; 
} 

object underground_line:1954 { 
     name R1-12-47-2_ul_96; 
     phases BN; 
     from R1-12-47-2_node_62; 
     to R1-12-47-2_node_295; 
     length 20.200; 
     configuration line_configuration:36; 
} 

object underground_line:1955 { 
     name R1-12-47-2_ul_97; 
     phases BN; 
     from R1-12-47-2_node_296; 
     to R1-12-47-2_node_65; 
     length 755.208; 
     configuration line_configuration:36; 
} 

object underground_line:1956 { 
     name R1-12-47-2_ul_98; 
     phases BN; 
     from R1-12-47-2_node_65; 
     to R1-12-47-2_node_297; 
     length 311.300; 
     configuration line_configuration:36; 
} 

object underground_line:1957 { 
     name R1-12-47-2_ul_99; 
     phases BN; 
     from R1-12-47-2_node_95; 
     to R1-12-47-2_node_298; 
     length 707.231; 
     configuration line_configuration:36; 
} 

object underground_line:1958 { 
     name R1-12-47-2_ul_100; 
     phases BN; 
     from R1-12-47-2_node_298; 
     to R1-12-47-2_node_299; 
     length 956.962; 
     configuration line_configuration:36; 
} 

object underground_line:1959 { 
     name R1-12-47-2_ul_101; 
     phases BN; 
     from R1-12-47-2_node_299; 
     to R1-12-47-2_node_300; 
     length 243.621; 
     configuration line_configuration:36; 
} 

object underground_line:1960 { 
     name R1-12-47-2_ul_102; 
     phases AN; 
     from R1-12-47-2_node_301; 
     to R1-12-47-2_node_136; 
     length 625.181; 
     configuration line_configuration:26; 
} 

object underground_line:1961 { 
     name R1-12-47-2_ul_103; 
     phases AN; 
     from R1-12-47-2_node_136; 
     to R1-12-47-2_node_302; 
     length 71.300; 
     configuration line_configuration:26; 
} 

object underground_line:1962 { 
     name R1-12-47-2_ul_104; 
     phases AN; 
     from R1-12-47-2_node_136; 
     to R1-12-47-2_node_303; 
     length 82.000; 
     configuration line_configuration:26; 
} 

object underground_line:1963 { 
     name R1-12-47-2_ul_105; 
     phases AN; 
     from R1-12-47-2_node_301; 
     to R1-12-47-2_node_304; 
     length 80.500; 
     configuration line_configuration:26; 
} 

object underground_line:1964 { 
     name R1-12-47-2_ul_106; 
     phases AN; 
     from R1-12-47-2_node_301; 
     to R1-12-47-2_node_305; 
     length 241.000; 
     configuration line_configuration:26; 
} 

object underground_line:1965 { 
     name R1-12-47-2_ul_107; 
     phases AN; 
     from R1-12-47-2_node_308; 
     to R1-12-47-2_node_149; 
     length 468.700; 
     configuration line_configuration:26; 
} 

object underground_line:1966 { 
     name R1-12-47-2_ul_108; 
     phases AN; 
     from R1-12-47-2_node_308; 
     to R1-12-47-2_node_309; 
     length 747.100; 
     configuration line_configuration:26; 
} 

object underground_line:1967 { 
     name R1-12-47-2_ul_109; 
     phases BN; 
     from R1-12-47-2_node_310; 
     to R1-12-47-2_node_260; 
     length 284.600; 
     configuration line_configuration:36; 
} 

object underground_line:1968 { 
     name R1-12-47-2_ul_110; 
     phases BN; 
     from R1-12-47-2_node_310; 
     to R1-12-47-2_node_311; 
     length 356.800; 
     configuration line_configuration:36; 
} 

object underground_line:1969 { 
     name R1-12-47-2_ul_111; 
     phases BN; 
     from R1-12-47-2_node_300; 
     to R1-12-47-2_node_312; 
     length 399.400; 
     configuration line_configuration:36; 
} 

object underground_line:1973 { 
     name R1-12-47-2_ul_112; 
     phases AN; 
     from R1-12-47-2_node_115; 
     to R1-12-47-2_node_317; 
     length 203.300; 
     configuration line_configuration:26; 
} 

object underground_line:1974 { 
     name R1-12-47-2_ul_113; 
     phases BN; 
     from R1-12-47-2_node_318; 
     to R1-12-47-2_node_319; 
     length 381.800; 
     configuration line_configuration:42; 
} 

object underground_line:1976 { 
     name R1-12-47-2_ul_114; 
     phases AN; 
     from R1-12-47-2_node_308; 
     to R1-12-47-2_node_322; 
     length 174.900; 
     configuration line_configuration:26; 
} 

object underground_line:1978 { 
     name R1-12-47-2_ul_115; 
     phases CN; 
     from R1-12-47-2_node_191; 
     to R1-12-47-2_node_324; 
     length 226.800; 
     configuration line_configuration:37; 
} 

object underground_line:1979 { 
     name R1-12-47-2_ul_116; 
     phases ABCN; 
     from R1-12-47-2_node_1; 
     to R1-12-47-2_node_332; 
     length 5.491; 
     configuration line_configuration:21; 
} 

object underground_line:1981 { 
     name R1-12-47-2_ul_117; 
     phases CN; 
     from R1-12-47-2_node_306; 
     to R1-12-47-2_node_200; 
     length 698.608; 
     configuration line_configuration:37; 
} 

object underground_line_conductor:2 { 
     //name 1000 AAC (Tape); 
     rating.summer.continuous 775.0; 
     outer_diameter 1.87; 
     conductor_gmr 0.0371 ft; 
     conductor_diameter 1.15; 
     conductor_resistance 0.0222; 
     neutral_gmr 0.0732739718442675 ft; 
     neutral_resistance 0.05; 
     neutral_diameter 0.102; 
     neutral_strands 20.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:5 { 
     //name 1/0 AAC (Conc); 
     rating.summer.continuous 142.0; 
     outer_diameter 1.27; 
     conductor_gmr 0.01142 ft; 
     conductor_diameter 0.362; 
     conductor_resistance 0.88704; 
     neutral_gmr 0.0489686771417213 ft; 
     neutral_resistance 13.86528; 
     neutral_diameter 0.0641; 
     neutral_strands 16.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

// Recorders

object recorder { 
	parent R1-12-47-2_reg_1;
    property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag; 
    limit 1440; 
    interval 60; 
    file "Rdata/scenario1/scenario1HP_1-12.47-2_reg1_output.csv"; 
}; 

object recorder { 
	parent R1-12-47-2_cap_1;
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R1-12.47-2_capacitor1.csv; 
    interval 60; 
    limit 1440; 
}; 
