     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2023 { 
     name R2-35-00-1_tm_125; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2024 { 
     name R2-35-00-1_tm_126; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2025 { 
     name R2-35-00-1_tm_127; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2026 { 
     name R2-35-00-1_tm_128; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2027 { 
     name R2-35-00-1_tm_129; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2028 { 
     name R2-35-00-1_tm_130; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2029 { 
     name R2-35-00-1_tm_131; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2030 { 
     name R2-35-00-1_tm_132; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2031 { 
     name R2-35-00-1_tm_133; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2032 { 
     name R2-35-00-1_tm_134; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2033 { 
     name R2-35-00-1_tm_135; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2034 { 
     name R2-35-00-1_tm_136; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2035 { 
     name R2-35-00-1_tm_137; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2036 { 
     name R2-35-00-1_tm_138; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2037 { 
     name R2-35-00-1_tm_139; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2038 { 
     name R2-35-00-1_tm_140; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2039 { 
     name R2-35-00-1_tm_141; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2040 { 
     name R2-35-00-1_tm_142; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2041 { 
     name R2-35-00-1_tm_143; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2042 { 
     name R2-35-00-1_tm_144; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2043 { 
     name R2-35-00-1_tm_145; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2044 { 
     name R2-35-00-1_tm_146; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2045 { 
     name R2-35-00-1_tm_147; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2046 { 
     name R2-35-00-1_tm_148; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2047 { 
     name R2-35-00-1_tm_149; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2048 { 
     name R2-35-00-1_tm_150; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2049 { 
     name R2-35-00-1_tm_151; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2050 { 
     name R2-35-00-1_tm_152; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2051 { 
     name R2-35-00-1_tm_153; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2052 { 
     name R2-35-00-1_tm_154; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2053 { 
     name R2-35-00-1_tm_155; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2054 { 
     name R2-35-00-1_tm_156; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2055 { 
     name R2-35-00-1_tm_157; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2056 { 
     name R2-35-00-1_tm_158; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2057 { 
     name R2-35-00-1_tm_159; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2058 { 
     name R2-35-00-1_tm_160; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2059 { 
     name R2-35-00-1_tm_161; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2060 { 
     name R2-35-00-1_tm_162; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:2061 { 
     name R2-35-00-1_tm_163; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1573 { 
     name R2-35-00-1_tn_1; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1574 { 
     name R2-35-00-1_tn_2; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1575 { 
     name R2-35-00-1_tn_3; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1576 { 
     name R2-35-00-1_tn_4; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1577 { 
     name R2-35-00-1_tn_5; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1578 { 
     name R2-35-00-1_tn_6; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1579 { 
     name R2-35-00-1_tn_7; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1580 { 
     name R2-35-00-1_tn_8; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1581 { 
     name R2-35-00-1_tn_9; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1582 { 
     name R2-35-00-1_tn_10; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1583 { 
     name R2-35-00-1_tn_11; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1584 { 
     name R2-35-00-1_tn_12; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1585 { 
     name R2-35-00-1_tn_13; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1586 { 
     name R2-35-00-1_tn_14; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1587 { 
     name R2-35-00-1_tn_15; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1588 { 
     name R2-35-00-1_tn_16; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1589 { 
     name R2-35-00-1_tn_17; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1590 { 
     name R2-35-00-1_tn_18; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1591 { 
     name R2-35-00-1_tn_19; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1592 { 
     name R2-35-00-1_tn_20; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1593 { 
     name R2-35-00-1_tn_21; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1594 { 
     name R2-35-00-1_tn_22; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1595 { 
     name R2-35-00-1_tn_23; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1596 { 
     name R2-35-00-1_tn_24; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1597 { 
     name R2-35-00-1_tn_25; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1598 { 
     name R2-35-00-1_tn_26; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1599 { 
     name R2-35-00-1_tn_27; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1600 { 
     name R2-35-00-1_tn_28; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1601 { 
     name R2-35-00-1_tn_29; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1602 { 
     name R2-35-00-1_tn_30; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1603 { 
     name R2-35-00-1_tn_31; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1604 { 
     name R2-35-00-1_tn_32; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1605 { 
     name R2-35-00-1_tn_33; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1606 { 
     name R2-35-00-1_tn_34; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1607 { 
     name R2-35-00-1_tn_35; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1608 { 
     name R2-35-00-1_tn_36; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1609 { 
     name R2-35-00-1_tn_37; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1610 { 
     name R2-35-00-1_tn_38; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1611 { 
     name R2-35-00-1_tn_39; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1612 { 
     name R2-35-00-1_tn_40; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1613 { 
     name R2-35-00-1_tn_41; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1614 { 
     name R2-35-00-1_tn_42; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1615 { 
     name R2-35-00-1_tn_43; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1616 { 
     name R2-35-00-1_tn_44; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1617 { 
     name R2-35-00-1_tn_45; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1618 { 
     name R2-35-00-1_tn_46; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1619 { 
     name R2-35-00-1_tn_47; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1620 { 
     name R2-35-00-1_tn_48; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1621 { 
     name R2-35-00-1_tn_49; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1622 { 
     name R2-35-00-1_tn_50; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1623 { 
     name R2-35-00-1_tn_51; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1624 { 
     name R2-35-00-1_tn_52; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1625 { 
     name R2-35-00-1_tn_53; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1626 { 
     name R2-35-00-1_tn_54; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1627 { 
     name R2-35-00-1_tn_55; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1628 { 
     name R2-35-00-1_tn_56; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1629 { 
     name R2-35-00-1_tn_57; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1630 { 
     name R2-35-00-1_tn_58; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1631 { 
     name R2-35-00-1_tn_59; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1632 { 
     name R2-35-00-1_tn_60; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1633 { 
     name R2-35-00-1_tn_61; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1634 { 
     name R2-35-00-1_tn_62; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1635 { 
     name R2-35-00-1_tn_63; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1636 { 
     name R2-35-00-1_tn_64; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1637 { 
     name R2-35-00-1_tn_65; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1638 { 
     name R2-35-00-1_tn_66; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1639 { 
     name R2-35-00-1_tn_67; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1640 { 
     name R2-35-00-1_tn_68; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1641 { 
     name R2-35-00-1_tn_69; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1642 { 
     name R2-35-00-1_tn_70; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1643 { 
     name R2-35-00-1_tn_71; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1644 { 
     name R2-35-00-1_tn_72; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1645 { 
     name R2-35-00-1_tn_73; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1646 { 
     name R2-35-00-1_tn_74; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1647 { 
     name R2-35-00-1_tn_75; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1648 { 
     name R2-35-00-1_tn_76; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1649 { 
     name R2-35-00-1_tn_77; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1650 { 
     name R2-35-00-1_tn_78; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1651 { 
     name R2-35-00-1_tn_79; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1652 { 
     name R2-35-00-1_tn_80; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1653 { 
     name R2-35-00-1_tn_81; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1654 { 
     name R2-35-00-1_tn_82; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1655 { 
     name R2-35-00-1_tn_83; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1656 { 
     name R2-35-00-1_tn_84; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1657 { 
     name R2-35-00-1_tn_85; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1658 { 
     name R2-35-00-1_tn_86; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1659 { 
     name R2-35-00-1_tn_87; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1660 { 
     name R2-35-00-1_tn_88; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1661 { 
     name R2-35-00-1_tn_89; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1662 { 
     name R2-35-00-1_tn_90; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1663 { 
     name R2-35-00-1_tn_91; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1664 { 
     name R2-35-00-1_tn_92; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1665 { 
     name R2-35-00-1_tn_93; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1666 { 
     name R2-35-00-1_tn_94; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1667 { 
     name R2-35-00-1_tn_95; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1668 { 
     name R2-35-00-1_tn_96; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1669 { 
     name R2-35-00-1_tn_97; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1670 { 
     name R2-35-00-1_tn_98; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1671 { 
     name R2-35-00-1_tn_99; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1672 { 
     name R2-35-00-1_tn_100; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1673 { 
     name R2-35-00-1_tn_101; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1674 { 
     name R2-35-00-1_tn_102; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1675 { 
     name R2-35-00-1_tn_103; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1676 { 
     name R2-35-00-1_tn_104; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1677 { 
     name R2-35-00-1_tn_105; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1678 { 
     name R2-35-00-1_tn_106; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1679 { 
     name R2-35-00-1_tn_107; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1680 { 
     name R2-35-00-1_tn_108; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1681 { 
     name R2-35-00-1_tn_109; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1682 { 
     name R2-35-00-1_tn_110; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1683 { 
     name R2-35-00-1_tn_111; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1684 { 
     name R2-35-00-1_tn_112; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1685 { 
     name R2-35-00-1_tn_113; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1686 { 
     name R2-35-00-1_tn_114; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1687 { 
     name R2-35-00-1_tn_115; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1688 { 
     name R2-35-00-1_tn_116; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1689 { 
     name R2-35-00-1_tn_117; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1690 { 
     name R2-35-00-1_tn_118; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1691 { 
     name R2-35-00-1_tn_119; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1692 { 
     name R2-35-00-1_tn_120; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1693 { 
     name R2-35-00-1_tn_121; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1694 { 
     name R2-35-00-1_tn_122; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1695 { 
     name R2-35-00-1_tn_123; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1696 { 
     name R2-35-00-1_tn_124; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1697 { 
     name R2-35-00-1_tn_125; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1698 { 
     name R2-35-00-1_tn_126; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1699 { 
     name R2-35-00-1_tn_127; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1700 { 
     name R2-35-00-1_tn_128; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1701 { 
     name R2-35-00-1_tn_129; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1702 { 
     name R2-35-00-1_tn_130; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1703 { 
     name R2-35-00-1_tn_131; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1704 { 
     name R2-35-00-1_tn_132; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1705 { 
     name R2-35-00-1_tn_133; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1706 { 
     name R2-35-00-1_tn_134; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1707 { 
     name R2-35-00-1_tn_135; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1708 { 
     name R2-35-00-1_tn_136; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1709 { 
     name R2-35-00-1_tn_137; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1710 { 
     name R2-35-00-1_tn_138; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1711 { 
     name R2-35-00-1_tn_139; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1712 { 
     name R2-35-00-1_tn_140; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1713 { 
     name R2-35-00-1_tn_141; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1714 { 
     name R2-35-00-1_tn_142; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1715 { 
     name R2-35-00-1_tn_143; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1716 { 
     name R2-35-00-1_tn_144; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1717 { 
     name R2-35-00-1_tn_145; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1718 { 
     name R2-35-00-1_tn_146; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1719 { 
     name R2-35-00-1_tn_147; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1720 { 
     name R2-35-00-1_tn_148; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1721 { 
     name R2-35-00-1_tn_149; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1722 { 
     name R2-35-00-1_tn_150; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1723 { 
     name R2-35-00-1_tn_151; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1724 { 
     name R2-35-00-1_tn_152; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1725 { 
     name R2-35-00-1_tn_153; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1726 { 
     name R2-35-00-1_tn_154; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1727 { 
     name R2-35-00-1_tn_155; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1728 { 
     name R2-35-00-1_tn_156; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1729 { 
     name R2-35-00-1_tn_157; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1730 { 
     name R2-35-00-1_tn_158; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1731 { 
     name R2-35-00-1_tn_159; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1732 { 
     name R2-35-00-1_tn_160; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1733 { 
     name R2-35-00-1_tn_161; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1734 { 
     name R2-35-00-1_tn_162; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1735 { 
     name R2-35-00-1_tn_163; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1736 { 
     name R2-35-00-1_tn_164; 
     phases CS; 
     parent R2-35-00-1_tm_1; 
     power_12 5000+3200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1737 { 
     name R2-35-00-1_tn_165; 
     phases AS; 
     parent R2-35-00-1_tm_2; 
     power_12 5000+3200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_166;
     from R2-35-00-1_tn_166;
     to batt_meter_R2-35-00-1_tn_166;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_166;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_166;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_166;
     sense_object R2-35-00-1_tm_3;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_166;
     parent batt_inv_R2-35-00-1_tn_166;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1738 { 
     name R2-35-00-1_tn_166; 
     phases BS; 
     parent R2-35-00-1_tm_3; 
     power_12 5000+3200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1739 { 
     name R2-35-00-1_tn_167; 
     phases CS; 
     parent R2-35-00-1_tm_4; 
     power_12 4786.0386+5074.528j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1740 { 
     name R2-35-00-1_tn_168; 
     phases AS; 
     parent R2-35-00-1_tm_5; 
     power_12 8221.145+8667.5163j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_169;
     from R2-35-00-1_tn_169;
     to batt_meter_R2-35-00-1_tn_169;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_169;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_169;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_169;
     sense_object R2-35-00-1_tm_6;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_169;
     parent batt_inv_R2-35-00-1_tn_169;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1741 { 
     name R2-35-00-1_tn_169; 
     phases BS; 
     parent R2-35-00-1_tm_6; 
     power_12 8048.0975+8535.7831j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1742 { 
     name R2-35-00-1_tn_170; 
     phases CS; 
     parent R2-35-00-1_tm_7; 
     power_12 22334.847+23681.1309j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_171;
     from R2-35-00-1_tn_171;
     to batt_meter_R2-35-00-1_tn_171;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_171;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_171;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_171;
     sense_object R2-35-00-1_tm_8;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_171;
     parent batt_inv_R2-35-00-1_tn_171;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1743 { 
     name R2-35-00-1_tn_171; 
     phases AS; 
     parent R2-35-00-1_tm_8; 
     power_12 5000+3200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_172;
     from R2-35-00-1_tn_172;
     to batt_meter_R2-35-00-1_tn_172;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_172;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_172;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_172;
     sense_object R2-35-00-1_tm_9;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_172;
     parent batt_inv_R2-35-00-1_tn_172;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1744 { 
     name R2-35-00-1_tn_172; 
     phases BS; 
     parent R2-35-00-1_tm_9; 
     power_12 12876.956+13657.253j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_173;
     from R2-35-00-1_tn_173;
     to batt_meter_R2-35-00-1_tn_173;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_173;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_173;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_173;
     sense_object R2-35-00-1_tm_10;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_173;
     parent batt_inv_R2-35-00-1_tn_173;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1745 { 
     name R2-35-00-1_tn_173; 
     phases CS; 
     parent R2-35-00-1_tm_10; 
     power_12 5000+3200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1746 { 
     name R2-35-00-1_tn_174; 
     phases AS; 
     parent R2-35-00-1_tm_11; 
     power_12 5000+3200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_175;
     from R2-35-00-1_tn_175;
     to batt_meter_R2-35-00-1_tn_175;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_175;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_175;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_175;
     sense_object R2-35-00-1_tm_12;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_175;
     parent batt_inv_R2-35-00-1_tn_175;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1747 { 
     name R2-35-00-1_tn_175; 
     phases AS; 
     parent R2-35-00-1_tm_12; 
     power_12 5000+3200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1748 { 
     name R2-35-00-1_tn_176; 
     phases BS; 
     parent R2-35-00-1_tm_13; 
     power_12 4828.8585+5121.4699j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1749 { 
     name R2-35-00-1_tn_177; 
     phases BS; 
     parent R2-35-00-1_tm_14; 
     power_12 5000+3200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_178;
     from R2-35-00-1_tn_178;
     to batt_meter_R2-35-00-1_tn_178;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_178;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_178;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_178;
     sense_object R2-35-00-1_tm_15;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_178;
     parent batt_inv_R2-35-00-1_tn_178;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1750 { 
     name R2-35-00-1_tn_178; 
     phases BS; 
     parent R2-35-00-1_tm_15; 
     power_12 8048.0975+8535.7831j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1751 { 
     name R2-35-00-1_tn_179; 
     phases BS; 
     parent R2-35-00-1_tm_16; 
     power_12 4828.8585+5121.4699j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1752 { 
     name R2-35-00-1_tn_180; 
     phases BS; 
     parent R2-35-00-1_tm_17; 
     power_12 5000+3200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_181;
     from R2-35-00-1_tn_181;
     to batt_meter_R2-35-00-1_tn_181;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_181;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_181;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_181;
     sense_object R2-35-00-1_tm_18;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_181;
     parent batt_inv_R2-35-00-1_tn_181;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1753 { 
     name R2-35-00-1_tn_181; 
     phases BS; 
     parent R2-35-00-1_tm_18; 
     power_12 5000+3200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_182;
     from R2-35-00-1_tn_182;
     to batt_meter_R2-35-00-1_tn_182;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_182;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_182;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_182;
     sense_object R2-35-00-1_tm_19;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_182;
     parent batt_inv_R2-35-00-1_tn_182;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1754 { 
     name R2-35-00-1_tn_182; 
     phases CS; 
     parent R2-35-00-1_tm_19; 
     power_12 11805.562+12517.1692j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1755 { 
     name R2-35-00-1_tn_183; 
     phases CS; 
     parent R2-35-00-1_tm_20; 
     power_12 4786.0386+5074.528j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_184;
     from R2-35-00-1_tn_184;
     to batt_meter_R2-35-00-1_tn_184;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_184;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_184;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_184;
     sense_object R2-35-00-1_tm_21;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_184;
     parent batt_inv_R2-35-00-1_tn_184;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1756 { 
     name R2-35-00-1_tn_184; 
     phases CS; 
     parent R2-35-00-1_tm_21; 
     power_12 4786.0386+5074.528j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1757 { 
     name R2-35-00-1_tn_185; 
     phases CS; 
     parent R2-35-00-1_tm_22; 
     power_12 7976.7311+8457.5467j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_186;
     from R2-35-00-1_tn_186;
     to batt_meter_R2-35-00-1_tn_186;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_186;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_186;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_186;
     sense_object R2-35-00-1_tm_23;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_186;
     parent batt_inv_R2-35-00-1_tn_186;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1758 { 
     name R2-35-00-1_tn_186; 
     phases CS; 
     parent R2-35-00-1_tm_23; 
     power_12 12762.7697+13532.0748j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1759 { 
     name R2-35-00-1_tn_187; 
     phases CS; 
     parent R2-35-00-1_tm_24; 
     power_12 4786.0386+5074.528j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1760 { 
     name R2-35-00-1_tn_188; 
     phases CS; 
     parent R2-35-00-1_tm_25; 
     power_12 12762.7697+13532.0748j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_189;
     from R2-35-00-1_tn_189;
     to batt_meter_R2-35-00-1_tn_189;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_189;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_189;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_189;
     sense_object R2-35-00-1_tm_26;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_189;
     parent batt_inv_R2-35-00-1_tn_189;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1761 { 
     name R2-35-00-1_tn_189; 
     phases CS; 
     parent R2-35-00-1_tm_26; 
     power_12 17548.8084+18606.6028j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_190;
     from R2-35-00-1_tn_190;
     to batt_meter_R2-35-00-1_tn_190;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_190;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_190;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_190;
     sense_object R2-35-00-1_tm_27;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_190;
     parent batt_inv_R2-35-00-1_tn_190;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1762 { 
     name R2-35-00-1_tn_190; 
     phases CS; 
     parent R2-35-00-1_tm_27; 
     power_12 4786.0386+5074.528j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1763 { 
     name R2-35-00-1_tn_191; 
     phases CS; 
     parent R2-35-00-1_tm_28; 
     power_12 4786.0386+5074.528j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_192;
     from R2-35-00-1_tn_192;
     to batt_meter_R2-35-00-1_tn_192;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_192;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_192;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_192;
     sense_object R2-35-00-1_tm_29;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_192;
     parent batt_inv_R2-35-00-1_tn_192;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1764 { 
     name R2-35-00-1_tn_192; 
     phases AS; 
     parent R2-35-00-1_tm_29; 
     power_12 5000+3200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1765 { 
     name R2-35-00-1_tn_193; 
     phases BS; 
     parent R2-35-00-1_tm_30; 
     power_12 5000+3200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_194;
     from R2-35-00-1_tn_194;
     to batt_meter_R2-35-00-1_tn_194;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_194;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_194;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_194;
     sense_object R2-35-00-1_tm_31;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_194;
     parent batt_inv_R2-35-00-1_tn_194;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1766 { 
     name R2-35-00-1_tn_194; 
     phases CS; 
     parent R2-35-00-1_tm_31; 
     power_12 4786.0386+5074.528j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1767 { 
     name R2-35-00-1_tn_195; 
     phases CS; 
     parent R2-35-00-1_tm_32; 
     power_12 4786.0386+5074.528j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_196;
     from R2-35-00-1_tn_196;
     to batt_meter_R2-35-00-1_tn_196;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_196;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_196;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_196;
     sense_object R2-35-00-1_tm_33;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_196;
     parent batt_inv_R2-35-00-1_tn_196;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1768 { 
     name R2-35-00-1_tn_196; 
     phases CS; 
     parent R2-35-00-1_tm_33; 
     power_12 9572.0773+10149.0561j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1769 { 
     name R2-35-00-1_tn_197; 
     phases CS; 
     parent R2-35-00-1_tm_34; 
     power_12 4786.0386+5074.528j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1770 { 
     name R2-35-00-1_tn_198; 
     phases BS; 
     parent R2-35-00-1_tm_35; 
     power_12 8048.0975+8535.7831j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_199;
     from R2-35-00-1_tn_199;
     to batt_meter_R2-35-00-1_tn_199;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_199;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_199;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_199;
     sense_object R2-35-00-1_tm_36;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_199;
     parent batt_inv_R2-35-00-1_tn_199;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1771 { 
     name R2-35-00-1_tn_199; 
     phases BS; 
     parent R2-35-00-1_tm_36; 
     power_12 4828.8585+5121.4699j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1772 { 
     name R2-35-00-1_tn_200; 
     phases BS; 
     parent R2-35-00-1_tm_37; 
     power_12 8048.0975+8535.7831j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1773 { 
     name R2-35-00-1_tn_201; 
     phases CS; 
     parent R2-35-00-1_tm_38; 
     power_12 4786.0386+5074.528j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_202;
     from R2-35-00-1_tn_202;
     to batt_meter_R2-35-00-1_tn_202;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_202;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_202;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_202;
     sense_object R2-35-00-1_tm_39;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_202;
     parent batt_inv_R2-35-00-1_tn_202;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1774 { 
     name R2-35-00-1_tn_202; 
     phases CS; 
     parent R2-35-00-1_tm_39; 
     power_12 4786.0386+5074.528j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1775 { 
     name R2-35-00-1_tn_203; 
     phases CS; 
     parent R2-35-00-1_tm_40; 
     power_12 7976.7311+8457.5467j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_204;
     from R2-35-00-1_tn_204;
     to batt_meter_R2-35-00-1_tn_204;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_204;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_204;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_204;
     sense_object R2-35-00-1_tm_41;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_204;
     parent batt_inv_R2-35-00-1_tn_204;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1776 { 
     name R2-35-00-1_tn_204; 
     phases BS; 
     parent R2-35-00-1_tm_41; 
     power_12 4828.8585+5121.4699j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_205;
     from R2-35-00-1_tn_205;
     to batt_meter_R2-35-00-1_tn_205;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_205;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_205;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_205;
     sense_object R2-35-00-1_tm_42;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_205;
     parent batt_inv_R2-35-00-1_tn_205;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1777 { 
     name R2-35-00-1_tn_205; 
     phases BS; 
     parent R2-35-00-1_tm_42; 
     power_12 8048.0975+8535.7831j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_206;
     from R2-35-00-1_tn_206;
     to batt_meter_R2-35-00-1_tn_206;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_206;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_206;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_206;
     sense_object R2-35-00-1_tm_43;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_206;
     parent batt_inv_R2-35-00-1_tn_206;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1778 { 
     name R2-35-00-1_tn_206; 
     phases BS; 
     parent R2-35-00-1_tm_43; 
     power_12 4828.8585+5121.4699j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1779 { 
     name R2-35-00-1_tn_207; 
     phases BS; 
     parent R2-35-00-1_tm_44; 
     power_12 8048.0975+8535.7831j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_208;
     from R2-35-00-1_tn_208;
     to batt_meter_R2-35-00-1_tn_208;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_208;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_208;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_208;
     sense_object R2-35-00-1_tm_45;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_208;
     parent batt_inv_R2-35-00-1_tn_208;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1780 { 
     name R2-35-00-1_tn_208; 
     phases AS; 
     parent R2-35-00-1_tm_45; 
     power_12 21374.977+22535.5424j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1781 { 
     name R2-35-00-1_tn_209; 
     phases BS; 
     parent R2-35-00-1_tm_46; 
     power_12 20925.0535+22193.0361j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_210;
     from R2-35-00-1_tn_210;
     to batt_meter_R2-35-00-1_tn_210;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_210;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_210;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_210;
     sense_object R2-35-00-1_tm_47;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_210;
     parent batt_inv_R2-35-00-1_tn_210;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1782 { 
     name R2-35-00-1_tn_210; 
     phases CS; 
     parent R2-35-00-1_tm_47; 
     power_12 20739.5008+21989.6215j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_211;
     from R2-35-00-1_tn_211;
     to batt_meter_R2-35-00-1_tn_211;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_211;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_211;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_211;
     sense_object R2-35-00-1_tm_48;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_211;
     parent batt_inv_R2-35-00-1_tn_211;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1783 { 
     name R2-35-00-1_tn_211; 
     phases AS; 
     parent R2-35-00-1_tm_48; 
     power_12 5000+3200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_212;
     from R2-35-00-1_tn_212;
     to batt_meter_R2-35-00-1_tn_212;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_212;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_212;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_212;
     sense_object R2-35-00-1_tm_49;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_212;
     parent batt_inv_R2-35-00-1_tn_212;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1784 { 
     name R2-35-00-1_tn_212; 
     phases BS; 
     parent R2-35-00-1_tm_49; 
     power_12 4828.8585+5121.4699j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1785 { 
     name R2-35-00-1_tn_213; 
     phases CS; 
     parent R2-35-00-1_tm_50; 
     power_12 5000+3200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1786 { 
     name R2-35-00-1_tn_214; 
     phases AS; 
     parent R2-35-00-1_tm_51; 
     power_12 16442.29+17335.0326j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_215;
     from R2-35-00-1_tn_215;
     to batt_meter_R2-35-00-1_tn_215;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_215;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_215;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_215;
     sense_object R2-35-00-1_tm_52;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_215;
     parent batt_inv_R2-35-00-1_tn_215;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1787 { 
     name R2-35-00-1_tn_215; 
     phases BS; 
     parent R2-35-00-1_tm_52; 
     power_12 16096.195+17071.5662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_216;
     from R2-35-00-1_tn_216;
     to batt_meter_R2-35-00-1_tn_216;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_216;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_216;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_216;
     sense_object R2-35-00-1_tm_53;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_216;
     parent batt_inv_R2-35-00-1_tn_216;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1788 { 
     name R2-35-00-1_tn_216; 
     phases CS; 
     parent R2-35-00-1_tm_53; 
     power_12 15953.4622+16915.0935j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1789 { 
     name R2-35-00-1_tn_217; 
     phases BS; 
     parent R2-35-00-1_tm_54; 
     power_12 16096.195+17071.5662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_218;
     from R2-35-00-1_tn_218;
     to batt_meter_R2-35-00-1_tn_218;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_218;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_218;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_218;
     sense_object R2-35-00-1_tm_55;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_218;
     parent batt_inv_R2-35-00-1_tn_218;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1790 { 
     name R2-35-00-1_tn_218; 
     phases AS; 
     parent R2-35-00-1_tm_55; 
     power_12 4932.687+5200.5098j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_219;
     from R2-35-00-1_tn_219;
     to batt_meter_R2-35-00-1_tn_219;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_219;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_219;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_219;
     sense_object R2-35-00-1_tm_56;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_219;
     parent batt_inv_R2-35-00-1_tn_219;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1791 { 
     name R2-35-00-1_tn_219; 
     phases BS; 
     parent R2-35-00-1_tm_56; 
     power_12 4828.8585+5121.4699j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1792 { 
     name R2-35-00-1_tn_220; 
     phases CS; 
     parent R2-35-00-1_tm_57; 
     power_12 4786.0386+5074.528j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1793 { 
     name R2-35-00-1_tn_221; 
     phases AS; 
     parent R2-35-00-1_tm_58; 
     power_12 8221.145+8667.5163j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_222;
     from R2-35-00-1_tn_222;
     to batt_meter_R2-35-00-1_tn_222;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_222;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_222;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_222;
     sense_object R2-35-00-1_tm_59;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_222;
     parent batt_inv_R2-35-00-1_tn_222;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1794 { 
     name R2-35-00-1_tn_222; 
     phases BS; 
     parent R2-35-00-1_tm_59; 
     power_12 16096.195+17071.5662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_223;
     from R2-35-00-1_tn_223;
     to batt_meter_R2-35-00-1_tn_223;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_223;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_223;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_223;
     sense_object R2-35-00-1_tm_60;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_223;
     parent batt_inv_R2-35-00-1_tn_223;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1795 { 
     name R2-35-00-1_tn_223; 
     phases CS; 
     parent R2-35-00-1_tm_60; 
     power_12 7976.7311+8457.5467j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_224;
     from R2-35-00-1_tn_224;
     to batt_meter_R2-35-00-1_tn_224;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_224;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_224;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_224;
     sense_object R2-35-00-1_tm_61;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_224;
     parent batt_inv_R2-35-00-1_tn_224;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1796 { 
     name R2-35-00-1_tn_224; 
     phases CS; 
     parent R2-35-00-1_tm_61; 
     power_12 7976.7311+8457.5467j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1797 { 
     name R2-35-00-1_tn_225; 
     phases CS; 
     parent R2-35-00-1_tm_62; 
     power_12 4786.0386+5074.528j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1798 { 
     name R2-35-00-1_tn_226; 
     phases BS; 
     parent R2-35-00-1_tm_63; 
     power_12 17705.8145+18778.7229j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1799 { 
     name R2-35-00-1_tn_227; 
     phases AS; 
     parent R2-35-00-1_tm_64; 
     power_12 5000+3200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1800 { 
     name R2-35-00-1_tn_228; 
     phases AS; 
     parent R2-35-00-1_tm_65; 
     power_12 21374.977+22535.5424j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1801 { 
     name R2-35-00-1_tn_229; 
     phases BS; 
     parent R2-35-00-1_tm_66; 
     power_12 5000+3200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_230;
     from R2-35-00-1_tn_230;
     to batt_meter_R2-35-00-1_tn_230;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_230;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_230;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_230;
     sense_object R2-35-00-1_tm_67;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_230;
     parent batt_inv_R2-35-00-1_tn_230;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1802 { 
     name R2-35-00-1_tn_230; 
     phases AS; 
     parent R2-35-00-1_tm_67; 
     power_12 4932.687+5200.5098j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_231;
     from R2-35-00-1_tn_231;
     to batt_meter_R2-35-00-1_tn_231;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_231;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_231;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_231;
     sense_object R2-35-00-1_tm_68;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_231;
     parent batt_inv_R2-35-00-1_tn_231;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1803 { 
     name R2-35-00-1_tn_231; 
     phases BS; 
     parent R2-35-00-1_tm_68; 
     power_12 5000+3200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1804 { 
     name R2-35-00-1_tn_232; 
     phases BS; 
     parent R2-35-00-1_tm_69; 
     power_12 5000+3200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1805 { 
     name R2-35-00-1_tn_233; 
     phases BS; 
     parent R2-35-00-1_tm_70; 
     power_12 5000+3200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1806 { 
     name R2-35-00-1_tn_234; 
     phases BS; 
     parent R2-35-00-1_tm_71; 
     power_12 12876.956+13657.253j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1807 { 
     name R2-35-00-1_tn_235; 
     phases AS; 
     parent R2-35-00-1_tm_72; 
     power_12 5000+3200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_236;
     from R2-35-00-1_tn_236;
     to batt_meter_R2-35-00-1_tn_236;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_236;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_236;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_236;
     sense_object R2-35-00-1_tm_73;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_236;
     parent batt_inv_R2-35-00-1_tn_236;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1808 { 
     name R2-35-00-1_tn_236; 
     phases BS; 
     parent R2-35-00-1_tm_73; 
     power_12 12876.956+13657.253j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_237;
     from R2-35-00-1_tn_237;
     to batt_meter_R2-35-00-1_tn_237;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_237;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_237;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_237;
     sense_object R2-35-00-1_tm_74;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_237;
     parent batt_inv_R2-35-00-1_tn_237;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1809 { 
     name R2-35-00-1_tn_237; 
     phases BS; 
     parent R2-35-00-1_tm_74; 
     power_12 4828.8585+5121.4699j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1810 { 
     name R2-35-00-1_tn_238; 
     phases BS; 
     parent R2-35-00-1_tm_75; 
     power_12 5000+3200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1811 { 
     name R2-35-00-1_tn_239; 
     phases BS; 
     parent R2-35-00-1_tm_76; 
     power_12 5000+3200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_240;
     from R2-35-00-1_tn_240;
     to batt_meter_R2-35-00-1_tn_240;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_240;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_240;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_240;
     sense_object R2-35-00-1_tm_77;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_240;
     parent batt_inv_R2-35-00-1_tn_240;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1812 { 
     name R2-35-00-1_tn_240; 
     phases BS; 
     parent R2-35-00-1_tm_77; 
     power_12 5000+3200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1813 { 
     name R2-35-00-1_tn_241; 
     phases AS; 
     parent R2-35-00-1_tm_78; 
     power_12 14798.061+15601.5293j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1814 { 
     name R2-35-00-1_tn_242; 
     phases AS; 
     parent R2-35-00-1_tm_79; 
     power_12 5000+3200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_243;
     from R2-35-00-1_tn_243;
     to batt_meter_R2-35-00-1_tn_243;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_243;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_243;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_243;
     sense_object R2-35-00-1_tm_80;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_243;
     parent batt_inv_R2-35-00-1_tn_243;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1815 { 
     name R2-35-00-1_tn_243; 
     phases BS; 
     parent R2-35-00-1_tm_80; 
     power_12 4828.8585+5121.4699j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1816 { 
     name R2-35-00-1_tn_244; 
     phases CS; 
     parent R2-35-00-1_tm_81; 
     power_12 4786.0386+5074.528j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1817 { 
     name R2-35-00-1_tn_245; 
     phases AS; 
     parent R2-35-00-1_tm_82; 
     power_12 4932.687+5200.5098j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1818 { 
     name R2-35-00-1_tn_246; 
     phases AS; 
     parent R2-35-00-1_tm_83; 
     power_12 4932.687+5200.5098j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_247;
     from R2-35-00-1_tn_247;
     to batt_meter_R2-35-00-1_tn_247;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_247;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_247;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_247;
     sense_object R2-35-00-1_tm_84;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_247;
     parent batt_inv_R2-35-00-1_tn_247;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1819 { 
     name R2-35-00-1_tn_247; 
     phases AS; 
     parent R2-35-00-1_tm_84; 
     power_12 4932.687+5200.5098j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1820 { 
     name R2-35-00-1_tn_248; 
     phases AS; 
     parent R2-35-00-1_tm_85; 
     power_12 5000+3200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_249;
     from R2-35-00-1_tn_249;
     to batt_meter_R2-35-00-1_tn_249;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_249;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_249;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_249;
     sense_object R2-35-00-1_tm_86;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_249;
     parent batt_inv_R2-35-00-1_tn_249;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1821 { 
     name R2-35-00-1_tn_249; 
     phases AS; 
     parent R2-35-00-1_tm_86; 
     power_12 5000+3200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_250;
     from R2-35-00-1_tn_250;
     to batt_meter_R2-35-00-1_tn_250;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_250;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_250;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_250;
     sense_object R2-35-00-1_tm_87;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_250;
     parent batt_inv_R2-35-00-1_tn_250;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1822 { 
     name R2-35-00-1_tn_250; 
     phases AS; 
     parent R2-35-00-1_tm_87; 
     power_12 13153.832+13868.0261j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1823 { 
     name R2-35-00-1_tn_251; 
     phases CS; 
     parent R2-35-00-1_tm_88; 
     power_12 15953.4622+16915.0935j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_252;
     from R2-35-00-1_tn_252;
     to batt_meter_R2-35-00-1_tn_252;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_252;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_252;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_252;
     sense_object R2-35-00-1_tm_89;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_252;
     parent batt_inv_R2-35-00-1_tn_252;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1824 { 
     name R2-35-00-1_tn_252; 
     phases BS; 
     parent R2-35-00-1_tm_89; 
     power_12 17705.8145+18778.7229j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_253;
     from R2-35-00-1_tn_253;
     to batt_meter_R2-35-00-1_tn_253;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_253;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_253;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_253;
     sense_object R2-35-00-1_tm_90;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_253;
     parent batt_inv_R2-35-00-1_tn_253;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1825 { 
     name R2-35-00-1_tn_253; 
     phases AS; 
     parent R2-35-00-1_tm_90; 
     power_12 5000+3200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_254;
     from R2-35-00-1_tn_254;
     to batt_meter_R2-35-00-1_tn_254;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_254;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_254;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_254;
     sense_object R2-35-00-1_tm_91;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_254;
     parent batt_inv_R2-35-00-1_tn_254;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1826 { 
     name R2-35-00-1_tn_254; 
     phases CS; 
     parent R2-35-00-1_tm_91; 
     power_12 5000+3200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_255;
     from R2-35-00-1_tn_255;
     to batt_meter_R2-35-00-1_tn_255;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_255;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_255;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_255;
     sense_object R2-35-00-1_tm_92;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_255;
     parent batt_inv_R2-35-00-1_tn_255;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1827 { 
     name R2-35-00-1_tn_255; 
     phases AS; 
     parent R2-35-00-1_tm_92; 
     power_12 3000+2000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_256;
     from R2-35-00-1_tn_256;
     to batt_meter_R2-35-00-1_tn_256;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_256;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_256;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_256;
     sense_object R2-35-00-1_tm_93;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_256;
     parent batt_inv_R2-35-00-1_tn_256;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1828 { 
     name R2-35-00-1_tn_256; 
     phases AS; 
     parent R2-35-00-1_tm_93; 
     power_12 5000+3200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_257;
     from R2-35-00-1_tn_257;
     to batt_meter_R2-35-00-1_tn_257;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_257;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_257;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_257;
     sense_object R2-35-00-1_tm_94;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_257;
     parent batt_inv_R2-35-00-1_tn_257;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1829 { 
     name R2-35-00-1_tn_257; 
     phases AS; 
     parent R2-35-00-1_tm_94; 
     power_12 4932.687+5200.5098j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1830 { 
     name R2-35-00-1_tn_258; 
     phases BS; 
     parent R2-35-00-1_tm_95; 
     power_12 4828.8585+5121.4699j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_259;
     from R2-35-00-1_tn_259;
     to batt_meter_R2-35-00-1_tn_259;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_259;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_259;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_259;
     sense_object R2-35-00-1_tm_96;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_259;
     parent batt_inv_R2-35-00-1_tn_259;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1831 { 
     name R2-35-00-1_tn_259; 
     phases CS; 
     parent R2-35-00-1_tm_96; 
     power_12 4786.0386+5074.528j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1832 { 
     name R2-35-00-1_tn_260; 
     phases BS; 
     parent R2-35-00-1_tm_97; 
     power_12 15000+9000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_261;
     from R2-35-00-1_tn_261;
     to batt_meter_R2-35-00-1_tn_261;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_261;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_261;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_261;
     sense_object R2-35-00-1_tm_98;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_261;
     parent batt_inv_R2-35-00-1_tn_261;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1833 { 
     name R2-35-00-1_tn_261; 
     phases AS; 
     parent R2-35-00-1_tm_98; 
     power_12 4932.687+5200.5098j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1834 { 
     name R2-35-00-1_tn_262; 
     phases BS; 
     parent R2-35-00-1_tm_99; 
     power_12 5000+3200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_263;
     from R2-35-00-1_tn_263;
     to batt_meter_R2-35-00-1_tn_263;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_263;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_263;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_263;
     sense_object R2-35-00-1_tm_100;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_263;
     parent batt_inv_R2-35-00-1_tn_263;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1835 { 
     name R2-35-00-1_tn_263; 
     phases CS; 
     parent R2-35-00-1_tm_100; 
     power_12 4786.0386+5074.528j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_264;
     from R2-35-00-1_tn_264;
     to batt_meter_R2-35-00-1_tn_264;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_264;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_264;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_264;
     sense_object R2-35-00-1_tm_101;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_264;
     parent batt_inv_R2-35-00-1_tn_264;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1836 { 
     name R2-35-00-1_tn_264; 
     phases CS; 
     parent R2-35-00-1_tm_101; 
     power_12 5000+3200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1837 { 
     name R2-35-00-1_tn_265; 
     phases AS; 
     parent R2-35-00-1_tm_102; 
     power_12 5000+3200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1838 { 
     name R2-35-00-1_tn_266; 
     phases BS; 
     parent R2-35-00-1_tm_103; 
     power_12 5000+3200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1839 { 
     name R2-35-00-1_tn_267; 
     phases AS; 
     parent R2-35-00-1_tm_104; 
     power_12 5000+3200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_268;
     from R2-35-00-1_tn_268;
     to batt_meter_R2-35-00-1_tn_268;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_268;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_268;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_268;
     sense_object R2-35-00-1_tm_105;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_268;
     parent batt_inv_R2-35-00-1_tn_268;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1840 { 
     name R2-35-00-1_tn_268; 
     phases AS; 
     parent R2-35-00-1_tm_105; 
     power_12 16442.29+17335.0326j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1841 { 
     name R2-35-00-1_tn_269; 
     phases AS; 
     parent R2-35-00-1_tm_106; 
     power_12 4932.687+5200.5098j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_270;
     from R2-35-00-1_tn_270;
     to batt_meter_R2-35-00-1_tn_270;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_270;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_270;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_270;
     sense_object R2-35-00-1_tm_107;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_270;
     parent batt_inv_R2-35-00-1_tn_270;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1842 { 
     name R2-35-00-1_tn_270; 
     phases AS; 
     parent R2-35-00-1_tm_107; 
     power_12 16442.29+17335.0326j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1843 { 
     name R2-35-00-1_tn_271; 
     phases BS; 
     parent R2-35-00-1_tm_108; 
     power_12 16096.195+17071.5662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1844 { 
     name R2-35-00-1_tn_272; 
     phases CS; 
     parent R2-35-00-1_tm_109; 
     power_12 15953.4622+16915.0935j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1845 { 
     name R2-35-00-1_tn_273; 
     phases CS; 
     parent R2-35-00-1_tm_110; 
     power_12 5000+3200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_274;
     from R2-35-00-1_tn_274;
     to batt_meter_R2-35-00-1_tn_274;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_274;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_274;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_274;
     sense_object R2-35-00-1_tm_111;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_274;
     parent batt_inv_R2-35-00-1_tn_274;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1846 { 
     name R2-35-00-1_tn_274; 
     phases CS; 
     parent R2-35-00-1_tm_111; 
     power_12 5000+3200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1847 { 
     name R2-35-00-1_tn_275; 
     phases CS; 
     parent R2-35-00-1_tm_112; 
     power_12 5000+3200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_276;
     from R2-35-00-1_tn_276;
     to batt_meter_R2-35-00-1_tn_276;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_276;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_276;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_276;
     sense_object R2-35-00-1_tm_113;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_276;
     parent batt_inv_R2-35-00-1_tn_276;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1848 { 
     name R2-35-00-1_tn_276; 
     phases AS; 
     parent R2-35-00-1_tm_113; 
     power_12 5000+3200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_277;
     from R2-35-00-1_tn_277;
     to batt_meter_R2-35-00-1_tn_277;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_277;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_277;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_277;
     sense_object R2-35-00-1_tm_114;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_277;
     parent batt_inv_R2-35-00-1_tn_277;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1849 { 
     name R2-35-00-1_tn_277; 
     phases AS; 
     parent R2-35-00-1_tm_114; 
     power_12 5000+3200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1850 { 
     name R2-35-00-1_tn_278; 
     phases CS; 
     parent R2-35-00-1_tm_115; 
     power_12 5000+3200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1851 { 
     name R2-35-00-1_tn_279; 
     phases CS; 
     parent R2-35-00-1_tm_116; 
     power_12 5000+3200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1852 { 
     name R2-35-00-1_tn_280; 
     phases CS; 
     parent R2-35-00-1_tm_117; 
     power_12 5000+3200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1853 { 
     name R2-35-00-1_tn_281; 
     phases CS; 
     parent R2-35-00-1_tm_118; 
     power_12 5000+3200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1854 { 
     name R2-35-00-1_tn_282; 
     phases AS; 
     parent R2-35-00-1_tm_119; 
     power_12 5000+3200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1855 { 
     name R2-35-00-1_tn_283; 
     phases AS; 
     parent R2-35-00-1_tm_120; 
     power_12 5000+3200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1856 { 
     name R2-35-00-1_tn_284; 
     phases CS; 
     parent R2-35-00-1_tm_121; 
     power_12 5000+3200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1857 { 
     name R2-35-00-1_tn_285; 
     phases AS; 
     parent R2-35-00-1_tm_122; 
     power_12 4932.687+5200.5098j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1858 { 
     name R2-35-00-1_tn_286; 
     phases CS; 
     parent R2-35-00-1_tm_123; 
     power_12 5000+3200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_287;
     from R2-35-00-1_tn_287;
     to batt_meter_R2-35-00-1_tn_287;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_287;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_287;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_287;
     sense_object R2-35-00-1_tm_124;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_287;
     parent batt_inv_R2-35-00-1_tn_287;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1859 { 
     name R2-35-00-1_tn_287; 
     phases CS; 
     parent R2-35-00-1_tm_124; 
     power_12 5000+3200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1860 { 
     name R2-35-00-1_tn_288; 
     phases CS; 
     parent R2-35-00-1_tm_125; 
     power_12 5000+3200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_289;
     from R2-35-00-1_tn_289;
     to batt_meter_R2-35-00-1_tn_289;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_289;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_289;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_289;
     sense_object R2-35-00-1_tm_126;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_289;
     parent batt_inv_R2-35-00-1_tn_289;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1861 { 
     name R2-35-00-1_tn_289; 
     phases AS; 
     parent R2-35-00-1_tm_126; 
     power_12 16442.29+17335.0326j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_290;
     from R2-35-00-1_tn_290;
     to batt_meter_R2-35-00-1_tn_290;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_290;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_290;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_290;
     sense_object R2-35-00-1_tm_127;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_290;
     parent batt_inv_R2-35-00-1_tn_290;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1862 { 
     name R2-35-00-1_tn_290; 
     phases BS; 
     parent R2-35-00-1_tm_127; 
     power_12 16096.195+17071.5662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1863 { 
     name R2-35-00-1_tn_291; 
     phases CS; 
     parent R2-35-00-1_tm_128; 
     power_12 15953.4622+16915.0935j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1864 { 
     name R2-35-00-1_tn_292; 
     phases CS; 
     parent R2-35-00-1_tm_129; 
     power_12 5000+3200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1865 { 
     name R2-35-00-1_tn_293; 
     phases AS; 
     parent R2-35-00-1_tm_130; 
     power_12 41105.7249+43337.5815j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_294;
     from R2-35-00-1_tn_294;
     to batt_meter_R2-35-00-1_tn_294;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_294;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_294;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_294;
     sense_object R2-35-00-1_tm_131;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_294;
     parent batt_inv_R2-35-00-1_tn_294;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1866 { 
     name R2-35-00-1_tn_294; 
     phases BS; 
     parent R2-35-00-1_tm_131; 
     power_12 40240.4874+42678.9156j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_295;
     from R2-35-00-1_tn_295;
     to batt_meter_R2-35-00-1_tn_295;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_295;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_295;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_295;
     sense_object R2-35-00-1_tm_132;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_295;
     parent batt_inv_R2-35-00-1_tn_295;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1867 { 
     name R2-35-00-1_tn_295; 
     phases CS; 
     parent R2-35-00-1_tm_132; 
     power_12 39883.6554+42287.7337j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_296;
     from R2-35-00-1_tn_296;
     to batt_meter_R2-35-00-1_tn_296;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_296;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_296;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_296;
     sense_object R2-35-00-1_tm_133;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_296;
     parent batt_inv_R2-35-00-1_tn_296;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1868 { 
     name R2-35-00-1_tn_296; 
     phases AS; 
     parent R2-35-00-1_tm_133; 
     power_12 4932.687+5200.5098j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_297;
     from R2-35-00-1_tn_297;
     to batt_meter_R2-35-00-1_tn_297;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_297;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_297;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_297;
     sense_object R2-35-00-1_tm_134;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_297;
     parent batt_inv_R2-35-00-1_tn_297;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1869 { 
     name R2-35-00-1_tn_297; 
     phases BS; 
     parent R2-35-00-1_tm_134; 
     power_12 8048.0975+8535.7831j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1870 { 
     name R2-35-00-1_tn_298; 
     phases BS; 
     parent R2-35-00-1_tm_135; 
     power_12 5000+3200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_299;
     from R2-35-00-1_tn_299;
     to batt_meter_R2-35-00-1_tn_299;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_299;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_299;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_299;
     sense_object R2-35-00-1_tm_136;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_299;
     parent batt_inv_R2-35-00-1_tn_299;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1871 { 
     name R2-35-00-1_tn_299; 
     phases BS; 
     parent R2-35-00-1_tm_136; 
     power_12 5000+3200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1872 { 
     name R2-35-00-1_tn_300; 
     phases BS; 
     parent R2-35-00-1_tm_137; 
     power_12 5000+3200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1873 { 
     name R2-35-00-1_tn_301; 
     phases BS; 
     parent R2-35-00-1_tm_138; 
     power_12 4828.8585+5121.4699j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_302;
     from R2-35-00-1_tn_302;
     to batt_meter_R2-35-00-1_tn_302;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_302;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_302;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_302;
     sense_object R2-35-00-1_tm_139;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_302;
     parent batt_inv_R2-35-00-1_tn_302;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1874 { 
     name R2-35-00-1_tn_302; 
     phases CS; 
     parent R2-35-00-1_tm_139; 
     power_12 4786.0386+5074.528j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1875 { 
     name R2-35-00-1_tn_303; 
     phases BS; 
     parent R2-35-00-1_tm_140; 
     power_12 5000+3200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1876 { 
     name R2-35-00-1_tn_304; 
     phases BS; 
     parent R2-35-00-1_tm_141; 
     power_12 5000+3200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_305;
     from R2-35-00-1_tn_305;
     to batt_meter_R2-35-00-1_tn_305;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_305;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_305;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_305;
     sense_object R2-35-00-1_tm_142;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_305;
     parent batt_inv_R2-35-00-1_tn_305;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1877 { 
     name R2-35-00-1_tn_305; 
     phases CS; 
     parent R2-35-00-1_tm_142; 
     power_12 4786.0386+5074.528j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_306;
     from R2-35-00-1_tn_306;
     to batt_meter_R2-35-00-1_tn_306;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_306;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_306;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_306;
     sense_object R2-35-00-1_tm_143;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_306;
     parent batt_inv_R2-35-00-1_tn_306;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1878 { 
     name R2-35-00-1_tn_306; 
     phases BS; 
     parent R2-35-00-1_tm_143; 
     power_12 5000+3200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_307;
     from R2-35-00-1_tn_307;
     to batt_meter_R2-35-00-1_tn_307;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_307;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_307;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_307;
     sense_object R2-35-00-1_tm_144;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_307;
     parent batt_inv_R2-35-00-1_tn_307;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1879 { 
     name R2-35-00-1_tn_307; 
     phases CS; 
     parent R2-35-00-1_tm_144; 
     power_12 9572.0773+10149.0561j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_308;
     from R2-35-00-1_tn_308;
     to batt_meter_R2-35-00-1_tn_308;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_308;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_308;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_308;
     sense_object R2-35-00-1_tm_145;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_308;
     parent batt_inv_R2-35-00-1_tn_308;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1880 { 
     name R2-35-00-1_tn_308; 
     phases BS; 
     parent R2-35-00-1_tm_145; 
     power_12 5000+3200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1881 { 
     name R2-35-00-1_tn_309; 
     phases BS; 
     parent R2-35-00-1_tm_146; 
     power_12 8048.0975+8535.7831j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1882 { 
     name R2-35-00-1_tn_310; 
     phases AS; 
     parent R2-35-00-1_tm_147; 
     power_12 24663.4349+26002.5489j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_311;
     from R2-35-00-1_tn_311;
     to batt_meter_R2-35-00-1_tn_311;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_311;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_311;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_311;
     sense_object R2-35-00-1_tm_148;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_311;
     parent batt_inv_R2-35-00-1_tn_311;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1883 { 
     name R2-35-00-1_tn_311; 
     phases BS; 
     parent R2-35-00-1_tm_148; 
     power_12 32192.3899+34143.1325j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_312;
     from R2-35-00-1_tn_312;
     to batt_meter_R2-35-00-1_tn_312;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_312;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_312;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_312;
     sense_object R2-35-00-1_tm_149;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_312;
     parent batt_inv_R2-35-00-1_tn_312;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1884 { 
     name R2-35-00-1_tn_312; 
     phases CS; 
     parent R2-35-00-1_tm_149; 
     power_12 28716.2319+30447.1682j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1885 { 
     name R2-35-00-1_tn_313; 
     phases AS; 
     parent R2-35-00-1_tm_150; 
     power_12 5000+3200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_314;
     from R2-35-00-1_tn_314;
     to batt_meter_R2-35-00-1_tn_314;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_314;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_314;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_314;
     sense_object R2-35-00-1_tm_151;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_314;
     parent batt_inv_R2-35-00-1_tn_314;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1886 { 
     name R2-35-00-1_tn_314; 
     phases BS; 
     parent R2-35-00-1_tm_151; 
     power_12 5000+3200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1887 { 
     name R2-35-00-1_tn_315; 
     phases BS; 
     parent R2-35-00-1_tm_152; 
     power_12 5000+3200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1888 { 
     name R2-35-00-1_tn_316; 
     phases AS; 
     parent R2-35-00-1_tm_153; 
     power_12 5000+3200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_317;
     from R2-35-00-1_tn_317;
     to batt_meter_R2-35-00-1_tn_317;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_317;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_317;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_317;
     sense_object R2-35-00-1_tm_154;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_317;
     parent batt_inv_R2-35-00-1_tn_317;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1889 { 
     name R2-35-00-1_tn_317; 
     phases BS; 
     parent R2-35-00-1_tm_154; 
     power_12 5000+3200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1890 { 
     name R2-35-00-1_tn_318; 
     phases BS; 
     parent R2-35-00-1_tm_155; 
     power_12 8048.0975+8535.7831j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_319;
     from R2-35-00-1_tn_319;
     to batt_meter_R2-35-00-1_tn_319;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_319;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_319;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_319;
     sense_object R2-35-00-1_tm_156;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_319;
     parent batt_inv_R2-35-00-1_tn_319;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1891 { 
     name R2-35-00-1_tn_319; 
     phases BS; 
     parent R2-35-00-1_tm_156; 
     power_12 5000+3200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_320;
     from R2-35-00-1_tn_320;
     to batt_meter_R2-35-00-1_tn_320;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_320;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_320;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_320;
     sense_object R2-35-00-1_tm_157;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_320;
     parent batt_inv_R2-35-00-1_tn_320;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1892 { 
     name R2-35-00-1_tn_320; 
     phases BS; 
     parent R2-35-00-1_tm_157; 
     power_12 5000+3200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_321;
     from R2-35-00-1_tn_321;
     to batt_meter_R2-35-00-1_tn_321;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_321;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_321;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_321;
     sense_object R2-35-00-1_tm_158;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_321;
     parent batt_inv_R2-35-00-1_tn_321;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1893 { 
     name R2-35-00-1_tn_321; 
     phases AS; 
     parent R2-35-00-1_tm_158; 
     power_12 12167.2946+12827.9241j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1894 { 
     name R2-35-00-1_tn_322; 
     phases CS; 
     parent R2-35-00-1_tm_159; 
     power_12 5000+3200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_323;
     from R2-35-00-1_tn_323;
     to batt_meter_R2-35-00-1_tn_323;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_323;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_323;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_323;
     sense_object R2-35-00-1_tm_160;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_323;
     parent batt_inv_R2-35-00-1_tn_323;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1895 { 
     name R2-35-00-1_tn_323; 
     phases AS; 
     parent R2-35-00-1_tm_160; 
     power_12 4932.687+5200.5098j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1896 { 
     name R2-35-00-1_tn_324; 
     phases AS; 
     parent R2-35-00-1_tm_161; 
     power_12 5000+3200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R2-35-00-1_tn_325;
     from R2-35-00-1_tn_325;
     to batt_meter_R2-35-00-1_tn_325;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R2-35-00-1_tn_325;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R2-35-00-1_tn_325;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R2-35-00-1_tn_325;
     sense_object R2-35-00-1_tm_162;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R2-35-00-1_tn_325;
     parent batt_inv_R2-35-00-1_tn_325;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1897 { 
     name R2-35-00-1_tn_325; 
     phases BS; 
     parent R2-35-00-1_tm_162; 
     power_12 5000+3200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1898 { 
     name R2-35-00-1_tn_326; 
     phases CS; 
     parent R2-35-00-1_tm_163; 
     power_12 7976.7311+8457.5467j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object underground_line:3474 { 
     name R2-35-00-1_ul_1; 
     phases BN; 
     from R2-35-00-1_node_434; 
     to R2-35-00-1_node_925; 
     length 922.677; 
     configuration line_configuration:46; 
} 

object underground_line:3494 { 
     name R2-35-00-1_ul_2; 
     phases AN; 
     from R2-35-00-1_node_408; 
     to R2-35-00-1_node_976; 
     length 37.664; 
     configuration line_configuration:51; 
} 

object underground_line:3495 { 
     name R2-35-00-1_ul_3; 
     phases AN; 
     from R2-35-00-1_node_408; 
     to R2-35-00-1_node_1001; 
     length 152.967; 
     configuration line_configuration:51; 
} 

object underground_line:3496 { 
     name R2-35-00-1_ul_4; 
     phases CN; 
     from R2-35-00-1_node_396; 
     to R2-35-00-1_node_606; 
     length 19.599; 
     configuration line_configuration:52; 
} 

object underground_line:3497 { 
     name R2-35-00-1_ul_5; 
     phases CN; 
     from R2-35-00-1_node_396; 
     to R2-35-00-1_node_1012; 
     length 30.847; 
     configuration line_configuration:52; 
} 

object underground_line:3498 { 
     name R2-35-00-1_ul_6; 
     phases CN; 
     from R2-35-00-1_node_519; 
     to R2-35-00-1_node_649; 
     length 702.504; 
     configuration line_configuration:52; 
} 

object underground_line:3500 { 
     name R2-35-00-1_ul_7; 
     phases AN; 
     from R2-35-00-1_node_1001; 
     to R2-35-00-1_node_607; 
     length 138.079; 
     configuration line_configuration:51; 
} 

object underground_line:3504 { 
     name R2-35-00-1_ul_8; 
     phases AN; 
     from R2-35-00-1_node_528; 
     to R2-35-00-1_node_748; 
     length 513.107; 
     configuration line_configuration:53; 
} 

object underground_line:3507 { 
     name R2-35-00-1_ul_9; 
     phases ABCN; 
     from R2-35-00-1_node_473; 
     to R2-35-00-1_node_1; 
     length 38.715; 
     configuration line_configuration:54; 
} 

object underground_line:3508 { 
     name R2-35-00-1_ul_10; 
     phases AN; 
     from R2-35-00-1_node_1; 
     to R2-35-00-1_node_421; 
     length 1100.665; 
     configuration line_configuration:51; 
} 

object underground_line:3509 { 
     name R2-35-00-1_ul_11; 
     phases BN; 
     from R2-35-00-1_node_1; 
     to R2-35-00-1_node_423; 
     length 1502.594; 
     configuration line_configuration:46; 
} 

object underground_line:3510 { 
     name R2-35-00-1_ul_12; 
     phases CN; 
     from R2-35-00-1_node_1; 
     to R2-35-00-1_node_422; 
     length 788.773; 
     configuration line_configuration:52; 
} 

object underground_line:3516 { 
     name R2-35-00-1_ul_13; 
     phases ABCN; 
     from R2-35-00-1_node_1; 
     to R2-35-00-1_node_420; 
     length 808.704; 
     configuration line_configuration:54; 
} 

object underground_line:3517 { 
     name R2-35-00-1_ul_14; 
     phases ABCN; 
     from R2-35-00-1_node_420; 
     to R2-35-00-1_node_2; 
     length 1483.603; 
     configuration line_configuration:54; 
} 

object underground_line:3518 { 
     name R2-35-00-1_ul_15; 
     phases CN; 
     from R2-35-00-1_node_2; 
     to R2-35-00-1_node_1033; 
     length 936.410; 
     configuration line_configuration:52; 
} 

object underground_line:3519 { 
     name R2-35-00-1_ul_16; 
     phases BN; 
     from R2-35-00-1_node_2; 
     to R2-35-00-1_node_425; 
     length 797.199; 
     configuration line_configuration:46; 
} 

object underground_line:3520 { 
     name R2-35-00-1_ul_17; 
     phases ABCN; 
     from R2-35-00-1_node_2; 
     to R2-35-00-1_node_1016; 
     length 16.681; 
     configuration line_configuration:54; 
} 

object underground_line:3521 { 
     name R2-35-00-1_ul_18; 
     phases BN; 
     from R2-35-00-1_node_522; 
     to R2-35-00-1_node_650; 
     length 449.109; 
     configuration line_configuration:46; 
} 

object underground_line:3523 { 
     name R2-35-00-1_ul_19; 
     phases CN; 
     from R2-35-00-1_node_422; 
     to R2-35-00-1_node_424; 
     length 1539.786; 
     configuration line_configuration:52; 
} 

object underground_line:3524 { 
     name R2-35-00-1_ul_20; 
     phases BN; 
     from R2-35-00-1_node_1017; 
     to R2-35-00-1_node_1034; 
     length 952.995; 
     configuration line_configuration:46; 
} 

object underground_line:3525 { 
     name R2-35-00-1_ul_21; 
     phases BN; 
     from R2-35-00-1_node_423; 
     to R2-35-00-1_node_1017; 
     length 229.232; 
     configuration line_configuration:46; 
} 

object underground_line:3526 { 
     name R2-35-00-1_ul_22; 
     phases BN; 
     from R2-35-00-1_node_466; 
     to R2-35-00-1_node_415; 
     length 51.667; 
     configuration line_configuration:46; 
} 

object underground_line:3527 { 
     name R2-35-00-1_ul_23; 
     phases BN; 
     from R2-35-00-1_node_523; 
     to R2-35-00-1_node_651; 
     length 174.104; 
     configuration line_configuration:46; 
} 

object underground_line:3529 { 
     name R2-35-00-1_ul_24; 
     phases AN; 
     from R2-35-00-1_node_514; 
     to R2-35-00-1_node_631; 
     length 343.597; 
     configuration line_configuration:51; 
} 

object underground_line:3534 { 
     name R2-35-00-1_ul_25; 
     phases BN; 
     from R2-35-00-1_node_542; 
     to R2-35-00-1_node_896; 
     length 1069.412; 
     configuration line_configuration:46; 
} 

object underground_line:3601 { 
     name R2-35-00-1_ul_26; 
     phases ABCN; 
     from R2-35-00-1_node_531; 
     to R2-35-00-1_node_773; 
     length 677.598; 
     configuration line_configuration:54; 
} 

object underground_line:3661 { 
     name R2-35-00-1_ul_27; 
     phases BN; 
     from R2-35-00-1_node_445; 
     to R2-35-00-1_node_936; 
     length 79.377; 
     configuration line_configuration:46; 
} 

object underground_line:3670 { 
     name R2-35-00-1_ul_28; 
     phases CN; 
     from R2-35-00-1_node_515; 
     to R2-35-00-1_node_642; 
     length 129.263; 
     configuration line_configuration:66; 
} 

object underground_line:3693 { 
     name R2-35-00-1_ul_29; 
     phases ABCN; 
     from R2-35-00-1_node_527; 
     to R2-35-00-1_node_745; 
     length 1658.873; 
     configuration line_configuration:54; 
} 

object underground_line:3697 { 
     name R2-35-00-1_ul_30; 
     phases AN; 
     from R2-35-00-1_node_540; 
     to R2-35-00-1_node_889; 
     length 435.620; 
     configuration line_configuration:51; 
} 

object underground_line:3711 { 
     name R2-35-00-1_ul_31; 
     phases ABCN; 
     from R2-35-00-1_node_435; 
     to R2-35-00-1_node_926; 
     length 460.290; 
     configuration line_configuration:54; 
} 

object underground_line:3723 { 
     name R2-35-00-1_ul_32; 
     phases ABCN; 
     from R2-35-00-1_node_436; 
     to R2-35-00-1_node_927; 
     length 110.181; 
     configuration line_configuration:54; 
} 

object underground_line:3736 { 
     name R2-35-00-1_ul_33; 
     phases ABCN; 
     from R2-35-00-1_node_446; 
     to R2-35-00-1_node_392; 
     length 1408.906; 
     configuration line_configuration:54; 
} 

object underground_line:3737 { 
     name R2-35-00-1_ul_34; 
     phases ABCN; 
     from R2-35-00-1_node_392; 
     to R2-35-00-1_node_938; 
     length 436.194; 
     configuration line_configuration:54; 
} 

object underground_line:3738 { 
     name R2-35-00-1_ul_35; 
     phases ABCN; 
     from R2-35-00-1_node_392; 
     to R2-35-00-1_node_940; 
     length 209.900; 
     configuration line_configuration:54; 
} 

object underground_line:3739 { 
     name R2-35-00-1_ul_36; 
     phases ABCN; 
     from R2-35-00-1_node_392; 
     to R2-35-00-1_node_939; 
     length 32.409; 
     configuration line_configuration:54; 
} 

object underground_line:3740 { 
     name R2-35-00-1_ul_37; 
     phases ABCN; 
     from R2-35-00-1_node_437; 
     to R2-35-00-1_node_928; 
     length 347.146; 
     configuration line_configuration:54; 
} 

object underground_line:3750 { 
     name R2-35-00-1_ul_38; 
     phases CN; 
     from R2-35-00-1_node_547; 
     to R2-35-00-1_node_917; 
     length 1266.596; 
     configuration line_configuration:52; 
} 

object underground_line:3774 { 
     name R2-35-00-1_ul_39; 
     phases AN; 
     from R2-35-00-1_node_535; 
     to R2-35-00-1_node_869; 
     length 1639.695; 
     configuration line_configuration:51; 
} 

object underground_line:3792 { 
     name R2-35-00-1_ul_40; 
     phases BN; 
     from R2-35-00-1_node_534; 
     to R2-35-00-1_node_861; 
     length 137.533; 
     configuration line_configuration:74; 
} 

object underground_line:3794 { 
     name R2-35-00-1_ul_41; 
     phases BN; 
     from R2-35-00-1_node_537; 
     to R2-35-00-1_node_871; 
     length 303.745; 
     configuration line_configuration:46; 
} 

object underground_line:3798 { 
     name R2-35-00-1_ul_42; 
     phases BN; 
     from R2-35-00-1_node_536; 
     to R2-35-00-1_node_870; 
     length 357.919; 
     configuration line_configuration:46; 
} 

object underground_line:3808 { 
     name R2-35-00-1_ul_43; 
     phases BN; 
     from R2-35-00-1_node_538; 
     to R2-35-00-1_node_381; 
     length 1681.175; 
     configuration line_configuration:46; 
} 

object underground_line:3809 { 
     name R2-35-00-1_ul_44; 
     phases BN; 
     from R2-35-00-1_node_381; 
     to R2-35-00-1_node_382; 
     length 1131.171; 
     configuration line_configuration:46; 
} 

object underground_line:3810 { 
     name R2-35-00-1_ul_45; 
     phases BN; 
     from R2-35-00-1_node_381; 
     to R2-35-00-1_node_872; 
     length 794.851; 
     configuration line_configuration:46; 
} 

object underground_line:3817 { 
     name R2-35-00-1_ul_46; 
     phases BN; 
     from R2-35-00-1_node_544; 
     to R2-35-00-1_node_914; 
     length 516.458; 
     configuration line_configuration:46; 
} 

object underground_line:3821 { 
     name R2-35-00-1_ul_47; 
     phases BN; 
     from R2-35-00-1_node_382; 
     to R2-35-00-1_node_875; 
     length 983.593; 
     configuration line_configuration:46; 
} 

object underground_line:3822 { 
     name R2-35-00-1_ul_48; 
     phases BN; 
     from R2-35-00-1_node_382; 
     to R2-35-00-1_node_873; 
     length 888.726; 
     configuration line_configuration:46; 
} 

object underground_line:3823 { 
     name R2-35-00-1_ul_49; 
     phases BN; 
     from R2-35-00-1_node_382; 
     to R2-35-00-1_node_874; 
     length 443.145; 
     configuration line_configuration:46; 
} 

object underground_line:3843 { 
     name R2-35-00-1_ul_50; 
     phases AN; 
     from R2-35-00-1_node_468; 
     to R2-35-00-1_node_416; 
     length 230.348; 
     configuration line_configuration:51; 
} 

object underground_line:3844 { 
     name R2-35-00-1_ul_51; 
     phases AN; 
     from R2-35-00-1_node_416; 
     to R2-35-00-1_node_1004; 
     length 815.090; 
     configuration line_configuration:51; 
} 

object underground_line:3846 { 
     name R2-35-00-1_ul_52; 
     phases AN; 
     from R2-35-00-1_node_416; 
     to R2-35-00-1_node_1007; 
     length 257.592; 
     configuration line_configuration:51; 
} 

object underground_line:3880 { 
     name R2-35-00-1_ul_53; 
     phases AN; 
     from R2-35-00-1_node_395; 
     to R2-35-00-1_node_978; 
     length 25.760; 
     configuration line_configuration:51; 
} 

object underground_line:3881 { 
     name R2-35-00-1_ul_54; 
     phases AN; 
     from R2-35-00-1_node_395; 
     to R2-35-00-1_node_394; 
     length 100.230; 
     configuration line_configuration:51; 
} 

object underground_line:3910 { 
     name R2-35-00-1_ul_55; 
     phases CN; 
     from R2-35-00-1_node_545; 
     to R2-35-00-1_node_915; 
     length 777.890; 
     configuration line_configuration:52; 
} 

object underground_line:3913 { 
     name R2-35-00-1_ul_56; 
     phases AN; 
     from R2-35-00-1_node_394; 
     to R2-35-00-1_node_955; 
     length 246.219; 
     configuration line_configuration:51; 
} 

object underground_line:3914 { 
     name R2-35-00-1_ul_57; 
     phases AN; 
     from R2-35-00-1_node_394; 
     to R2-35-00-1_node_393; 
     length 706.491; 
     configuration line_configuration:51; 
} 

object underground_line:3915 { 
     name R2-35-00-1_ul_58; 
     phases AN; 
     from R2-35-00-1_node_394; 
     to R2-35-00-1_node_977; 
     length 139.917; 
     configuration line_configuration:51; 
} 

object underground_line:3931 { 
     name R2-35-00-1_ul_59; 
     phases AN; 
     from R2-35-00-1_node_469; 
     to R2-35-00-1_node_1008; 
     length 142.213; 
     configuration line_configuration:51; 
} 

object underground_line:3933 { 
     name R2-35-00-1_ul_60; 
     phases AN; 
     from R2-35-00-1_node_546; 
     to R2-35-00-1_node_374; 
     length 705.710; 
     configuration line_configuration:51; 
} 

object underground_line:3934 { 
     name R2-35-00-1_ul_61; 
     phases AN; 
     from R2-35-00-1_node_374; 
     to R2-35-00-1_node_380; 
     length 781.821; 
     configuration line_configuration:51; 
} 

object underground_line:3935 { 
     name R2-35-00-1_ul_62; 
     phases AN; 
     from R2-35-00-1_node_374; 
     to R2-35-00-1_node_375; 
     length 253.059; 
     configuration line_configuration:51; 
} 

object underground_line:3936 { 
     name R2-35-00-1_ul_63; 
     phases AN; 
     from R2-35-00-1_node_374; 
     to R2-35-00-1_node_377; 
     length 359.994; 
     configuration line_configuration:51; 
} 

object underground_line:3945 { 
     name R2-35-00-1_ul_64; 
     phases AN; 
     from R2-35-00-1_node_393; 
     to R2-35-00-1_node_966; 
     length 47.259; 
     configuration line_configuration:51; 
} 

object underground_line:3946 { 
     name R2-35-00-1_ul_65; 
     phases AN; 
     from R2-35-00-1_node_393; 
     to R2-35-00-1_node_989; 
     length 200.348; 
     configuration line_configuration:51; 
} 

object underground_line:3955 { 
     name R2-35-00-1_ul_66; 
     phases CN; 
     from R2-35-00-1_node_539; 
     to R2-35-00-1_node_884; 
     length 859.384; 
     configuration line_configuration:52; 
} 

object underground_line:3956 { 
     name R2-35-00-1_ul_67; 
     phases BN; 
     from R2-35-00-1_node_458; 
     to R2-35-00-1_node_971; 
     length 571.987; 
     configuration line_configuration:46; 
} 

object underground_line:3963 { 
     name R2-35-00-1_ul_68; 
     phases AN; 
     from R2-35-00-1_node_380; 
     to R2-35-00-1_node_378; 
     length 816.538; 
     configuration line_configuration:51; 
} 

object underground_line:3965 { 
     name R2-35-00-1_ul_69; 
     phases AN; 
     from R2-35-00-1_node_378; 
     to R2-35-00-1_node_859; 
     length 131.215; 
     configuration line_configuration:51; 
} 

object underground_line:3966 { 
     name R2-35-00-1_ul_70; 
     phases AN; 
     from R2-35-00-1_node_375; 
     to R2-35-00-1_node_857; 
     length 224.533; 
     configuration line_configuration:51; 
} 

object underground_line:3967 { 
     name R2-35-00-1_ul_71; 
     phases AN; 
     from R2-35-00-1_node_375; 
     to R2-35-00-1_node_951; 
     length 63.038; 
     configuration line_configuration:51; 
} 

object underground_line:3968 { 
     name R2-35-00-1_ul_72; 
     phases AN; 
     from R2-35-00-1_node_377; 
     to R2-35-00-1_node_911; 
     length 344.935; 
     configuration line_configuration:51; 
} 

object underground_line:3969 { 
     name R2-35-00-1_ul_73; 
     phases AN; 
     from R2-35-00-1_node_377; 
     to R2-35-00-1_node_856; 
     length 36.656; 
     configuration line_configuration:51; 
} 

object underground_line:3970 { 
     name R2-35-00-1_ul_74; 
     phases AN; 
     from R2-35-00-1_node_377; 
     to R2-35-00-1_node_376; 
     length 753.346; 
     configuration line_configuration:51; 
} 

object underground_line:3977 { 
     name R2-35-00-1_ul_75; 
     phases BN; 
     from R2-35-00-1_node_228; 
     to R2-35-00-1_node_820; 
     length 598.223; 
     configuration line_configuration:46; 
} 

object underground_line:3978 { 
     name R2-35-00-1_ul_76; 
     phases ABN; 
     from R2-35-00-1_node_228; 
     to R2-35-00-1_node_370; 
     length 796.317; 
     configuration line_configuration:79; 
} 

object underground_line:3984 { 
     name R2-35-00-1_ul_77; 
     phases CN; 
     from R2-35-00-1_node_431; 
     to R2-35-00-1_node_600; 
     length 2413.752; 
     configuration line_configuration:52; 
} 

object underground_line:3985 { 
     name R2-35-00-1_ul_78; 
     phases CN; 
     from R2-35-00-1_node_431; 
     to R2-35-00-1_node_432; 
     length 227.776; 
     configuration line_configuration:52; 
} 

object underground_line:4005 { 
     name R2-35-00-1_ul_79; 
     phases CN; 
     from R2-35-00-1_node_529; 
     to R2-35-00-1_node_753; 
     length 33.686; 
     configuration line_configuration:66; 
} 

object underground_line:4006 { 
     name R2-35-00-1_ul_80; 
     phases CN; 
     from R2-35-00-1_node_753; 
     to R2-35-00-1_node_754; 
     length 208.700; 
     configuration line_configuration:52; 
} 

object underground_line:4007 { 
     name R2-35-00-1_ul_81; 
     phases AN; 
     from R2-35-00-1_node_376; 
     to R2-35-00-1_node_379; 
     length 626.813; 
     configuration line_configuration:51; 
} 

object underground_line:4008 { 
     name R2-35-00-1_ul_82; 
     phases AN; 
     from R2-35-00-1_node_376; 
     to R2-35-00-1_node_858; 
     length 323.095; 
     configuration line_configuration:51; 
} 

object underground_line:4009 { 
     name R2-35-00-1_ul_83; 
     phases AN; 
     from R2-35-00-1_node_376; 
     to R2-35-00-1_node_860; 
     length 37.086; 
     configuration line_configuration:51; 
} 

object underground_line:4010 { 
     name R2-35-00-1_ul_84; 
     phases BN; 
     from R2-35-00-1_node_470; 
     to R2-35-00-1_node_418; 
     length 1027.214; 
     configuration line_configuration:46; 
} 

object underground_line:4011 { 
     name R2-35-00-1_ul_85; 
     phases BN; 
     from R2-35-00-1_node_418; 
     to R2-35-00-1_node_417; 
     length 459.473; 
     configuration line_configuration:46; 
} 

object underground_line:4012 { 
     name R2-35-00-1_ul_86; 
     phases BN; 
     from R2-35-00-1_node_417; 
     to R2-35-00-1_node_1010; 
     length 237.991; 
     configuration line_configuration:46; 
} 

object underground_line:4014 { 
     name R2-35-00-1_ul_87; 
     phases BN; 
     from R2-35-00-1_node_820; 
     to R2-35-00-1_node_1036; 
     length 205.161; 
     configuration line_configuration:46; 
} 

object underground_line:4015 { 
     name R2-35-00-1_ul_88; 
     phases BN; 
     from R2-35-00-1_node_370; 
     to R2-35-00-1_node_220; 
     length 1534.498; 
     configuration line_configuration:46; 
} 

object underground_line:4016 { 
     name R2-35-00-1_ul_89; 
     phases AN; 
     from R2-35-00-1_node_370; 
     to R2-35-00-1_node_826; 
     length 722.538; 
     configuration line_configuration:51; 
} 

object underground_line:4022 { 
     name R2-35-00-1_ul_90; 
     phases AN; 
     from R2-35-00-1_node_427; 
     to R2-35-00-1_node_601; 
     length 23.889; 
     configuration line_configuration:51; 
} 

object underground_line:4023 { 
     name R2-35-00-1_ul_91; 
     phases CN; 
     from R2-35-00-1_node_432; 
     to R2-35-00-1_node_823; 
     length 377.821; 
     configuration line_configuration:66; 
} 

object underground_line:4024 { 
     name R2-35-00-1_ul_92; 
     phases CN; 
     from R2-35-00-1_node_432; 
     to R2-35-00-1_node_369; 
     length 2240.076; 
     configuration line_configuration:52; 
} 

object underground_line:4025 { 
     name R2-35-00-1_ul_93; 
     phases CN; 
     from R2-35-00-1_node_432; 
     to R2-35-00-1_node_433; 
     length 375.935; 
     configuration line_configuration:52; 
} 

object underground_line:4034 { 
     name R2-35-00-1_ul_94; 
     phases BN; 
     from R2-35-00-1_node_474; 
     to R2-35-00-1_node_1019; 
     length 408.810; 
     configuration line_configuration:46; 
} 

object underground_line:4046 { 
     name R2-35-00-1_ul_95; 
     phases AN; 
     from R2-35-00-1_node_379; 
     to R2-35-00-1_node_371; 
     length 322.365; 
     configuration line_configuration:51; 
} 

object underground_line:4047 { 
     name R2-35-00-1_ul_96; 
     phases AN; 
     from R2-35-00-1_node_379; 
     to R2-35-00-1_node_834; 
     length 182.151; 
     configuration line_configuration:51; 
} 

object underground_line:4048 { 
     name R2-35-00-1_ul_97; 
     phases ABCN; 
     from R2-35-00-1_node_460; 
     to R2-35-00-1_node_411; 
     length 93.315; 
     configuration line_configuration:54; 
} 

object underground_line:4049 { 
     name R2-35-00-1_ul_98; 
     phases ABCN; 
     from R2-35-00-1_node_411; 
     to R2-35-00-1_node_429; 
     length 623.556; 
     configuration line_configuration:54; 
} 

object underground_line:4050 { 
     name R2-35-00-1_ul_99; 
     phases AN; 
     from R2-35-00-1_node_411; 
     to R2-35-00-1_node_972; 
     length 929.263; 
     configuration line_configuration:51; 
} 

object underground_line:4051 { 
     name R2-35-00-1_ul_100; 
     phases AN; 
     from R2-35-00-1_node_411; 
     to R2-35-00-1_node_988; 
     length 29.106; 
     configuration line_configuration:51; 
} 

object underground_line:4055 { 
     name R2-35-00-1_ul_101; 
     phases AN; 
     from R2-35-00-1_node_826; 
     to R2-35-00-1_node_427; 
     length 34.251; 
     configuration line_configuration:51; 
} 

object underground_line:4056 { 
     name R2-35-00-1_ul_102; 
     phases AN; 
     from R2-35-00-1_node_826; 
     to R2-35-00-1_node_825; 
     length 987.338; 
     configuration line_configuration:51; 
} 

object underground_line:4058 { 
     name R2-35-00-1_ul_103; 
     phases CN; 
     from R2-35-00-1_node_369; 
     to R2-35-00-1_node_897; 
     length 3294.177; 
     configuration line_configuration:52; 
} 

object underground_line:4059 { 
     name R2-35-00-1_ul_104; 
     phases CN; 
     from R2-35-00-1_node_369; 
     to R2-35-00-1_node_746; 
     length 1777.386; 
     configuration line_configuration:52; 
} 

object underground_line:4060 { 
     name R2-35-00-1_ul_105; 
     phases CN; 
     from R2-35-00-1_node_433; 
     to R2-35-00-1_node_918; 
     length 276.950; 
     configuration line_configuration:52; 
} 

object underground_line:4061 { 
     name R2-35-00-1_ul_106; 
     phases CN; 
     from R2-35-00-1_node_433; 
     to R2-35-00-1_node_824; 
     length 396.610; 
     configuration line_configuration:52; 
} 

object underground_line:4063 { 
     name R2-35-00-1_ul_107; 
     phases BN; 
     from R2-35-00-1_node_451; 
     to R2-35-00-1_node_419; 
     length 29.032; 
     configuration line_configuration:46; 
} 

object underground_line:4070 { 
     name R2-35-00-1_ul_108; 
     phases BN; 
     from R2-35-00-1_node_526; 
     to R2-35-00-1_node_652; 
     length 686.425; 
     configuration line_configuration:46; 
} 

object underground_line:4073 { 
     name R2-35-00-1_ul_109; 
     phases BN; 
     from R2-35-00-1_node_419; 
     to R2-35-00-1_node_959; 
     length 188.179; 
     configuration line_configuration:46; 
} 

object underground_line:4080 { 
     name R2-35-00-1_ul_110; 
     phases AN; 
     from R2-35-00-1_node_371; 
     to R2-35-00-1_node_837; 
     length 218.286; 
     configuration line_configuration:51; 
} 

object underground_line:4081 { 
     name R2-35-00-1_ul_111; 
     phases AN; 
     from R2-35-00-1_node_371; 
     to R2-35-00-1_node_372; 
     length 183.986; 
     configuration line_configuration:51; 
} 

object underground_line:4082 { 
     name R2-35-00-1_ul_112; 
     phases AN; 
     from R2-35-00-1_node_371; 
     to R2-35-00-1_node_956; 
     length 189.715; 
     configuration line_configuration:51; 
} 

object underground_line:4083 { 
     name R2-35-00-1_ul_113; 
     phases BN; 
     from R2-35-00-1_node_419; 
     to R2-35-00-1_node_1013; 
     length 289.982; 
     configuration line_configuration:46; 
} 

object underground_line:4084 { 
     name R2-35-00-1_ul_114; 
     phases ABCN; 
     from R2-35-00-1_node_429; 
     to R2-35-00-1_node_410; 
     length 851.565; 
     configuration line_configuration:54; 
} 

object underground_line:4085 { 
     name R2-35-00-1_ul_115; 
     phases CN; 
     from R2-35-00-1_node_410; 
     to R2-35-00-1_node_975; 
     length 906.133; 
     configuration line_configuration:52; 
} 

object underground_line:4086 { 
     name R2-35-00-1_ul_116; 
     phases BN; 
     from R2-35-00-1_node_410; 
     to R2-35-00-1_node_974; 
     length 245.840; 
     configuration line_configuration:46; 
} 

object underground_line:4087 { 
     name R2-35-00-1_ul_117; 
     phases AN; 
     from R2-35-00-1_node_472; 
     to R2-35-00-1_node_1015; 
     length 237.199; 
     configuration line_configuration:51; 
} 

object underground_line:4088 { 
     name R2-35-00-1_ul_118; 
     phases CN; 
     from R2-35-00-1_node_897; 
     to R2-35-00-1_node_384; 
     length 362.941; 
     configuration line_configuration:52; 
} 

object underground_line:4089 { 
     name R2-35-00-1_ul_119; 
     phases CN; 
     from R2-35-00-1_node_897; 
     to R2-35-00-1_node_899; 
     length 378.608; 
     configuration line_configuration:52; 
} 

object underground_line:4097 { 
     name R2-35-00-1_ul_120; 
     phases CN; 
     from R2-35-00-1_node_541; 
     to R2-35-00-1_node_895; 
     length 741.856; 
     configuration line_configuration:52; 
} 

object underground_line:4107 { 
     name R2-35-00-1_ul_121; 
     phases AN; 
     from R2-35-00-1_node_372; 
     to R2-35-00-1_node_833; 
     length 268.665; 
     configuration line_configuration:51; 
} 

object underground_line:4108 { 
     name R2-35-00-1_ul_122; 
     phases AN; 
     from R2-35-00-1_node_372; 
     to R2-35-00-1_node_373; 
     length 508.369; 
     configuration line_configuration:51; 
} 

object underground_line:4109 { 
     name R2-35-00-1_ul_123; 
     phases AN; 
     from R2-35-00-1_node_525; 
     to R2-35-00-1_node_368; 
     length 299.513; 
     configuration line_configuration:51; 
} 

object underground_line:4110 { 
     name R2-35-00-1_ul_124; 
     phases AN; 
     from R2-35-00-1_node_368; 
     to R2-35-00-1_node_653; 
     length 234.684; 
     configuration line_configuration:51; 
} 

object underground_line:4112 { 
     name R2-35-00-1_ul_125; 
     phases AN; 
     from R2-35-00-1_node_524; 
     to R2-35-00-1_node_654; 
     length 26.718; 
     configuration line_configuration:51; 
} 

object underground_line:4113 { 
     name R2-35-00-1_ul_126; 
     phases CN; 
     from R2-35-00-1_node_384; 
     to R2-35-00-1_node_898; 
     length 257.305; 
     configuration line_configuration:52; 
} 

object underground_line:4114 { 
     name R2-35-00-1_ul_127; 
     phases CN; 
     from R2-35-00-1_node_384; 
     to R2-35-00-1_node_428; 
     length 1606.290; 
     configuration line_configuration:52; 
} 

object underground_line:4116 { 
     name R2-35-00-1_ul_128; 
     phases CN; 
     from R2-35-00-1_node_457; 
     to R2-35-00-1_node_1024; 
     length 1227.690; 
     configuration line_configuration:52; 
} 

object underground_line:4120 { 
     name R2-35-00-1_ul_129; 
     phases CN; 
     from R2-35-00-1_node_465; 
     to R2-35-00-1_node_414; 
     length 495.429; 
     configuration line_configuration:52; 
} 

object underground_line:4122 { 
     name R2-35-00-1_ul_130; 
     phases CN; 
     from R2-35-00-1_node_414; 
     to R2-35-00-1_node_413; 
     length 86.729; 
     configuration line_configuration:52; 
} 

object underground_line:4123 { 
     name R2-35-00-1_ul_131; 
     phases CN; 
     from R2-35-00-1_node_413; 
     to R2-35-00-1_node_412; 
     length 669.066; 
     configuration line_configuration:52; 
} 

object underground_line:4124 { 
     name R2-35-00-1_ul_132; 
     phases AN; 
     from R2-35-00-1_node_373; 
     to R2-35-00-1_node_835; 
     length 697.157; 
     configuration line_configuration:51; 
} 

object underground_line:4125 { 
     name R2-35-00-1_ul_133; 
     phases AN; 
     from R2-35-00-1_node_373; 
     to R2-35-00-1_node_836; 
     length 186.478; 
     configuration line_configuration:51; 
} 

object underground_line:4126 { 
     name R2-35-00-1_ul_134; 
     phases AN; 
     from R2-35-00-1_node_373; 
     to R2-35-00-1_node_957; 
     length 370.875; 
     configuration line_configuration:51; 
} 

object underground_line:4127 { 
     name R2-35-00-1_ul_135; 
     phases CN; 
     from R2-35-00-1_node_428; 
     to R2-35-00-1_node_643; 
     length 1002.532; 
     configuration line_configuration:52; 
} 

object underground_line:4132 { 
     name R2-35-00-1_ul_136; 
     phases ABCN; 
     from R2-35-00-1_node_532; 
     to R2-35-00-1_node_794; 
     length 622.372; 
     configuration line_configuration:54; 
} 

object underground_line:4143 { 
     name R2-35-00-1_ul_137; 
     phases CN; 
     from R2-35-00-1_node_461; 
     to R2-35-00-1_node_986; 
     length 274.967; 
     configuration line_configuration:52; 
} 

object underground_line:4147 { 
     name R2-35-00-1_ul_138; 
     phases ABCN; 
     from R2-35-00-1_node_467; 
     to R2-35-00-1_node_1003; 
     length 709.786; 
     configuration line_configuration:54; 
} 

object underground_line:4154 { 
     name R2-35-00-1_ul_139; 
     phases BN; 
     from R2-35-00-1_node_456; 
     to R2-35-00-1_node_965; 
     length 392.750; 
     configuration line_configuration:46; 
} 

object underground_line:4158 { 
     name R2-35-00-1_ul_140; 
     phases CN; 
     from R2-35-00-1_node_516; 
     to R2-35-00-1_node_904; 
     length 245.408; 
     configuration line_configuration:52; 
} 

object underground_line:4179 { 
     name R2-35-00-1_ul_141; 
     phases AN; 
     from R2-35-00-1_node_533; 
     to R2-35-00-1_node_808; 
     length 651.491; 
     configuration line_configuration:51; 
} 

object underground_line:4186 { 
     name R2-35-00-1_ul_142; 
     phases AN; 
     from R2-35-00-1_node_463; 
     to R2-35-00-1_node_1000; 
     length 273.757; 
     configuration line_configuration:51; 
} 

object underground_line:4194 { 
     name R2-35-00-1_ul_143; 
     phases BN; 
     from R2-35-00-1_node_548; 
     to R2-35-00-1_node_385; 
     length 62.932; 
     configuration line_configuration:46; 
} 

object underground_line:4196 { 
     name R2-35-00-1_ul_144; 
     phases BN; 
     from R2-35-00-1_node_385; 
     to R2-35-00-1_node_930; 
     length 1146.976; 
     configuration line_configuration:46; 
} 

object underground_line:4197 { 
     name R2-35-00-1_ul_145; 
     phases BN; 
     from R2-35-00-1_node_385; 
     to R2-35-00-1_node_999; 
     length 224.340; 
     configuration line_configuration:46; 
} 

object underground_line:4198 { 
     name R2-35-00-1_ul_146; 
     phases BN; 
     from R2-35-00-1_node_385; 
     to R2-35-00-1_node_387; 
     length 1017.460; 
     configuration line_configuration:46; 
} 

object underground_line:4204 { 
     name R2-35-00-1_ul_147; 
     phases BN; 
     from R2-35-00-1_node_383; 
     to R2-35-00-1_node_893; 
     length 2171.621; 
     configuration line_configuration:46; 
} 

object underground_line:4205 { 
     name R2-35-00-1_ul_148; 
     phases BN; 
     from R2-35-00-1_node_383; 
     to R2-35-00-1_node_602; 
     length 4166.676; 
     configuration line_configuration:46; 
} 

object underground_line:4218 { 
     name R2-35-00-1_ul_149; 
     phases AN; 
     from R2-35-00-1_node_462; 
     to R2-35-00-1_node_991; 
     length 574.782; 
     configuration line_configuration:51; 
} 

object underground_line:4220 { 
     name R2-35-00-1_ul_150; 
     phases BN; 
     from R2-35-00-1_node_387; 
     to R2-35-00-1_node_388; 
     length 138.606; 
     configuration line_configuration:46; 
} 

object underground_line:4221 { 
     name R2-35-00-1_ul_151; 
     phases BN; 
     from R2-35-00-1_node_388; 
     to R2-35-00-1_node_997; 
     length 31.678; 
     configuration line_configuration:46; 
} 

object underground_line:4223 { 
     name R2-35-00-1_ul_152; 
     phases BN; 
     from R2-35-00-1_node_388; 
     to R2-35-00-1_node_389; 
     length 764.833; 
     configuration line_configuration:46; 
} 

object underground_line:4224 { 
     name R2-35-00-1_ul_153; 
     phases ABCN; 
     from R2-35-00-1_node_543; 
     to R2-35-00-1_node_907; 
     length 47.768; 
     configuration line_configuration:54; 
} 

object underground_line:4230 { 
     name R2-35-00-1_ul_154; 
     phases BN; 
     from R2-35-00-1_node_893; 
     to R2-35-00-1_node_891; 
     length 187.448; 
     configuration line_configuration:46; 
} 

object underground_line:4231 { 
     name R2-35-00-1_ul_155; 
     phases BN; 
     from R2-35-00-1_node_891; 
     to R2-35-00-1_node_603; 
     length 18.263; 
     configuration line_configuration:46; 
} 

object underground_line:4232 { 
     name R2-35-00-1_ul_156; 
     phases AN; 
     from R2-35-00-1_node_517; 
     to R2-35-00-1_node_645; 
     length 755.449; 
     configuration line_configuration:53; 
} 

object underground_line:4234 { 
     name R2-35-00-1_ul_157; 
     phases AN; 
     from R2-35-00-1_node_645; 
     to R2-35-00-1_node_644; 
     length 143.684; 
     configuration line_configuration:51; 
} 

object underground_line:4244 { 
     name R2-35-00-1_ul_158; 
     phases ABN; 
     from R2-35-00-1_node_550; 
     to R2-35-00-1_node_57; 
     length 27.084; 
     configuration line_configuration:79; 
} 

object underground_line:4245 { 
     name R2-35-00-1_ul_159; 
     phases AN; 
     from R2-35-00-1_node_57; 
     to R2-35-00-1_node_922; 
     length 5170.538; 
     configuration line_configuration:51; 
} 

object underground_line:4246 { 
     name R2-35-00-1_ul_160; 
     phases BN; 
     from R2-35-00-1_node_57; 
     to R2-35-00-1_node_946; 
     length 2610.149; 
     configuration line_configuration:46; 
} 

object underground_line:4250 { 
     name R2-35-00-1_ul_161; 
     phases BN; 
     from R2-35-00-1_node_389; 
     to R2-35-00-1_node_386; 
     length 124.587; 
     configuration line_configuration:46; 
} 

object underground_line:4252 { 
     name R2-35-00-1_ul_162; 
     phases BN; 
     from R2-35-00-1_node_389; 
     to R2-35-00-1_node_931; 
     length 48.229; 
     configuration line_configuration:46; 
} 

object underground_line:4257 { 
     name R2-35-00-1_ul_163; 
     phases BN; 
     from R2-35-00-1_node_530; 
     to R2-35-00-1_node_760; 
     length 325.868; 
     configuration line_configuration:74; 
} 

object underground_line:4262 { 
     name R2-35-00-1_ul_164; 
     phases AN; 
     from R2-35-00-1_node_922; 
     to R2-35-00-1_node_604; 
     length 502.835; 
     configuration line_configuration:51; 
} 

object underground_line:4263 { 
     name R2-35-00-1_ul_165; 
     phases BN; 
     from R2-35-00-1_node_923; 
     to R2-35-00-1_node_605; 
     length 30.722; 
     configuration line_configuration:46; 
} 

object underground_line:4264 { 
     name R2-35-00-1_ul_166; 
     phases BN; 
     from R2-35-00-1_node_946; 
     to R2-35-00-1_node_923; 
     length 153.307; 
     configuration line_configuration:46; 
} 

object underground_line:4266 { 
     name R2-35-00-1_ul_167; 
     phases BN; 
     from R2-35-00-1_node_386; 
     to R2-35-00-1_node_390; 
     length 362.031; 
     configuration line_configuration:46; 
} 

object underground_line:4267 { 
     name R2-35-00-1_ul_168; 
     phases BN; 
     from R2-35-00-1_node_386; 
     to R2-35-00-1_node_1009; 
     length 100.629; 
     configuration line_configuration:46; 
} 

object underground_line:4275 { 
     name R2-35-00-1_ul_169; 
     phases BN; 
     from R2-35-00-1_node_459; 
     to R2-35-00-1_node_973; 
     length 799.568; 
     configuration line_configuration:46; 
} 

object underground_line:4281 { 
     name R2-35-00-1_ul_170; 
     phases CN; 
     from R2-35-00-1_node_453; 
     to R2-35-00-1_node_401; 
     length 777.622; 
     configuration line_configuration:52; 
} 

object underground_line:4282 { 
     name R2-35-00-1_ul_171; 
     phases CN; 
     from R2-35-00-1_node_401; 
     to R2-35-00-1_node_400; 
     length 266.985; 
     configuration line_configuration:52; 
} 

object underground_line:4283 { 
     name R2-35-00-1_ul_172; 
     phases CN; 
     from R2-35-00-1_node_401; 
     to R2-35-00-1_node_1025; 
     length 326.285; 
     configuration line_configuration:52; 
} 

object underground_line:4284 { 
     name R2-35-00-1_ul_173; 
     phases CN; 
     from R2-35-00-1_node_401; 
     to R2-35-00-1_node_995; 
     length 25.929; 
     configuration line_configuration:52; 
} 

object underground_line:4285 { 
     name R2-35-00-1_ul_174; 
     phases BN; 
     from R2-35-00-1_node_390; 
     to R2-35-00-1_node_932; 
     length 227.915; 
     configuration line_configuration:46; 
} 

object underground_line:4286 { 
     name R2-35-00-1_ul_175; 
     phases BN; 
     from R2-35-00-1_node_390; 
     to R2-35-00-1_node_391; 
     length 417.367; 
     configuration line_configuration:46; 
} 

object underground_line:4291 { 
     name R2-35-00-1_ul_176; 
     phases AN; 
     from R2-35-00-1_node_455; 
     to R2-35-00-1_node_409; 
     length 106.818; 
     configuration line_configuration:51; 
} 

object underground_line:4292 { 
     name R2-35-00-1_ul_177; 
     phases AN; 
     from R2-35-00-1_node_409; 
     to R2-35-00-1_node_402; 
     length 647.668; 
     configuration line_configuration:51; 
} 

object underground_line:4293 { 
     name R2-35-00-1_ul_178; 
     phases AN; 
     from R2-35-00-1_node_402; 
     to R2-35-00-1_node_1027; 
     length 33.635; 
     configuration line_configuration:51; 
} 

object underground_line:4294 { 
     name R2-35-00-1_ul_179; 
     phases AN; 
     from R2-35-00-1_node_402; 
     to R2-35-00-1_node_403; 
     length 125.951; 
     configuration line_configuration:51; 
} 

object underground_line:4295 { 
     name R2-35-00-1_ul_180; 
     phases CN; 
     from R2-35-00-1_node_400; 
     to R2-35-00-1_node_996; 
     length 11.958; 
     configuration line_configuration:52; 
} 

object underground_line:4296 { 
     name R2-35-00-1_ul_181; 
     phases CN; 
     from R2-35-00-1_node_400; 
     to R2-35-00-1_node_399; 
     length 980.579; 
     configuration line_configuration:52; 
} 

object underground_line:4297 { 
     name R2-35-00-1_ul_182; 
     phases BN; 
     from R2-35-00-1_node_391; 
     to R2-35-00-1_node_954; 
     length 259.998; 
     configuration line_configuration:46; 
} 

object underground_line:4301 { 
     name R2-35-00-1_ul_183; 
     phases AN; 
     from R2-35-00-1_node_403; 
     to R2-35-00-1_node_992; 
     length 43.353; 
     configuration line_configuration:51; 
} 

object underground_line:4302 { 
     name R2-35-00-1_ul_184; 
     phases AN; 
     from R2-35-00-1_node_403; 
     to R2-35-00-1_node_404; 
     length 760.349; 
     configuration line_configuration:51; 
} 

object underground_line:4303 { 
     name R2-35-00-1_ul_185; 
     phases CN; 
     from R2-35-00-1_node_399; 
     to R2-35-00-1_node_398; 
     length 501.325; 
     configuration line_configuration:52; 
} 

object underground_line:4304 { 
     name R2-35-00-1_ul_186; 
     phases CN; 
     from R2-35-00-1_node_399; 
     to R2-35-00-1_node_1006; 
     length 138.353; 
     configuration line_configuration:52; 
} 

object underground_line:4306 { 
     name R2-35-00-1_ul_187; 
     phases CN; 
     from R2-35-00-1_node_521; 
     to R2-35-00-1_node_648; 
     length 370.309; 
     configuration line_configuration:52; 
} 

object underground_line:4309 { 
     name R2-35-00-1_ul_188; 
     phases CN; 
     from R2-35-00-1_node_518; 
     to R2-35-00-1_node_426; 
     length 471.786; 
     configuration line_configuration:52; 
} 

object underground_line:4310 { 
     name R2-35-00-1_ul_189; 
     phases CN; 
     from R2-35-00-1_node_426; 
     to R2-35-00-1_node_430; 
     length 595.006; 
     configuration line_configuration:52; 
} 

object underground_line:4311 { 
     name R2-35-00-1_ul_190; 
     phases CN; 
     from R2-35-00-1_node_430; 
     to R2-35-00-1_node_646; 
     length 154.935; 
     configuration line_configuration:52; 
} 

object underground_line:4312 { 
     name R2-35-00-1_ul_191; 
     phases AN; 
     from R2-35-00-1_node_404; 
     to R2-35-00-1_node_405; 
     length 393.489; 
     configuration line_configuration:51; 
} 

object underground_line:4313 { 
     name R2-35-00-1_ul_192; 
     phases AN; 
     from R2-35-00-1_node_404; 
     to R2-35-00-1_node_1026; 
     length 47.942; 
     configuration line_configuration:51; 
} 

object underground_line:4314 { 
     name R2-35-00-1_ul_193; 
     phases CN; 
     from R2-35-00-1_node_398; 
     to R2-35-00-1_node_397; 
     length 514.189; 
     configuration line_configuration:52; 
} 

object underground_line:4315 { 
     name R2-35-00-1_ul_194; 
     phases CN; 
     from R2-35-00-1_node_398; 
     to R2-35-00-1_node_979; 
     length 15.385; 
     configuration line_configuration:52; 
} 

object underground_line:4319 { 
     name R2-35-00-1_ul_195; 
     phases CN; 
     from R2-35-00-1_node_520; 
     to R2-35-00-1_node_647; 
     length 429.026; 
     configuration line_configuration:52; 
} 

object underground_line:4320 { 
     name R2-35-00-1_ul_196; 
     phases AN; 
     from R2-35-00-1_node_405; 
     to R2-35-00-1_node_406; 
     length 304.151; 
     configuration line_configuration:51; 
} 

object underground_line:4321 { 
     name R2-35-00-1_ul_197; 
     phases AN; 
     from R2-35-00-1_node_405; 
     to R2-35-00-1_node_994; 
     length 41.830; 
     configuration line_configuration:51; 
} 

object underground_line:4322 { 
     name R2-35-00-1_ul_198; 
     phases CN; 
     from R2-35-00-1_node_397; 
     to R2-35-00-1_node_396; 
     length 393.283; 
     configuration line_configuration:52; 
} 

object underground_line:4323 { 
     name R2-35-00-1_ul_199; 
     phases CN; 
     from R2-35-00-1_node_397; 
     to R2-35-00-1_node_998; 
     length 23.214; 
     configuration line_configuration:52; 
} 

object underground_line:4326 { 
     name R2-35-00-1_ul_200; 
     phases AN; 
     from R2-35-00-1_node_406; 
     to R2-35-00-1_node_407; 
     length 390.544; 
     configuration line_configuration:51; 
} 

object underground_line:4327 { 
     name R2-35-00-1_ul_201; 
     phases AN; 
     from R2-35-00-1_node_407; 
     to R2-35-00-1_node_408; 
     length 969.905; 
     configuration line_configuration:51; 
} 

object underground_line_conductor:9 { 
     //name 4/0 AAC (Conc); 
     rating.summer.continuous 214.0; 
     outer_diameter 1.32; 
     conductor_gmr 0.0177 ft; 
     conductor_diameter 0.528; 
     conductor_resistance 0.433488; 
     neutral_gmr 0.0485380344339232 ft; 
     neutral_resistance 13.5696; 
     neutral_diameter 0.0641; 
     neutral_strands 11.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:11 { 
     //name 2 AL (Conc); 
     rating.summer.continuous 112.0; 
     outer_diameter 1.09; 
     conductor_gmr 0.0088 ft; 
     conductor_diameter 0.292; 
     conductor_resistance 1.38336; 
     neutral_gmr 0.0348162687755351 ft; 
     neutral_resistance 13.5696; 
     neutral_diameter 0.0641; 
     neutral_strands 6.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

// Recorders

object recorder { 
    parent R2-35-00-1_reg_1;
    property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag; 
    limit 1440; 
    interval 60; 
    file "Rdata/scenario1/scenario1HP_2-35.00-1_reg1_output.csv"; 
}; 

object recorder { 
    parent R2-35-00-1_cap_1;
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R2-35.00-1_capacitor1.csv; 
    interval 60; 
    limit 1440; 
}; 

object recorder { 
    parent R2-35-00-1_cap_2;
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R2-35.00-1_capacitor2.csv; 
    interval 60; 
    limit 1440; 
};

object recorder { 
    parent R2-35-00-1_cap_3;
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R2-35.00-1_capacitor3.csv; 
    interval 60; 
    limit 1440; 
};

object recorder { 
    parent R2-35-00-1_cap_4;
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R2-35.00-1_capacitor4.csv; 
    interval 60; 
    limit 1440; 
};

object recorder { 
    parent R2-35-00-1_cap_5;
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R2-35.00-1_capacitor5.csv; 
    interval 60; 
    limit 1440; 
};

object recorder { 
    parent R2-35-00-1_cap_6;
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R2-35.00-1_capacitor6.csv; 
    interval 60; 
    limit 1440; 
};

object recorder { 
    parent R2-35-00-1_cap_7;
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R2-35.00-1_capacitor7.csv; 
    interval 60; 
    limit 1440; 
};

object recorder { 
    parent R2-35-00-1_cap_8;
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R2-35.00-1_capacitor8.csv; 
    interval 60; 
    limit 1440; 
};

object recorder { 
    parent R2-35-00-1_cap_9;
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R2-35.00-1_capacitor9.csv; 
    interval 60; 
    limit 1440; 
};

object recorder { 
    parent R2-35-00-1_cap_10;
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R2-35.00-1_capacitor10.csv; 
    interval 60; 
    limit 1440; 
};

object recorder { 
    parent R2-35-00-1_cap_11;
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R2-35.00-1_capacitor11.csv; 
    interval 60; 
    limit 1440; 
};

object recorder { 
    parent R2-35-00-1_cap_12;
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R2-35.00-1_capacitor12.csv; 
    interval 60; 
    limit 1440; 
};

object recorder { 
    parent R2-35-00-1_cap_13;
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R2-35.00-1_capacitor13.csv; 
    interval 60; 
    limit 1440; 
};
	 
