     name batt_R5-12-47-3_tn_1225;
     parent batt_inv_R5-12-47-3_tn_1225;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:2969 { 
     name R5-12-47-3_tn_1225; 
     phases BS; 
     parent R5-12-47-3_tm_29; 
     power_12 10900+6200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:2970 { 
     name R5-12-47-3_tn_1226; 
     phases AS; 
     parent R5-12-47-3_tm_30; 
     power_12 5300+3000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:2971 { 
     name R5-12-47-3_tn_1227; 
     phases BS; 
     parent R5-12-47-3_tm_31; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:2972 { 
     name R5-12-47-3_tn_1228; 
     phases CS; 
     parent R5-12-47-3_tm_32; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:2973 { 
     name R5-12-47-3_tn_1229; 
     phases CS; 
     parent R5-12-47-3_tm_33; 
     power_12 3820+2000j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:2974 { 
     name R5-12-47-3_tn_1230; 
     phases CS; 
     parent R5-12-47-3_tm_34; 
     power_12 3230+1630j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1231;
     from R5-12-47-3_tn_1231;
     to batt_meter_R5-12-47-3_tn_1231;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1231;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1231;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1231;
     sense_object R5-12-47-3_tm_35;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1231;
     parent batt_inv_R5-12-47-3_tn_1231;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:2975 { 
     name R5-12-47-3_tn_1231; 
     phases CS; 
     parent R5-12-47-3_tm_35; 
     power_12 3220+1600j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1232;
     from R5-12-47-3_tn_1232;
     to batt_meter_R5-12-47-3_tn_1232;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1232;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1232;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1232;
     sense_object R5-12-47-3_tm_36;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1232;
     parent batt_inv_R5-12-47-3_tn_1232;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:2976 { 
     name R5-12-47-3_tn_1232; 
     phases AS; 
     parent R5-12-47-3_tm_36; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1233;
     from R5-12-47-3_tn_1233;
     to batt_meter_R5-12-47-3_tn_1233;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1233;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1233;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1233;
     sense_object R5-12-47-3_tm_37;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1233;
     parent batt_inv_R5-12-47-3_tn_1233;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:2977 { 
     name R5-12-47-3_tn_1233; 
     phases BS; 
     parent R5-12-47-3_tm_37; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1234;
     from R5-12-47-3_tn_1234;
     to batt_meter_R5-12-47-3_tn_1234;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1234;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1234;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1234;
     sense_object R5-12-47-3_tm_38;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1234;
     parent batt_inv_R5-12-47-3_tn_1234;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:2978 { 
     name R5-12-47-3_tn_1234; 
     phases CS; 
     parent R5-12-47-3_tm_38; 
     power_12 1666+8722j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1235;
     from R5-12-47-3_tn_1235;
     to batt_meter_R5-12-47-3_tn_1235;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1235;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1235;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1235;
     sense_object R5-12-47-3_tm_39;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1235;
     parent batt_inv_R5-12-47-3_tn_1235;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:2979 { 
     name R5-12-47-3_tn_1235; 
     phases AS; 
     parent R5-12-47-3_tm_39; 
     power_12 4000+2000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1236;
     from R5-12-47-3_tn_1236;
     to batt_meter_R5-12-47-3_tn_1236;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1236;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1236;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1236;
     sense_object R5-12-47-3_tm_40;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1236;
     parent batt_inv_R5-12-47-3_tn_1236;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:2980 { 
     name R5-12-47-3_tn_1236; 
     phases BS; 
     parent R5-12-47-3_tm_40; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:2981 { 
     name R5-12-47-3_tn_1237; 
     phases CS; 
     parent R5-12-47-3_tm_41; 
     power_12 11300+5500j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1238;
     from R5-12-47-3_tn_1238;
     to batt_meter_R5-12-47-3_tn_1238;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1238;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1238;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1238;
     sense_object R5-12-47-3_tm_42;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1238;
     parent batt_inv_R5-12-47-3_tn_1238;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:2982 { 
     name R5-12-47-3_tn_1238; 
     phases AS; 
     parent R5-12-47-3_tm_42; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1239;
     from R5-12-47-3_tn_1239;
     to batt_meter_R5-12-47-3_tn_1239;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1239;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1239;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1239;
     sense_object R5-12-47-3_tm_43;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1239;
     parent batt_inv_R5-12-47-3_tn_1239;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:2983 { 
     name R5-12-47-3_tn_1239; 
     phases BS; 
     parent R5-12-47-3_tm_43; 
     power_12 1738.8+9996j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:2984 { 
     name R5-12-47-3_tn_1240; 
     phases CS; 
     parent R5-12-47-3_tm_44; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:2985 { 
     name R5-12-47-3_tn_1241; 
     phases AS; 
     parent R5-12-47-3_tm_45; 
     power_12 8900+4450j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1242;
     from R5-12-47-3_tn_1242;
     to batt_meter_R5-12-47-3_tn_1242;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1242;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1242;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1242;
     sense_object R5-12-47-3_tm_46;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1242;
     parent batt_inv_R5-12-47-3_tn_1242;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:2986 { 
     name R5-12-47-3_tn_1242; 
     phases BS; 
     parent R5-12-47-3_tm_46; 
     power_12 8900+4450j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1243;
     from R5-12-47-3_tn_1243;
     to batt_meter_R5-12-47-3_tn_1243;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1243;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1243;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1243;
     sense_object R5-12-47-3_tm_47;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1243;
     parent batt_inv_R5-12-47-3_tn_1243;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:2987 { 
     name R5-12-47-3_tn_1243; 
     phases CS; 
     parent R5-12-47-3_tm_47; 
     power_12 2785.7+1593.1j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1244;
     from R5-12-47-3_tn_1244;
     to batt_meter_R5-12-47-3_tn_1244;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1244;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1244;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1244;
     sense_object R5-12-47-3_tm_48;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1244;
     parent batt_inv_R5-12-47-3_tn_1244;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:2988 { 
     name R5-12-47-3_tn_1244; 
     phases AS; 
     parent R5-12-47-3_tm_48; 
     power_12 8900+5100j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:2989 { 
     name R5-12-47-3_tn_1245; 
     phases BS; 
     parent R5-12-47-3_tm_49; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1246;
     from R5-12-47-3_tn_1246;
     to batt_meter_R5-12-47-3_tn_1246;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1246;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1246;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1246;
     sense_object R5-12-47-3_tm_50;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1246;
     parent batt_inv_R5-12-47-3_tn_1246;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:2990 { 
     name R5-12-47-3_tn_1246; 
     phases CS; 
     parent R5-12-47-3_tm_50; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:2991 { 
     name R5-12-47-3_tn_1247; 
     phases CS; 
     parent R5-12-47-3_tm_51; 
     power_12 2960+1680j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:2992 { 
     name R5-12-47-3_tn_1248; 
     phases CS; 
     parent R5-12-47-3_tm_52; 
     power_12 4400+2500j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1249;
     from R5-12-47-3_tn_1249;
     to batt_meter_R5-12-47-3_tn_1249;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1249;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1249;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1249;
     sense_object R5-12-47-3_tm_53;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1249;
     parent batt_inv_R5-12-47-3_tn_1249;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:2993 { 
     name R5-12-47-3_tn_1249; 
     phases CS; 
     parent R5-12-47-3_tm_53; 
     power_12 8600+4900j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1250;
     from R5-12-47-3_tn_1250;
     to batt_meter_R5-12-47-3_tn_1250;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1250;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1250;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1250;
     sense_object R5-12-47-3_tm_54;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1250;
     parent batt_inv_R5-12-47-3_tn_1250;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:2994 { 
     name R5-12-47-3_tn_1250; 
     phases CS; 
     parent R5-12-47-3_tm_54; 
     power_12 9300+4500j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:2995 { 
     name R5-12-47-3_tn_1251; 
     phases BS; 
     parent R5-12-47-3_tm_55; 
     power_12 11900+5800j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1252;
     from R5-12-47-3_tn_1252;
     to batt_meter_R5-12-47-3_tn_1252;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1252;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1252;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1252;
     sense_object R5-12-47-3_tm_56;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1252;
     parent batt_inv_R5-12-47-3_tn_1252;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:2996 { 
     name R5-12-47-3_tn_1252; 
     phases CS; 
     parent R5-12-47-3_tm_56; 
     power_12 5400+3000j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:2997 { 
     name R5-12-47-3_tn_1253; 
     phases AS; 
     parent R5-12-47-3_tm_57; 
     power_12 10200+4900j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1254;
     from R5-12-47-3_tn_1254;
     to batt_meter_R5-12-47-3_tn_1254;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1254;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1254;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1254;
     sense_object R5-12-47-3_tm_58;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1254;
     parent batt_inv_R5-12-47-3_tn_1254;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:2998 { 
     name R5-12-47-3_tn_1254; 
     phases BS; 
     parent R5-12-47-3_tm_58; 
     power_12 13340+6670j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1255;
     from R5-12-47-3_tn_1255;
     to batt_meter_R5-12-47-3_tn_1255;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1255;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1255;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1255;
     sense_object R5-12-47-3_tm_59;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1255;
     parent batt_inv_R5-12-47-3_tn_1255;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:2999 { 
     name R5-12-47-3_tn_1255; 
     phases CS; 
     parent R5-12-47-3_tm_59; 
     power_12 6000+3400j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1256;
     from R5-12-47-3_tn_1256;
     to batt_meter_R5-12-47-3_tn_1256;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1256;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1256;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1256;
     sense_object R5-12-47-3_tm_60;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1256;
     parent batt_inv_R5-12-47-3_tn_1256;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3000 { 
     name R5-12-47-3_tn_1256; 
     phases CS; 
     parent R5-12-47-3_tm_60; 
     power_12 1750+9900j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1257;
     from R5-12-47-3_tn_1257;
     to batt_meter_R5-12-47-3_tn_1257;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1257;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1257;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1257;
     sense_object R5-12-47-3_tm_61;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1257;
     parent batt_inv_R5-12-47-3_tn_1257;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3001 { 
     name R5-12-47-3_tn_1257; 
     phases BS; 
     parent R5-12-47-3_tm_61; 
     power_12 2000+1100j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3002 { 
     name R5-12-47-3_tn_1258; 
     phases AS; 
     parent R5-12-47-3_tm_62; 
     power_12 5400+3100j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3003 { 
     name R5-12-47-3_tn_1259; 
     phases AS; 
     parent R5-12-47-3_tm_63; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1260;
     from R5-12-47-3_tn_1260;
     to batt_meter_R5-12-47-3_tn_1260;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1260;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1260;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1260;
     sense_object R5-12-47-3_tm_64;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1260;
     parent batt_inv_R5-12-47-3_tn_1260;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3004 { 
     name R5-12-47-3_tn_1260; 
     phases BS; 
     parent R5-12-47-3_tm_64; 
     power_12 7000+3400j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3005 { 
     name R5-12-47-3_tn_1261; 
     phases CS; 
     parent R5-12-47-3_tm_65; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1262;
     from R5-12-47-3_tn_1262;
     to batt_meter_R5-12-47-3_tn_1262;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1262;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1262;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1262;
     sense_object R5-12-47-3_tm_66;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1262;
     parent batt_inv_R5-12-47-3_tn_1262;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3006 { 
     name R5-12-47-3_tn_1262; 
     phases BS; 
     parent R5-12-47-3_tm_66; 
     power_12 13340+6670j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3007 { 
     name R5-12-47-3_tn_1263; 
     phases BS; 
     parent R5-12-47-3_tm_67; 
     power_12 1750+9900j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3008 { 
     name R5-12-47-3_tn_1264; 
     phases BS; 
     parent R5-12-47-3_tm_68; 
     power_12 1290+7300j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1265;
     from R5-12-47-3_tn_1265;
     to batt_meter_R5-12-47-3_tn_1265;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1265;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1265;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1265;
     sense_object R5-12-47-3_tm_69;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1265;
     parent batt_inv_R5-12-47-3_tn_1265;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3009 { 
     name R5-12-47-3_tn_1265; 
     phases BS; 
     parent R5-12-47-3_tm_69; 
     power_12 2280+1290j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1266;
     from R5-12-47-3_tn_1266;
     to batt_meter_R5-12-47-3_tn_1266;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1266;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1266;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1266;
     sense_object R5-12-47-3_tm_70;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1266;
     parent batt_inv_R5-12-47-3_tn_1266;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3010 { 
     name R5-12-47-3_tn_1266; 
     phases BS; 
     parent R5-12-47-3_tm_70; 
     power_12 1360+7700j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1267;
     from R5-12-47-3_tn_1267;
     to batt_meter_R5-12-47-3_tn_1267;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1267;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1267;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1267;
     sense_object R5-12-47-3_tm_71;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1267;
     parent batt_inv_R5-12-47-3_tn_1267;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3011 { 
     name R5-12-47-3_tn_1267; 
     phases BS; 
     parent R5-12-47-3_tm_71; 
     power_12 7000+4000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1268;
     from R5-12-47-3_tn_1268;
     to batt_meter_R5-12-47-3_tn_1268;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1268;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1268;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1268;
     sense_object R5-12-47-3_tm_72;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1268;
     parent batt_inv_R5-12-47-3_tn_1268;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3012 { 
     name R5-12-47-3_tn_1268; 
     phases BS; 
     parent R5-12-47-3_tm_72; 
     power_12 1380+7800j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1269;
     from R5-12-47-3_tn_1269;
     to batt_meter_R5-12-47-3_tn_1269;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1269;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1269;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1269;
     sense_object R5-12-47-3_tm_73;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1269;
     parent batt_inv_R5-12-47-3_tn_1269;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3013 { 
     name R5-12-47-3_tn_1269; 
     phases BS; 
     parent R5-12-47-3_tm_73; 
     power_12 5300+3000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3014 { 
     name R5-12-47-3_tn_1270; 
     phases BS; 
     parent R5-12-47-3_tm_74; 
     power_12 6000+2900j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3015 { 
     name R5-12-47-3_tn_1271; 
     phases BS; 
     parent R5-12-47-3_tm_75; 
     power_12 2140+11600j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1272;
     from R5-12-47-3_tn_1272;
     to batt_meter_R5-12-47-3_tn_1272;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1272;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1272;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1272;
     sense_object R5-12-47-3_tm_76;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1272;
     parent batt_inv_R5-12-47-3_tn_1272;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3016 { 
     name R5-12-47-3_tn_1272; 
     phases BS; 
     parent R5-12-47-3_tm_76; 
     power_12 11200+6400j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3017 { 
     name R5-12-47-3_tn_1273; 
     phases BS; 
     parent R5-12-47-3_tm_77; 
     power_12 4830+2740j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1274;
     from R5-12-47-3_tn_1274;
     to batt_meter_R5-12-47-3_tn_1274;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1274;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1274;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1274;
     sense_object R5-12-47-3_tm_78;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1274;
     parent batt_inv_R5-12-47-3_tn_1274;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3018 { 
     name R5-12-47-3_tn_1274; 
     phases AS; 
     parent R5-12-47-3_tm_78; 
     power_12 7600+3700j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1275;
     from R5-12-47-3_tn_1275;
     to batt_meter_R5-12-47-3_tn_1275;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1275;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1275;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1275;
     sense_object R5-12-47-3_tm_79;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1275;
     parent batt_inv_R5-12-47-3_tn_1275;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3019 { 
     name R5-12-47-3_tn_1275; 
     phases AS; 
     parent R5-12-47-3_tm_79; 
     power_12 4300+2400j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1276;
     from R5-12-47-3_tn_1276;
     to batt_meter_R5-12-47-3_tn_1276;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1276;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1276;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1276;
     sense_object R5-12-47-3_tm_80;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1276;
     parent batt_inv_R5-12-47-3_tn_1276;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3020 { 
     name R5-12-47-3_tn_1276; 
     phases CS; 
     parent R5-12-47-3_tm_80; 
     power_12 8400+4800j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1277;
     from R5-12-47-3_tn_1277;
     to batt_meter_R5-12-47-3_tn_1277;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1277;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1277;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1277;
     sense_object R5-12-47-3_tm_81;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1277;
     parent batt_inv_R5-12-47-3_tn_1277;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3021 { 
     name R5-12-47-3_tn_1277; 
     phases BS; 
     parent R5-12-47-3_tm_81; 
     power_12 8700+4900j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3022 { 
     name R5-12-47-3_tn_1278; 
     phases AS; 
     parent R5-12-47-3_tm_82; 
     power_12 8400+4700j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1279;
     from R5-12-47-3_tn_1279;
     to batt_meter_R5-12-47-3_tn_1279;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1279;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1279;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1279;
     sense_object R5-12-47-3_tm_83;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1279;
     parent batt_inv_R5-12-47-3_tn_1279;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3023 { 
     name R5-12-47-3_tn_1279; 
     phases CS; 
     parent R5-12-47-3_tm_83; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3024 { 
     name R5-12-47-3_tn_1280; 
     phases CS; 
     parent R5-12-47-3_tm_84; 
     power_12 4002+2001j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3025 { 
     name R5-12-47-3_tn_1281; 
     phases BS; 
     parent R5-12-47-3_tm_85; 
     power_12 13340+6670j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3026 { 
     name R5-12-47-3_tn_1282; 
     phases CS; 
     parent R5-12-47-3_tm_86; 
     power_12 10800+5500j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3027 { 
     name R5-12-47-3_tn_1283; 
     phases AS; 
     parent R5-12-47-3_tm_87; 
     power_12 5100+2500j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1284;
     from R5-12-47-3_tn_1284;
     to batt_meter_R5-12-47-3_tn_1284;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1284;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1284;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1284;
     sense_object R5-12-47-3_tm_88;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1284;
     parent batt_inv_R5-12-47-3_tn_1284;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3028 { 
     name R5-12-47-3_tn_1284; 
     phases AS; 
     parent R5-12-47-3_tm_88; 
     power_12 11200+5400j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1285;
     from R5-12-47-3_tn_1285;
     to batt_meter_R5-12-47-3_tn_1285;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1285;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1285;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1285;
     sense_object R5-12-47-3_tm_89;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1285;
     parent batt_inv_R5-12-47-3_tn_1285;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3029 { 
     name R5-12-47-3_tn_1285; 
     phases AS; 
     parent R5-12-47-3_tm_89; 
     power_12 7100+4000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3030 { 
     name R5-12-47-3_tn_1286; 
     phases CS; 
     parent R5-12-47-3_tm_90; 
     power_12 10300+5000j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1287;
     from R5-12-47-3_tn_1287;
     to batt_meter_R5-12-47-3_tn_1287;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1287;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1287;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1287;
     sense_object R5-12-47-3_tm_91;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1287;
     parent batt_inv_R5-12-47-3_tn_1287;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3031 { 
     name R5-12-47-3_tn_1287; 
     phases AS; 
     parent R5-12-47-3_tm_91; 
     power_12 1320+7500j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3032 { 
     name R5-12-47-3_tn_1288; 
     phases AS; 
     parent R5-12-47-3_tm_92; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1289;
     from R5-12-47-3_tn_1289;
     to batt_meter_R5-12-47-3_tn_1289;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1289;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1289;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1289;
     sense_object R5-12-47-3_tm_93;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1289;
     parent batt_inv_R5-12-47-3_tn_1289;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3033 { 
     name R5-12-47-3_tn_1289; 
     phases BS; 
     parent R5-12-47-3_tm_93; 
     power_12 8100+3900j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3034 { 
     name R5-12-47-3_tn_1290; 
     phases CS; 
     parent R5-12-47-3_tm_94; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3035 { 
     name R5-12-47-3_tn_1291; 
     phases CS; 
     parent R5-12-47-3_tm_95; 
     power_12 1660+9400j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1292;
     from R5-12-47-3_tn_1292;
     to batt_meter_R5-12-47-3_tn_1292;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1292;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1292;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1292;
     sense_object R5-12-47-3_tm_96;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1292;
     parent batt_inv_R5-12-47-3_tn_1292;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3036 { 
     name R5-12-47-3_tn_1292; 
     phases CS; 
     parent R5-12-47-3_tm_96; 
     power_12 1700+1000j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1293;
     from R5-12-47-3_tn_1293;
     to batt_meter_R5-12-47-3_tn_1293;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1293;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1293;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1293;
     sense_object R5-12-47-3_tm_97;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1293;
     parent batt_inv_R5-12-47-3_tn_1293;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3037 { 
     name R5-12-47-3_tn_1293; 
     phases CS; 
     parent R5-12-47-3_tm_97; 
     power_12 3300+1600j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3038 { 
     name R5-12-47-3_tn_1294; 
     phases BS; 
     parent R5-12-47-3_tm_98; 
     power_12 7200+3500j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3039 { 
     name R5-12-47-3_tn_1295; 
     phases BS; 
     parent R5-12-47-3_tm_99; 
     power_12 5700+2800j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1296;
     from R5-12-47-3_tn_1296;
     to batt_meter_R5-12-47-3_tn_1296;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1296;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1296;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1296;
     sense_object R5-12-47-3_tm_100;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1296;
     parent batt_inv_R5-12-47-3_tn_1296;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3040 { 
     name R5-12-47-3_tn_1296; 
     phases AS; 
     parent R5-12-47-3_tm_100; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1297;
     from R5-12-47-3_tn_1297;
     to batt_meter_R5-12-47-3_tn_1297;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1297;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1297;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1297;
     sense_object R5-12-47-3_tm_101;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1297;
     parent batt_inv_R5-12-47-3_tn_1297;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3041 { 
     name R5-12-47-3_tn_1297; 
     phases BS; 
     parent R5-12-47-3_tm_101; 
     power_12 7100+4000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3042 { 
     name R5-12-47-3_tn_1298; 
     phases CS; 
     parent R5-12-47-3_tm_102; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1299;
     from R5-12-47-3_tn_1299;
     to batt_meter_R5-12-47-3_tn_1299;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1299;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1299;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1299;
     sense_object R5-12-47-3_tm_103;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1299;
     parent batt_inv_R5-12-47-3_tn_1299;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3043 { 
     name R5-12-47-3_tn_1299; 
     phases BS; 
     parent R5-12-47-3_tm_103; 
     power_12 10000+5000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3044 { 
     name R5-12-47-3_tn_1300; 
     phases AS; 
     parent R5-12-47-3_tm_104; 
     power_12 2200+1250j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1301;
     from R5-12-47-3_tn_1301;
     to batt_meter_R5-12-47-3_tn_1301;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1301;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1301;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1301;
     sense_object R5-12-47-3_tm_105;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1301;
     parent batt_inv_R5-12-47-3_tn_1301;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3045 { 
     name R5-12-47-3_tn_1301; 
     phases CS; 
     parent R5-12-47-3_tm_105; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1302;
     from R5-12-47-3_tn_1302;
     to batt_meter_R5-12-47-3_tn_1302;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1302;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1302;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1302;
     sense_object R5-12-47-3_tm_106;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1302;
     parent batt_inv_R5-12-47-3_tn_1302;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3046 { 
     name R5-12-47-3_tn_1302; 
     phases AS; 
     parent R5-12-47-3_tm_106; 
     power_12 2570+1410j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3047 { 
     name R5-12-47-3_tn_1303; 
     phases CS; 
     parent R5-12-47-3_tm_107; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1304;
     from R5-12-47-3_tn_1304;
     to batt_meter_R5-12-47-3_tn_1304;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1304;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1304;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1304;
     sense_object R5-12-47-3_tm_108;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1304;
     parent batt_inv_R5-12-47-3_tn_1304;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3048 { 
     name R5-12-47-3_tn_1304; 
     phases AS; 
     parent R5-12-47-3_tm_108; 
     power_12 1530+7800j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3049 { 
     name R5-12-47-3_tn_1305; 
     phases BS; 
     parent R5-12-47-3_tm_109; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1306;
     from R5-12-47-3_tn_1306;
     to batt_meter_R5-12-47-3_tn_1306;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1306;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1306;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1306;
     sense_object R5-12-47-3_tm_110;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1306;
     parent batt_inv_R5-12-47-3_tn_1306;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3050 { 
     name R5-12-47-3_tn_1306; 
     phases CS; 
     parent R5-12-47-3_tm_110; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1307;
     from R5-12-47-3_tn_1307;
     to batt_meter_R5-12-47-3_tn_1307;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1307;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1307;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1307;
     sense_object R5-12-47-3_tm_111;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1307;
     parent batt_inv_R5-12-47-3_tn_1307;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3051 { 
     name R5-12-47-3_tn_1307; 
     phases CS; 
     parent R5-12-47-3_tm_111; 
     power_12 13340+6670j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1308;
     from R5-12-47-3_tn_1308;
     to batt_meter_R5-12-47-3_tn_1308;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1308;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1308;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1308;
     sense_object R5-12-47-3_tm_112;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1308;
     parent batt_inv_R5-12-47-3_tn_1308;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3052 { 
     name R5-12-47-3_tn_1308; 
     phases AS; 
     parent R5-12-47-3_tm_112; 
     power_12 7700+3700j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1309;
     from R5-12-47-3_tn_1309;
     to batt_meter_R5-12-47-3_tn_1309;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1309;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1309;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1309;
     sense_object R5-12-47-3_tm_113;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1309;
     parent batt_inv_R5-12-47-3_tn_1309;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3053 { 
     name R5-12-47-3_tn_1309; 
     phases AS; 
     parent R5-12-47-3_tm_113; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3054 { 
     name R5-12-47-3_tn_1310; 
     phases BS; 
     parent R5-12-47-3_tm_114; 
     power_12 5800+3300j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1311;
     from R5-12-47-3_tn_1311;
     to batt_meter_R5-12-47-3_tn_1311;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1311;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1311;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1311;
     sense_object R5-12-47-3_tm_115;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1311;
     parent batt_inv_R5-12-47-3_tn_1311;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3055 { 
     name R5-12-47-3_tn_1311; 
     phases CS; 
     parent R5-12-47-3_tm_115; 
     power_12 4000+2000j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1312;
     from R5-12-47-3_tn_1312;
     to batt_meter_R5-12-47-3_tn_1312;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1312;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1312;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1312;
     sense_object R5-12-47-3_tm_116;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1312;
     parent batt_inv_R5-12-47-3_tn_1312;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3056 { 
     name R5-12-47-3_tn_1312; 
     phases AS; 
     parent R5-12-47-3_tm_116; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3057 { 
     name R5-12-47-3_tn_1313; 
     phases BS; 
     parent R5-12-47-3_tm_117; 
     power_12 1530+7400j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1314;
     from R5-12-47-3_tn_1314;
     to batt_meter_R5-12-47-3_tn_1314;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1314;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1314;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1314;
     sense_object R5-12-47-3_tm_118;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1314;
     parent batt_inv_R5-12-47-3_tn_1314;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3058 { 
     name R5-12-47-3_tn_1314; 
     phases CS; 
     parent R5-12-47-3_tm_118; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3059 { 
     name R5-12-47-3_tn_1315; 
     phases AS; 
     parent R5-12-47-3_tm_119; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1316;
     from R5-12-47-3_tn_1316;
     to batt_meter_R5-12-47-3_tn_1316;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1316;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1316;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1316;
     sense_object R5-12-47-3_tm_120;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1316;
     parent batt_inv_R5-12-47-3_tn_1316;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3060 { 
     name R5-12-47-3_tn_1316; 
     phases BS; 
     parent R5-12-47-3_tm_120; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1317;
     from R5-12-47-3_tn_1317;
     to batt_meter_R5-12-47-3_tn_1317;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1317;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1317;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1317;
     sense_object R5-12-47-3_tm_121;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1317;
     parent batt_inv_R5-12-47-3_tn_1317;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3061 { 
     name R5-12-47-3_tn_1317; 
     phases CS; 
     parent R5-12-47-3_tm_121; 
     power_12 2000+1000j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3062 { 
     name R5-12-47-3_tn_1318; 
     phases BS; 
     parent R5-12-47-3_tm_122; 
     power_12 1280+6200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1319;
     from R5-12-47-3_tn_1319;
     to batt_meter_R5-12-47-3_tn_1319;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1319;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1319;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1319;
     sense_object R5-12-47-3_tm_123;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1319;
     parent batt_inv_R5-12-47-3_tn_1319;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3063 { 
     name R5-12-47-3_tn_1319; 
     phases BS; 
     parent R5-12-47-3_tm_123; 
     power_12 4100+2300j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3064 { 
     name R5-12-47-3_tn_1320; 
     phases AS; 
     parent R5-12-47-3_tm_124; 
     power_12 7300+3500j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3065 { 
     name R5-12-47-3_tn_1321; 
     phases CS; 
     parent R5-12-47-3_tm_125; 
     power_12 3700+1800j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3066 { 
     name R5-12-47-3_tn_1322; 
     phases CS; 
     parent R5-12-47-3_tm_126; 
     power_12 1270+7200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3067 { 
     name R5-12-47-3_tn_1323; 
     phases CS; 
     parent R5-12-47-3_tm_127; 
     power_12 7000+4000j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3068 { 
     name R5-12-47-3_tn_1324; 
     phases AS; 
     parent R5-12-47-3_tm_128; 
     power_12 9100+5200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3069 { 
     name R5-12-47-3_tn_1325; 
     phases BS; 
     parent R5-12-47-3_tm_129; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1326;
     from R5-12-47-3_tn_1326;
     to batt_meter_R5-12-47-3_tn_1326;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1326;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1326;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1326;
     sense_object R5-12-47-3_tm_130;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1326;
     parent batt_inv_R5-12-47-3_tn_1326;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3070 { 
     name R5-12-47-3_tn_1326; 
     phases CS; 
     parent R5-12-47-3_tm_130; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3071 { 
     name R5-12-47-3_tn_1327; 
     phases AS; 
     parent R5-12-47-3_tm_131; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3072 { 
     name R5-12-47-3_tn_1328; 
     phases BS; 
     parent R5-12-47-3_tm_132; 
     power_12 4900+2800j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1329;
     from R5-12-47-3_tn_1329;
     to batt_meter_R5-12-47-3_tn_1329;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1329;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1329;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1329;
     sense_object R5-12-47-3_tm_133;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1329;
     parent batt_inv_R5-12-47-3_tn_1329;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3073 { 
     name R5-12-47-3_tn_1329; 
     phases CS; 
     parent R5-12-47-3_tm_133; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1330;
     from R5-12-47-3_tn_1330;
     to batt_meter_R5-12-47-3_tn_1330;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1330;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1330;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1330;
     sense_object R5-12-47-3_tm_134;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1330;
     parent batt_inv_R5-12-47-3_tn_1330;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3074 { 
     name R5-12-47-3_tn_1330; 
     phases CS; 
     parent R5-12-47-3_tm_134; 
     power_12 4400+2500j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1331;
     from R5-12-47-3_tn_1331;
     to batt_meter_R5-12-47-3_tn_1331;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1331;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1331;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1331;
     sense_object R5-12-47-3_tm_135;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1331;
     parent batt_inv_R5-12-47-3_tn_1331;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3075 { 
     name R5-12-47-3_tn_1331; 
     phases AS; 
     parent R5-12-47-3_tm_135; 
     power_12 10200+4900j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1332;
     from R5-12-47-3_tn_1332;
     to batt_meter_R5-12-47-3_tn_1332;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1332;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1332;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1332;
     sense_object R5-12-47-3_tm_136;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1332;
     parent batt_inv_R5-12-47-3_tn_1332;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3076 { 
     name R5-12-47-3_tn_1332; 
     phases BS; 
     parent R5-12-47-3_tm_136; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1333;
     from R5-12-47-3_tn_1333;
     to batt_meter_R5-12-47-3_tn_1333;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1333;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1333;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1333;
     sense_object R5-12-47-3_tm_137;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1333;
     parent batt_inv_R5-12-47-3_tn_1333;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3077 { 
     name R5-12-47-3_tn_1333; 
     phases CS; 
     parent R5-12-47-3_tm_137; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1334;
     from R5-12-47-3_tn_1334;
     to batt_meter_R5-12-47-3_tn_1334;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1334;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1334;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1334;
     sense_object R5-12-47-3_tm_138;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1334;
     parent batt_inv_R5-12-47-3_tn_1334;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3078 { 
     name R5-12-47-3_tn_1334; 
     phases BS; 
     parent R5-12-47-3_tm_138; 
     power_12 5500+2800j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1335;
     from R5-12-47-3_tn_1335;
     to batt_meter_R5-12-47-3_tn_1335;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1335;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1335;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1335;
     sense_object R5-12-47-3_tm_139;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1335;
     parent batt_inv_R5-12-47-3_tn_1335;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3079 { 
     name R5-12-47-3_tn_1335; 
     phases BS; 
     parent R5-12-47-3_tm_139; 
     power_12 6400+3600j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1336;
     from R5-12-47-3_tn_1336;
     to batt_meter_R5-12-47-3_tn_1336;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1336;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1336;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1336;
     sense_object R5-12-47-3_tm_140;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1336;
     parent batt_inv_R5-12-47-3_tn_1336;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3080 { 
     name R5-12-47-3_tn_1336; 
     phases BS; 
     parent R5-12-47-3_tm_140; 
     power_12 8300+4700j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1337;
     from R5-12-47-3_tn_1337;
     to batt_meter_R5-12-47-3_tn_1337;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1337;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1337;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1337;
     sense_object R5-12-47-3_tm_141;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1337;
     parent batt_inv_R5-12-47-3_tn_1337;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3081 { 
     name R5-12-47-3_tn_1337; 
     phases CS; 
     parent R5-12-47-3_tm_141; 
     power_12 7300+4200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1338;
     from R5-12-47-3_tn_1338;
     to batt_meter_R5-12-47-3_tn_1338;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1338;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1338;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1338;
     sense_object R5-12-47-3_tm_142;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1338;
     parent batt_inv_R5-12-47-3_tn_1338;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3082 { 
     name R5-12-47-3_tn_1338; 
     phases AS; 
     parent R5-12-47-3_tm_142; 
     power_12 1100+600j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1339;
     from R5-12-47-3_tn_1339;
     to batt_meter_R5-12-47-3_tn_1339;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1339;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1339;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1339;
     sense_object R5-12-47-3_tm_143;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1339;
     parent batt_inv_R5-12-47-3_tn_1339;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3083 { 
     name R5-12-47-3_tn_1339; 
     phases CS; 
     parent R5-12-47-3_tm_143; 
     power_12 3500+1700j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3084 { 
     name R5-12-47-3_tn_1340; 
     phases BS; 
     parent R5-12-47-3_tm_144; 
     power_12 5760+3330j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3085 { 
     name R5-12-47-3_tn_1341; 
     phases AS; 
     parent R5-12-47-3_tm_145; 
     power_12 1260+6100j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1342;
     from R5-12-47-3_tn_1342;
     to batt_meter_R5-12-47-3_tn_1342;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1342;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1342;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1342;
     sense_object R5-12-47-3_tm_146;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1342;
     parent batt_inv_R5-12-47-3_tn_1342;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3086 { 
     name R5-12-47-3_tn_1342; 
     phases BS; 
     parent R5-12-47-3_tm_146; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1343;
     from R5-12-47-3_tn_1343;
     to batt_meter_R5-12-47-3_tn_1343;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1343;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1343;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1343;
     sense_object R5-12-47-3_tm_147;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1343;
     parent batt_inv_R5-12-47-3_tn_1343;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3087 { 
     name R5-12-47-3_tn_1343; 
     phases CS; 
     parent R5-12-47-3_tm_147; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1344;
     from R5-12-47-3_tn_1344;
     to batt_meter_R5-12-47-3_tn_1344;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1344;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1344;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1344;
     sense_object R5-12-47-3_tm_148;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1344;
     parent batt_inv_R5-12-47-3_tn_1344;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3088 { 
     name R5-12-47-3_tn_1344; 
     phases BS; 
     parent R5-12-47-3_tm_148; 
     power_12 1610+8200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1345;
     from R5-12-47-3_tn_1345;
     to batt_meter_R5-12-47-3_tn_1345;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1345;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1345;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1345;
     sense_object R5-12-47-3_tm_149;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1345;
     parent batt_inv_R5-12-47-3_tn_1345;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3089 { 
     name R5-12-47-3_tn_1345; 
     phases AS; 
     parent R5-12-47-3_tm_149; 
     power_12 5400+3100j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3090 { 
     name R5-12-47-3_tn_1346; 
     phases BS; 
     parent R5-12-47-3_tm_150; 
     power_12 3600+2000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1347;
     from R5-12-47-3_tn_1347;
     to batt_meter_R5-12-47-3_tn_1347;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1347;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1347;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1347;
     sense_object R5-12-47-3_tm_151;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1347;
     parent batt_inv_R5-12-47-3_tn_1347;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3091 { 
     name R5-12-47-3_tn_1347; 
     phases BS; 
     parent R5-12-47-3_tm_151; 
     power_12 6670+3335j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3092 { 
     name R5-12-47-3_tn_1348; 
     phases BS; 
     parent R5-12-47-3_tm_152; 
     power_12 4500+2500j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3093 { 
     name R5-12-47-3_tn_1349; 
     phases BS; 
     parent R5-12-47-3_tm_153; 
     power_12 8000+4500j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3094 { 
     name R5-12-47-3_tn_1350; 
     phases BS; 
     parent R5-12-47-3_tm_154; 
     power_12 4700+2700j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3095 { 
     name R5-12-47-3_tn_1351; 
     phases AS; 
     parent R5-12-47-3_tm_155; 
     power_12 10500+5900j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3096 { 
     name R5-12-47-3_tn_1352; 
     phases BS; 
     parent R5-12-47-3_tm_156; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1353;
     from R5-12-47-3_tn_1353;
     to batt_meter_R5-12-47-3_tn_1353;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1353;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1353;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1353;
     sense_object R5-12-47-3_tm_157;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1353;
     parent batt_inv_R5-12-47-3_tn_1353;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3097 { 
     name R5-12-47-3_tn_1353; 
     phases CS; 
     parent R5-12-47-3_tm_157; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3098 { 
     name R5-12-47-3_tn_1354; 
     phases CS; 
     parent R5-12-47-3_tm_158; 
     power_12 7900+4400j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1355;
     from R5-12-47-3_tn_1355;
     to batt_meter_R5-12-47-3_tn_1355;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1355;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1355;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1355;
     sense_object R5-12-47-3_tm_159;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1355;
     parent batt_inv_R5-12-47-3_tn_1355;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3099 { 
     name R5-12-47-3_tn_1355; 
     phases BS; 
     parent R5-12-47-3_tm_159; 
     power_12 2550+1440j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1356;
     from R5-12-47-3_tn_1356;
     to batt_meter_R5-12-47-3_tn_1356;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1356;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1356;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1356;
     sense_object R5-12-47-3_tm_160;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1356;
     parent batt_inv_R5-12-47-3_tn_1356;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3100 { 
     name R5-12-47-3_tn_1356; 
     phases BS; 
     parent R5-12-47-3_tm_160; 
     power_12 13340+6670j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3101 { 
     name R5-12-47-3_tn_1357; 
     phases CS; 
     parent R5-12-47-3_tm_161; 
     power_12 4400+2500j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3102 { 
     name R5-12-47-3_tn_1358; 
     phases AS; 
     parent R5-12-47-3_tm_162; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3103 { 
     name R5-12-47-3_tn_1359; 
     phases BS; 
     parent R5-12-47-3_tm_163; 
     power_12 5500+2700j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1360;
     from R5-12-47-3_tn_1360;
     to batt_meter_R5-12-47-3_tn_1360;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1360;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1360;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1360;
     sense_object R5-12-47-3_tm_164;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1360;
     parent batt_inv_R5-12-47-3_tn_1360;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3104 { 
     name R5-12-47-3_tn_1360; 
     phases CS; 
     parent R5-12-47-3_tm_164; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1361;
     from R5-12-47-3_tn_1361;
     to batt_meter_R5-12-47-3_tn_1361;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1361;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1361;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1361;
     sense_object R5-12-47-3_tm_165;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1361;
     parent batt_inv_R5-12-47-3_tn_1361;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3105 { 
     name R5-12-47-3_tn_1361; 
     phases BS; 
     parent R5-12-47-3_tm_165; 
     power_12 11600+6100j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1362;
     from R5-12-47-3_tn_1362;
     to batt_meter_R5-12-47-3_tn_1362;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1362;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1362;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1362;
     sense_object R5-12-47-3_tm_166;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1362;
     parent batt_inv_R5-12-47-3_tn_1362;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3106 { 
     name R5-12-47-3_tn_1362; 
     phases BS; 
     parent R5-12-47-3_tm_166; 
     power_12 4750+2400j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1363;
     from R5-12-47-3_tn_1363;
     to batt_meter_R5-12-47-3_tn_1363;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1363;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1363;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1363;
     sense_object R5-12-47-3_tm_167;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1363;
     parent batt_inv_R5-12-47-3_tn_1363;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3107 { 
     name R5-12-47-3_tn_1363; 
     phases BS; 
     parent R5-12-47-3_tm_167; 
     power_12 4002+2001j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1364;
     from R5-12-47-3_tn_1364;
     to batt_meter_R5-12-47-3_tn_1364;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1364;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1364;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1364;
     sense_object R5-12-47-3_tm_168;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1364;
     parent batt_inv_R5-12-47-3_tn_1364;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3108 { 
     name R5-12-47-3_tn_1364; 
     phases BS; 
     parent R5-12-47-3_tm_168; 
     power_12 1414.4+821.6j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1365;
     from R5-12-47-3_tn_1365;
     to batt_meter_R5-12-47-3_tn_1365;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1365;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1365;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1365;
     sense_object R5-12-47-3_tm_169;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1365;
     parent batt_inv_R5-12-47-3_tn_1365;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3109 { 
     name R5-12-47-3_tn_1365; 
     phases BS; 
     parent R5-12-47-3_tm_169; 
     power_12 6600+3200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3110 { 
     name R5-12-47-3_tn_1366; 
     phases BS; 
     parent R5-12-47-3_tm_170; 
     power_12 4002+2001j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3111 { 
     name R5-12-47-3_tn_1367; 
     phases AS; 
     parent R5-12-47-3_tm_171; 
     power_12 7200+4100j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3112 { 
     name R5-12-47-3_tn_1368; 
     phases BS; 
     parent R5-12-47-3_tm_172; 
     power_12 2200+11500j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3113 { 
     name R5-12-47-3_tn_1369; 
     phases BS; 
     parent R5-12-47-3_tm_173; 
     power_12 8800+4300j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3114 { 
     name R5-12-47-3_tn_1370; 
     phases BS; 
     parent R5-12-47-3_tm_174; 
     power_12 9504+4704j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3115 { 
     name R5-12-47-3_tn_1371; 
     phases CS; 
     parent R5-12-47-3_tm_175; 
     power_12 1450+7900j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3116 { 
     name R5-12-47-3_tn_1372; 
     phases BS; 
     parent R5-12-47-3_tm_176; 
     power_12 5500+2700j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3117 { 
     name R5-12-47-3_tn_1373; 
     phases CS; 
     parent R5-12-47-3_tm_177; 
     power_12 6300+3100j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3118 { 
     name R5-12-47-3_tn_1374; 
     phases AS; 
     parent R5-12-47-3_tm_178; 
     power_12 7200+3500j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1375;
     from R5-12-47-3_tn_1375;
     to batt_meter_R5-12-47-3_tn_1375;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1375;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1375;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1375;
     sense_object R5-12-47-3_tm_179;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1375;
     parent batt_inv_R5-12-47-3_tn_1375;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3119 { 
     name R5-12-47-3_tn_1375; 
     phases BS; 
     parent R5-12-47-3_tm_179; 
     power_12 6800+3300j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3120 { 
     name R5-12-47-3_tn_1376; 
     phases BS; 
     parent R5-12-47-3_tm_180; 
     power_12 1260+7100j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3121 { 
     name R5-12-47-3_tn_1377; 
     phases BS; 
     parent R5-12-47-3_tm_181; 
     power_12 1300+7100j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1378;
     from R5-12-47-3_tn_1378;
     to batt_meter_R5-12-47-3_tn_1378;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1378;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1378;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1378;
     sense_object R5-12-47-3_tm_182;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1378;
     parent batt_inv_R5-12-47-3_tn_1378;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3122 { 
     name R5-12-47-3_tn_1378; 
     phases BS; 
     parent R5-12-47-3_tm_182; 
     power_12 8300+4710j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1379;
     from R5-12-47-3_tn_1379;
     to batt_meter_R5-12-47-3_tn_1379;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1379;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1379;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1379;
     sense_object R5-12-47-3_tm_183;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1379;
     parent batt_inv_R5-12-47-3_tn_1379;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3123 { 
     name R5-12-47-3_tn_1379; 
     phases CS; 
     parent R5-12-47-3_tm_183; 
     power_12 4500+2200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3124 { 
     name R5-12-47-3_tn_1380; 
     phases AS; 
     parent R5-12-47-3_tm_184; 
     power_12 9800+5000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1381;
     from R5-12-47-3_tn_1381;
     to batt_meter_R5-12-47-3_tn_1381;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1381;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1381;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1381;
     sense_object R5-12-47-3_tm_185;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1381;
     parent batt_inv_R5-12-47-3_tn_1381;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3125 { 
     name R5-12-47-3_tn_1381; 
     phases AS; 
     parent R5-12-47-3_tm_185; 
     power_12 3300+1600j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3126 { 
     name R5-12-47-3_tn_1382; 
     phases BS; 
     parent R5-12-47-3_tm_186; 
     power_12 1780+10100j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1383;
     from R5-12-47-3_tn_1383;
     to batt_meter_R5-12-47-3_tn_1383;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1383;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1383;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1383;
     sense_object R5-12-47-3_tm_187;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1383;
     parent batt_inv_R5-12-47-3_tn_1383;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3127 { 
     name R5-12-47-3_tn_1383; 
     phases BS; 
     parent R5-12-47-3_tm_187; 
     power_12 1800+1000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3128 { 
     name R5-12-47-3_tn_1384; 
     phases BS; 
     parent R5-12-47-3_tm_188; 
     power_12 2880+1632j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3129 { 
     name R5-12-47-3_tn_1385; 
     phases CS; 
     parent R5-12-47-3_tm_189; 
     power_12 2200+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3130 { 
     name R5-12-47-3_tn_1386; 
     phases CS; 
     parent R5-12-47-3_tm_190; 
     power_12 1900+900j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3131 { 
     name R5-12-47-3_tn_1387; 
     phases CS; 
     parent R5-12-47-3_tm_191; 
     power_12 4002+2001j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1388;
     from R5-12-47-3_tn_1388;
     to batt_meter_R5-12-47-3_tn_1388;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1388;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1388;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1388;
     sense_object R5-12-47-3_tm_192;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1388;
     parent batt_inv_R5-12-47-3_tn_1388;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3132 { 
     name R5-12-47-3_tn_1388; 
     phases CS; 
     parent R5-12-47-3_tm_192; 
     power_12 8000+3900j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3133 { 
     name R5-12-47-3_tn_1389; 
     phases AS; 
     parent R5-12-47-3_tm_193; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1390;
     from R5-12-47-3_tn_1390;
     to batt_meter_R5-12-47-3_tn_1390;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1390;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1390;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1390;
     sense_object R5-12-47-3_tm_194;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1390;
     parent batt_inv_R5-12-47-3_tn_1390;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3134 { 
     name R5-12-47-3_tn_1390; 
     phases BS; 
     parent R5-12-47-3_tm_194; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3135 { 
     name R5-12-47-3_tn_1391; 
     phases CS; 
     parent R5-12-47-3_tm_195; 
     power_12 1334+667j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3136 { 
     name R5-12-47-3_tn_1392; 
     phases AS; 
     parent R5-12-47-3_tm_196; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3137 { 
     name R5-12-47-3_tn_1393; 
     phases BS; 
     parent R5-12-47-3_tm_197; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3138 { 
     name R5-12-47-3_tn_1394; 
     phases CS; 
     parent R5-12-47-3_tm_198; 
     power_12 4400+2552j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1395;
     from R5-12-47-3_tn_1395;
     to batt_meter_R5-12-47-3_tn_1395;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1395;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1395;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1395;
     sense_object R5-12-47-3_tm_199;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1395;
     parent batt_inv_R5-12-47-3_tn_1395;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3139 { 
     name R5-12-47-3_tn_1395; 
     phases AS; 
     parent R5-12-47-3_tm_199; 
     power_12 7700+3700j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1396;
     from R5-12-47-3_tn_1396;
     to batt_meter_R5-12-47-3_tn_1396;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1396;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1396;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1396;
     sense_object R5-12-47-3_tm_200;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1396;
     parent batt_inv_R5-12-47-3_tn_1396;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3140 { 
     name R5-12-47-3_tn_1396; 
     phases BS; 
     parent R5-12-47-3_tm_200; 
     power_12 1280+7300j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3141 { 
     name R5-12-47-3_tn_1397; 
     phases CS; 
     parent R5-12-47-3_tm_201; 
     power_12 3600+1800j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1398;
     from R5-12-47-3_tn_1398;
     to batt_meter_R5-12-47-3_tn_1398;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1398;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1398;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1398;
     sense_object R5-12-47-3_tm_202;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1398;
     parent batt_inv_R5-12-47-3_tn_1398;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3142 { 
     name R5-12-47-3_tn_1398; 
     phases CS; 
     parent R5-12-47-3_tm_202; 
     power_12 6670+3335j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1399;
     from R5-12-47-3_tn_1399;
     to batt_meter_R5-12-47-3_tn_1399;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1399;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1399;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1399;
     sense_object R5-12-47-3_tm_203;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1399;
     parent batt_inv_R5-12-47-3_tn_1399;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3143 { 
     name R5-12-47-3_tn_1399; 
     phases AS; 
     parent R5-12-47-3_tm_203; 
     power_12 1360+7100j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1400;
     from R5-12-47-3_tn_1400;
     to batt_meter_R5-12-47-3_tn_1400;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1400;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1400;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1400;
     sense_object R5-12-47-3_tm_204;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1400;
     parent batt_inv_R5-12-47-3_tn_1400;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3144 { 
     name R5-12-47-3_tn_1400; 
     phases AS; 
     parent R5-12-47-3_tm_204; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3145 { 
     name R5-12-47-3_tn_1401; 
     phases BS; 
     parent R5-12-47-3_tm_205; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1402;
     from R5-12-47-3_tn_1402;
     to batt_meter_R5-12-47-3_tn_1402;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1402;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1402;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1402;
     sense_object R5-12-47-3_tm_206;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1402;
     parent batt_inv_R5-12-47-3_tn_1402;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3146 { 
     name R5-12-47-3_tn_1402; 
     phases CS; 
     parent R5-12-47-3_tm_206; 
     power_12 1334+667j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3147 { 
     name R5-12-47-3_tn_1403; 
     phases AS; 
     parent R5-12-47-3_tm_207; 
     power_12 8600+4700j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1404;
     from R5-12-47-3_tn_1404;
     to batt_meter_R5-12-47-3_tn_1404;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1404;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1404;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1404;
     sense_object R5-12-47-3_tm_208;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1404;
     parent batt_inv_R5-12-47-3_tn_1404;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3148 { 
     name R5-12-47-3_tn_1404; 
     phases AS; 
     parent R5-12-47-3_tm_208; 
     power_12 1650+8300j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3149 { 
     name R5-12-47-3_tn_1405; 
     phases AS; 
     parent R5-12-47-3_tm_209; 
     power_12 8900+4300j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1406;
     from R5-12-47-3_tn_1406;
     to batt_meter_R5-12-47-3_tn_1406;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1406;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1406;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1406;
     sense_object R5-12-47-3_tm_210;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1406;
     parent batt_inv_R5-12-47-3_tn_1406;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3150 { 
     name R5-12-47-3_tn_1406; 
     phases AS; 
     parent R5-12-47-3_tm_210; 
     power_12 2230+10800j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1407;
     from R5-12-47-3_tn_1407;
     to batt_meter_R5-12-47-3_tn_1407;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1407;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1407;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1407;
     sense_object R5-12-47-3_tm_211;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1407;
     parent batt_inv_R5-12-47-3_tn_1407;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3151 { 
     name R5-12-47-3_tn_1407; 
     phases AS; 
     parent R5-12-47-3_tm_211; 
     power_12 2114.6+10961j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1408;
     from R5-12-47-3_tn_1408;
     to batt_meter_R5-12-47-3_tn_1408;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1408;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1408;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1408;
     sense_object R5-12-47-3_tm_212;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1408;
     parent batt_inv_R5-12-47-3_tn_1408;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3152 { 
     name R5-12-47-3_tn_1408; 
     phases AS; 
     parent R5-12-47-3_tm_212; 
     power_12 5820+2813j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3153 { 
     name R5-12-47-3_tn_1409; 
     phases AS; 
     parent R5-12-47-3_tm_213; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3154 { 
     name R5-12-47-3_tn_1410; 
     phases BS; 
     parent R5-12-47-3_tm_214; 
     power_12 6670+3335j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1411;
     from R5-12-47-3_tn_1411;
     to batt_meter_R5-12-47-3_tn_1411;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1411;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1411;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1411;
     sense_object R5-12-47-3_tm_215;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1411;
     parent batt_inv_R5-12-47-3_tn_1411;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3155 { 
     name R5-12-47-3_tn_1411; 
     phases CS; 
     parent R5-12-47-3_tm_215; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1412;
     from R5-12-47-3_tn_1412;
     to batt_meter_R5-12-47-3_tn_1412;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1412;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1412;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1412;
     sense_object R5-12-47-3_tm_216;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1412;
     parent batt_inv_R5-12-47-3_tn_1412;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3156 { 
     name R5-12-47-3_tn_1412; 
     phases CS; 
     parent R5-12-47-3_tm_216; 
     power_12 2900+1400j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3157 { 
     name R5-12-47-3_tn_1413; 
     phases CS; 
     parent R5-12-47-3_tm_217; 
     power_12 1366.2+6633j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3158 { 
     name R5-12-47-3_tn_1414; 
     phases CS; 
     parent R5-12-47-3_tm_218; 
     power_12 1290+6200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3159 { 
     name R5-12-47-3_tn_1415; 
     phases CS; 
     parent R5-12-47-3_tm_219; 
     power_12 3600+1800j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1416;
     from R5-12-47-3_tn_1416;
     to batt_meter_R5-12-47-3_tn_1416;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1416;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1416;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1416;
     sense_object R5-12-47-3_tm_220;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1416;
     parent batt_inv_R5-12-47-3_tn_1416;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3160 { 
     name R5-12-47-3_tn_1416; 
     phases CS; 
     parent R5-12-47-3_tm_220; 
     power_12 1334+667j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1417;
     from R5-12-47-3_tn_1417;
     to batt_meter_R5-12-47-3_tn_1417;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1417;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1417;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1417;
     sense_object R5-12-47-3_tm_221;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1417;
     parent batt_inv_R5-12-47-3_tn_1417;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3161 { 
     name R5-12-47-3_tn_1417; 
     phases CS; 
     parent R5-12-47-3_tm_221; 
     power_12 1800+9300j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3162 { 
     name R5-12-47-3_tn_1418; 
     phases CS; 
     parent R5-12-47-3_tm_222; 
     power_12 6000+2900j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3163 { 
     name R5-12-47-3_tn_1419; 
     phases CS; 
     parent R5-12-47-3_tm_223; 
     power_12 5500+2700j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1420;
     from R5-12-47-3_tn_1420;
     to batt_meter_R5-12-47-3_tn_1420;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1420;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1420;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1420;
     sense_object R5-12-47-3_tm_224;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1420;
     parent batt_inv_R5-12-47-3_tn_1420;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3164 { 
     name R5-12-47-3_tn_1420; 
     phases BS; 
     parent R5-12-47-3_tm_224; 
     power_12 9078+4895j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3165 { 
     name R5-12-47-3_tn_1421; 
     phases BS; 
     parent R5-12-47-3_tm_225; 
     power_12 8700+5000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1422;
     from R5-12-47-3_tn_1422;
     to batt_meter_R5-12-47-3_tn_1422;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1422;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1422;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1422;
     sense_object R5-12-47-3_tm_226;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1422;
     parent batt_inv_R5-12-47-3_tn_1422;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3166 { 
     name R5-12-47-3_tn_1422; 
     phases BS; 
     parent R5-12-47-3_tm_226; 
     power_12 4800+2700j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3167 { 
     name R5-12-47-3_tn_1423; 
     phases BS; 
     parent R5-12-47-3_tm_227; 
     power_12 9900+5600j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1424;
     from R5-12-47-3_tn_1424;
     to batt_meter_R5-12-47-3_tn_1424;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1424;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1424;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1424;
     sense_object R5-12-47-3_tm_228;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1424;
     parent batt_inv_R5-12-47-3_tn_1424;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3168 { 
     name R5-12-47-3_tn_1424; 
     phases AS; 
     parent R5-12-47-3_tm_228; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3169 { 
     name R5-12-47-3_tn_1425; 
     phases BS; 
     parent R5-12-47-3_tm_229; 
     power_12 10700+6000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1426;
     from R5-12-47-3_tn_1426;
     to batt_meter_R5-12-47-3_tn_1426;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1426;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1426;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1426;
     sense_object R5-12-47-3_tm_230;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1426;
     parent batt_inv_R5-12-47-3_tn_1426;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3170 { 
     name R5-12-47-3_tn_1426; 
     phases CS; 
     parent R5-12-47-3_tm_230; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1427;
     from R5-12-47-3_tn_1427;
     to batt_meter_R5-12-47-3_tn_1427;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1427;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1427;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1427;
     sense_object R5-12-47-3_tm_231;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1427;
     parent batt_inv_R5-12-47-3_tn_1427;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3171 { 
     name R5-12-47-3_tn_1427; 
     phases AS; 
     parent R5-12-47-3_tm_231; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1428;
     from R5-12-47-3_tn_1428;
     to batt_meter_R5-12-47-3_tn_1428;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1428;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1428;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1428;
     sense_object R5-12-47-3_tm_232;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1428;
     parent batt_inv_R5-12-47-3_tn_1428;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3172 { 
     name R5-12-47-3_tn_1428; 
     phases BS; 
     parent R5-12-47-3_tm_232; 
     power_12 900+500j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1429;
     from R5-12-47-3_tn_1429;
     to batt_meter_R5-12-47-3_tn_1429;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1429;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1429;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1429;
     sense_object R5-12-47-3_tm_233;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1429;
     parent batt_inv_R5-12-47-3_tn_1429;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3173 { 
     name R5-12-47-3_tn_1429; 
     phases CS; 
     parent R5-12-47-3_tm_233; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3174 { 
     name R5-12-47-3_tn_1430; 
     phases BS; 
     parent R5-12-47-3_tm_234; 
     power_12 1400+700j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3175 { 
     name R5-12-47-3_tn_1431; 
     phases AS; 
     parent R5-12-47-3_tm_235; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1432;
     from R5-12-47-3_tn_1432;
     to batt_meter_R5-12-47-3_tn_1432;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1432;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1432;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1432;
     sense_object R5-12-47-3_tm_236;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1432;
     parent batt_inv_R5-12-47-3_tn_1432;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3176 { 
     name R5-12-47-3_tn_1432; 
     phases BS; 
     parent R5-12-47-3_tm_236; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3177 { 
     name R5-12-47-3_tn_1433; 
     phases CS; 
     parent R5-12-47-3_tm_237; 
     power_12 2800+1300j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1434;
     from R5-12-47-3_tn_1434;
     to batt_meter_R5-12-47-3_tn_1434;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1434;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1434;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1434;
     sense_object R5-12-47-3_tm_238;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1434;
     parent batt_inv_R5-12-47-3_tn_1434;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3178 { 
     name R5-12-47-3_tn_1434; 
     phases BS; 
     parent R5-12-47-3_tm_238; 
     power_12 4002+2001j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1435;
     from R5-12-47-3_tn_1435;
     to batt_meter_R5-12-47-3_tn_1435;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1435;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1435;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1435;
     sense_object R5-12-47-3_tm_239;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1435;
     parent batt_inv_R5-12-47-3_tn_1435;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3179 { 
     name R5-12-47-3_tn_1435; 
     phases BS; 
     parent R5-12-47-3_tm_239; 
     power_12 3500+1700j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3180 { 
     name R5-12-47-3_tn_1436; 
     phases BS; 
     parent R5-12-47-3_tm_240; 
     power_12 1470+7600j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1437;
     from R5-12-47-3_tn_1437;
     to batt_meter_R5-12-47-3_tn_1437;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1437;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1437;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1437;
     sense_object R5-12-47-3_tm_241;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1437;
     parent batt_inv_R5-12-47-3_tn_1437;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3181 { 
     name R5-12-47-3_tn_1437; 
     phases BS; 
     parent R5-12-47-3_tm_241; 
     power_12 5600+2900j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3182 { 
     name R5-12-47-3_tn_1438; 
     phases BS; 
     parent R5-12-47-3_tm_242; 
     power_12 400+200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1439;
     from R5-12-47-3_tn_1439;
     to batt_meter_R5-12-47-3_tn_1439;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1439;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1439;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1439;
     sense_object R5-12-47-3_tm_243;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1439;
     parent batt_inv_R5-12-47-3_tn_1439;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3183 { 
     name R5-12-47-3_tn_1439; 
     phases BS; 
     parent R5-12-47-3_tm_243; 
     power_12 5800+2800j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1440;
     from R5-12-47-3_tn_1440;
     to batt_meter_R5-12-47-3_tn_1440;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1440;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1440;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1440;
     sense_object R5-12-47-3_tm_244;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1440;
     parent batt_inv_R5-12-47-3_tn_1440;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3184 { 
     name R5-12-47-3_tn_1440; 
     phases BS; 
     parent R5-12-47-3_tm_244; 
     power_12 4002+2001j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3185 { 
     name R5-12-47-3_tn_1441; 
     phases BS; 
     parent R5-12-47-3_tm_245; 
     power_12 1100+600j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1442;
     from R5-12-47-3_tn_1442;
     to batt_meter_R5-12-47-3_tn_1442;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1442;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1442;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1442;
     sense_object R5-12-47-3_tm_246;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1442;
     parent batt_inv_R5-12-47-3_tn_1442;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3186 { 
     name R5-12-47-3_tn_1442; 
     phases BS; 
     parent R5-12-47-3_tm_246; 
     power_12 9500+4600j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3187 { 
     name R5-12-47-3_tn_1443; 
     phases AS; 
     parent R5-12-47-3_tm_247; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3188 { 
     name R5-12-47-3_tn_1444; 
     phases BS; 
     parent R5-12-47-3_tm_248; 
     power_12 8000+3900j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1445;
     from R5-12-47-3_tn_1445;
     to batt_meter_R5-12-47-3_tn_1445;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1445;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1445;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1445;
     sense_object R5-12-47-3_tm_249;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1445;
     parent batt_inv_R5-12-47-3_tn_1445;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3189 { 
     name R5-12-47-3_tn_1445; 
     phases CS; 
     parent R5-12-47-3_tm_249; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1446;
     from R5-12-47-3_tn_1446;
     to batt_meter_R5-12-47-3_tn_1446;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1446;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1446;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1446;
     sense_object R5-12-47-3_tm_250;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1446;
     parent batt_inv_R5-12-47-3_tn_1446;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3190 { 
     name R5-12-47-3_tn_1446; 
     phases BS; 
     parent R5-12-47-3_tm_250; 
     power_12 1350+7600j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3191 { 
     name R5-12-47-3_tn_1447; 
     phases AS; 
     parent R5-12-47-3_tm_251; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3192 { 
     name R5-12-47-3_tn_1448; 
     phases BS; 
     parent R5-12-47-3_tm_252; 
     power_12 4002+2001j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3193 { 
     name R5-12-47-3_tn_1449; 
     phases CS; 
     parent R5-12-47-3_tm_253; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1450;
     from R5-12-47-3_tn_1450;
     to batt_meter_R5-12-47-3_tn_1450;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1450;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1450;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1450;
     sense_object R5-12-47-3_tm_254;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1450;
     parent batt_inv_R5-12-47-3_tn_1450;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3194 { 
     name R5-12-47-3_tn_1450; 
     phases BS; 
     parent R5-12-47-3_tm_254; 
     power_12 4002+2001j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3195 { 
     name R5-12-47-3_tn_1451; 
     phases BS; 
     parent R5-12-47-3_tm_255; 
     power_12 900+500j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1452;
     from R5-12-47-3_tn_1452;
     to batt_meter_R5-12-47-3_tn_1452;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1452;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1452;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1452;
     sense_object R5-12-47-3_tm_256;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1452;
     parent batt_inv_R5-12-47-3_tn_1452;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3196 { 
     name R5-12-47-3_tn_1452; 
     phases BS; 
     parent R5-12-47-3_tm_256; 
     power_12 2370+1280j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3197 { 
     name R5-12-47-3_tn_1453; 
     phases CS; 
     parent R5-12-47-3_tm_257; 
     power_12 11600+5600j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1454;
     from R5-12-47-3_tn_1454;
     to batt_meter_R5-12-47-3_tn_1454;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1454;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1454;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1454;
     sense_object R5-12-47-3_tm_258;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1454;
     parent batt_inv_R5-12-47-3_tn_1454;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3198 { 
     name R5-12-47-3_tn_1454; 
     phases AS; 
     parent R5-12-47-3_tm_258; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3199 { 
     name R5-12-47-3_tn_1455; 
     phases BS; 
     parent R5-12-47-3_tm_259; 
     power_12 1560+8400j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3200 { 
     name R5-12-47-3_tn_1456; 
     phases CS; 
     parent R5-12-47-3_tm_260; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1457;
     from R5-12-47-3_tn_1457;
     to batt_meter_R5-12-47-3_tn_1457;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1457;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1457;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1457;
     sense_object R5-12-47-3_tm_261;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1457;
     parent batt_inv_R5-12-47-3_tn_1457;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3201 { 
     name R5-12-47-3_tn_1457; 
     phases BS; 
     parent R5-12-47-3_tm_261; 
     power_12 4600+2300j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3202 { 
     name R5-12-47-3_tn_1458; 
     phases AS; 
     parent R5-12-47-3_tm_262; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3203 { 
     name R5-12-47-3_tn_1459; 
     phases BS; 
     parent R5-12-47-3_tm_263; 
     power_12 6100+3500j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1460;
     from R5-12-47-3_tn_1460;
     to batt_meter_R5-12-47-3_tn_1460;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1460;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1460;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1460;
     sense_object R5-12-47-3_tm_264;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1460;
     parent batt_inv_R5-12-47-3_tn_1460;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3204 { 
     name R5-12-47-3_tn_1460; 
     phases CS; 
     parent R5-12-47-3_tm_264; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1461;
     from R5-12-47-3_tn_1461;
     to batt_meter_R5-12-47-3_tn_1461;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1461;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1461;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1461;
     sense_object R5-12-47-3_tm_265;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1461;
     parent batt_inv_R5-12-47-3_tn_1461;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3205 { 
     name R5-12-47-3_tn_1461; 
     phases CS; 
     parent R5-12-47-3_tm_265; 
     power_12 2560+1360j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3206 { 
     name R5-12-47-3_tn_1462; 
     phases AS; 
     parent R5-12-47-3_tm_266; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1463;
     from R5-12-47-3_tn_1463;
     to batt_meter_R5-12-47-3_tn_1463;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1463;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1463;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1463;
     sense_object R5-12-47-3_tm_267;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1463;
     parent batt_inv_R5-12-47-3_tn_1463;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3207 { 
     name R5-12-47-3_tn_1463; 
     phases BS; 
     parent R5-12-47-3_tm_267; 
     power_12 1093.5+7209j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1464;
     from R5-12-47-3_tn_1464;
     to batt_meter_R5-12-47-3_tn_1464;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1464;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1464;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1464;
     sense_object R5-12-47-3_tm_268;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1464;
     parent batt_inv_R5-12-47-3_tn_1464;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3208 { 
     name R5-12-47-3_tn_1464; 
     phases CS; 
     parent R5-12-47-3_tm_268; 
     power_12 1620+81j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1465;
     from R5-12-47-3_tn_1465;
     to batt_meter_R5-12-47-3_tn_1465;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1465;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1465;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1465;
     sense_object R5-12-47-3_tm_269;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1465;
     parent batt_inv_R5-12-47-3_tn_1465;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3209 { 
     name R5-12-47-3_tn_1465; 
     phases AS; 
     parent R5-12-47-3_tm_269; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1466;
     from R5-12-47-3_tn_1466;
     to batt_meter_R5-12-47-3_tn_1466;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1466;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1466;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1466;
     sense_object R5-12-47-3_tm_270;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1466;
     parent batt_inv_R5-12-47-3_tn_1466;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3210 { 
     name R5-12-47-3_tn_1466; 
     phases BS; 
     parent R5-12-47-3_tm_270; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3211 { 
     name R5-12-47-3_tn_1467; 
     phases CS; 
     parent R5-12-47-3_tm_271; 
     power_12 4700+2600j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1468;
     from R5-12-47-3_tn_1468;
     to batt_meter_R5-12-47-3_tn_1468;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1468;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1468;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1468;
     sense_object R5-12-47-3_tm_272;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1468;
     parent batt_inv_R5-12-47-3_tn_1468;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3212 { 
     name R5-12-47-3_tn_1468; 
     phases AS; 
     parent R5-12-47-3_tm_272; 
     power_12 1450+8200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1469;
     from R5-12-47-3_tn_1469;
     to batt_meter_R5-12-47-3_tn_1469;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1469;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1469;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1469;
     sense_object R5-12-47-3_tm_273;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1469;
     parent batt_inv_R5-12-47-3_tn_1469;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3213 { 
     name R5-12-47-3_tn_1469; 
     phases AS; 
     parent R5-12-47-3_tm_273; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3214 { 
     name R5-12-47-3_tn_1470; 
     phases BS; 
     parent R5-12-47-3_tm_274; 
     power_12 5000+2800j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3215 { 
     name R5-12-47-3_tn_1471; 
     phases CS; 
     parent R5-12-47-3_tm_275; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1472;
     from R5-12-47-3_tn_1472;
     to batt_meter_R5-12-47-3_tn_1472;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1472;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1472;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1472;
     sense_object R5-12-47-3_tm_276;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1472;
     parent batt_inv_R5-12-47-3_tn_1472;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3216 { 
     name R5-12-47-3_tn_1472; 
     phases CS; 
     parent R5-12-47-3_tm_276; 
     power_12 7900+4500j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3217 { 
     name R5-12-47-3_tn_1473; 
     phases AS; 
     parent R5-12-47-3_tm_277; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3218 { 
     name R5-12-47-3_tn_1474; 
     phases BS; 
     parent R5-12-47-3_tm_278; 
     power_12 100+100j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1475;
     from R5-12-47-3_tn_1475;
     to batt_meter_R5-12-47-3_tn_1475;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1475;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1475;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1475;
     sense_object R5-12-47-3_tm_279;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1475;
     parent batt_inv_R5-12-47-3_tn_1475;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3219 { 
     name R5-12-47-3_tn_1475; 
     phases CS; 
     parent R5-12-47-3_tm_279; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3220 { 
     name R5-12-47-3_tn_1476; 
     phases CS; 
     parent R5-12-47-3_tm_280; 
     power_12 4600+2600j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3221 { 
     name R5-12-47-3_tn_1477; 
     phases CS; 
     parent R5-12-47-3_tm_281; 
     power_12 9300+4900j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1478;
     from R5-12-47-3_tn_1478;
     to batt_meter_R5-12-47-3_tn_1478;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1478;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1478;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1478;
     sense_object R5-12-47-3_tm_282;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1478;
     parent batt_inv_R5-12-47-3_tn_1478;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3222 { 
     name R5-12-47-3_tn_1478; 
     phases CS; 
     parent R5-12-47-3_tm_282; 
     power_12 7000+4000j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1479;
     from R5-12-47-3_tn_1479;
     to batt_meter_R5-12-47-3_tn_1479;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1479;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1479;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1479;
     sense_object R5-12-47-3_tm_283;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1479;
     parent batt_inv_R5-12-47-3_tn_1479;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3223 { 
     name R5-12-47-3_tn_1479; 
     phases CS; 
     parent R5-12-47-3_tm_283; 
     power_12 10300+5000j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3224 { 
     name R5-12-47-3_tn_1480; 
     phases CS; 
     parent R5-12-47-3_tm_284; 
     power_12 2112+1161.6j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3225 { 
     name R5-12-47-3_tn_1481; 
     phases CS; 
     parent R5-12-47-3_tm_285; 
     power_12 6800+3800j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3226 { 
     name R5-12-47-3_tn_1482; 
     phases CS; 
     parent R5-12-47-3_tm_286; 
     power_12 1360+7700j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3227 { 
     name R5-12-47-3_tn_1483; 
     phases BS; 
     parent R5-12-47-3_tm_287; 
     power_12 1260+6800j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3228 { 
     name R5-12-47-3_tn_1484; 
     phases BS; 
     parent R5-12-47-3_tm_288; 
     power_12 3900+2200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3229 { 
     name R5-12-47-3_tn_1485; 
     phases BS; 
     parent R5-12-47-3_tm_289; 
     power_12 1280+7000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1486;
     from R5-12-47-3_tn_1486;
     to batt_meter_R5-12-47-3_tn_1486;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1486;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1486;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1486;
     sense_object R5-12-47-3_tm_290;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1486;
     parent batt_inv_R5-12-47-3_tn_1486;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3230 { 
     name R5-12-47-3_tn_1486; 
     phases AS; 
     parent R5-12-47-3_tm_290; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3231 { 
     name R5-12-47-3_tn_1487; 
     phases BS; 
     parent R5-12-47-3_tm_291; 
     power_12 7100+4000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3232 { 
     name R5-12-47-3_tn_1488; 
     phases CS; 
     parent R5-12-47-3_tm_292; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1489;
     from R5-12-47-3_tn_1489;
     to batt_meter_R5-12-47-3_tn_1489;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1489;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1489;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1489;
     sense_object R5-12-47-3_tm_293;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1489;
     parent batt_inv_R5-12-47-3_tn_1489;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3233 { 
     name R5-12-47-3_tn_1489; 
     phases AS; 
     parent R5-12-47-3_tm_293; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1490;
     from R5-12-47-3_tn_1490;
     to batt_meter_R5-12-47-3_tn_1490;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1490;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1490;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1490;
     sense_object R5-12-47-3_tm_294;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1490;
     parent batt_inv_R5-12-47-3_tn_1490;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3234 { 
     name R5-12-47-3_tn_1490; 
     phases BS; 
     parent R5-12-47-3_tm_294; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3235 { 
     name R5-12-47-3_tn_1491; 
     phases CS; 
     parent R5-12-47-3_tm_295; 
     power_12 6600+3200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1492;
     from R5-12-47-3_tn_1492;
     to batt_meter_R5-12-47-3_tn_1492;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1492;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1492;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1492;
     sense_object R5-12-47-3_tm_296;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1492;
     parent batt_inv_R5-12-47-3_tn_1492;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3236 { 
     name R5-12-47-3_tn_1492; 
     phases AS; 
     parent R5-12-47-3_tm_296; 
     power_12 8900+5000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3237 { 
     name R5-12-47-3_tn_1493; 
     phases BS; 
     parent R5-12-47-3_tm_297; 
     power_12 6670+3335j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1494;
     from R5-12-47-3_tn_1494;
     to batt_meter_R5-12-47-3_tn_1494;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1494;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1494;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1494;
     sense_object R5-12-47-3_tm_298;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1494;
     parent batt_inv_R5-12-47-3_tn_1494;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3238 { 
     name R5-12-47-3_tn_1494; 
     phases BS; 
     parent R5-12-47-3_tm_298; 
     power_12 1300+600j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3239 { 
     name R5-12-47-3_tn_1495; 
     phases AS; 
     parent R5-12-47-3_tm_299; 
     power_12 2130+10900j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1496;
     from R5-12-47-3_tn_1496;
     to batt_meter_R5-12-47-3_tn_1496;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1496;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1496;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1496;
     sense_object R5-12-47-3_tm_300;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1496;
     parent batt_inv_R5-12-47-3_tn_1496;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3240 { 
     name R5-12-47-3_tn_1496; 
     phases BS; 
     parent R5-12-47-3_tm_300; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1497;
     from R5-12-47-3_tn_1497;
     to batt_meter_R5-12-47-3_tn_1497;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1497;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1497;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1497;
     sense_object R5-12-47-3_tm_301;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1497;
     parent batt_inv_R5-12-47-3_tn_1497;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3241 { 
     name R5-12-47-3_tn_1497; 
     phases CS; 
     parent R5-12-47-3_tm_301; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3242 { 
     name R5-12-47-3_tn_1498; 
     phases AS; 
     parent R5-12-47-3_tm_302; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1499;
     from R5-12-47-3_tn_1499;
     to batt_meter_R5-12-47-3_tn_1499;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1499;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1499;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1499;
     sense_object R5-12-47-3_tm_303;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1499;
     parent batt_inv_R5-12-47-3_tn_1499;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3243 { 
     name R5-12-47-3_tn_1499; 
     phases BS; 
     parent R5-12-47-3_tm_303; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3244 { 
     name R5-12-47-3_tn_1500; 
     phases CS; 
     parent R5-12-47-3_tm_304; 
     power_12 1380+6700j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1501;
     from R5-12-47-3_tn_1501;
     to batt_meter_R5-12-47-3_tn_1501;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1501;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1501;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1501;
     sense_object R5-12-47-3_tm_305;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1501;
     parent batt_inv_R5-12-47-3_tn_1501;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3245 { 
     name R5-12-47-3_tn_1501; 
     phases AS; 
     parent R5-12-47-3_tm_305; 
     power_12 5100+2500j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3246 { 
     name R5-12-47-3_tn_1502; 
     phases AS; 
     parent R5-12-47-3_tm_306; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3247 { 
     name R5-12-47-3_tn_1503; 
     phases BS; 
     parent R5-12-47-3_tm_307; 
     power_12 7300+4100j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1504;
     from R5-12-47-3_tn_1504;
     to batt_meter_R5-12-47-3_tn_1504;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1504;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1504;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1504;
     sense_object R5-12-47-3_tm_308;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1504;
     parent batt_inv_R5-12-47-3_tn_1504;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3248 { 
     name R5-12-47-3_tn_1504; 
     phases CS; 
     parent R5-12-47-3_tm_308; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3249 { 
     name R5-12-47-3_tn_1505; 
     phases AS; 
     parent R5-12-47-3_tm_309; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3250 { 
     name R5-12-47-3_tn_1506; 
     phases BS; 
     parent R5-12-47-3_tm_310; 
     power_12 9600+5400j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1507;
     from R5-12-47-3_tn_1507;
     to batt_meter_R5-12-47-3_tn_1507;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1507;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1507;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1507;
     sense_object R5-12-47-3_tm_311;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1507;
     parent batt_inv_R5-12-47-3_tn_1507;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3251 { 
     name R5-12-47-3_tn_1507; 
     phases CS; 
     parent R5-12-47-3_tm_311; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3252 { 
     name R5-12-47-3_tn_1508; 
     phases AS; 
     parent R5-12-47-3_tm_312; 
     power_12 10100+4900j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1509;
     from R5-12-47-3_tn_1509;
     to batt_meter_R5-12-47-3_tn_1509;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1509;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1509;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1509;
     sense_object R5-12-47-3_tm_313;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1509;
     parent batt_inv_R5-12-47-3_tn_1509;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3253 { 
     name R5-12-47-3_tn_1509; 
     phases AS; 
     parent R5-12-47-3_tm_313; 
     power_12 1720+8800j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3254 { 
     name R5-12-47-3_tn_1510; 
     phases AS; 
     parent R5-12-47-3_tm_314; 
     power_12 1203.3+6426j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1511;
     from R5-12-47-3_tn_1511;
     to batt_meter_R5-12-47-3_tn_1511;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1511;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1511;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1511;
     sense_object R5-12-47-3_tm_315;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1511;
     parent batt_inv_R5-12-47-3_tn_1511;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3255 { 
     name R5-12-47-3_tn_1511; 
     phases CS; 
     parent R5-12-47-3_tm_315; 
     power_12 6670+3335j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3256 { 
     name R5-12-47-3_tn_1512; 
     phases CS; 
     parent R5-12-47-3_tm_316; 
     power_12 6000+2900j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1513;
     from R5-12-47-3_tn_1513;
     to batt_meter_R5-12-47-3_tn_1513;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1513;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1513;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1513;
     sense_object R5-12-47-3_tm_317;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1513;
     parent batt_inv_R5-12-47-3_tn_1513;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3257 { 
     name R5-12-47-3_tn_1513; 
     phases BS; 
     parent R5-12-47-3_tm_317; 
     power_12 11400+5500j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1514;
     from R5-12-47-3_tn_1514;
     to batt_meter_R5-12-47-3_tn_1514;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1514;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1514;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1514;
     sense_object R5-12-47-3_tm_318;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1514;
     parent batt_inv_R5-12-47-3_tn_1514;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3258 { 
     name R5-12-47-3_tn_1514; 
     phases CS; 
     parent R5-12-47-3_tm_318; 
     power_12 1380+6700j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3259 { 
     name R5-12-47-3_tn_1515; 
     phases CS; 
     parent R5-12-47-3_tm_319; 
     power_12 9400+4500j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1516;
     from R5-12-47-3_tn_1516;
     to batt_meter_R5-12-47-3_tn_1516;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1516;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1516;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1516;
     sense_object R5-12-47-3_tm_320;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1516;
     parent batt_inv_R5-12-47-3_tn_1516;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3260 { 
     name R5-12-47-3_tn_1516; 
     phases CS; 
     parent R5-12-47-3_tm_320; 
     power_12 1490+7200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1517;
     from R5-12-47-3_tn_1517;
     to batt_meter_R5-12-47-3_tn_1517;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1517;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1517;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1517;
     sense_object R5-12-47-3_tm_321;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1517;
     parent batt_inv_R5-12-47-3_tn_1517;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3261 { 
     name R5-12-47-3_tn_1517; 
     phases CS; 
     parent R5-12-47-3_tm_321; 
     power_12 1340+6500j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1518;
     from R5-12-47-3_tn_1518;
     to batt_meter_R5-12-47-3_tn_1518;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1518;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1518;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1518;
     sense_object R5-12-47-3_tm_322;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1518;
     parent batt_inv_R5-12-47-3_tn_1518;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3262 { 
     name R5-12-47-3_tn_1518; 
     phases CS; 
     parent R5-12-47-3_tm_322; 
     power_12 3700+2100j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1519;
     from R5-12-47-3_tn_1519;
     to batt_meter_R5-12-47-3_tn_1519;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1519;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1519;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1519;
     sense_object R5-12-47-3_tm_323;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1519;
     parent batt_inv_R5-12-47-3_tn_1519;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3263 { 
     name R5-12-47-3_tn_1519; 
     phases CS; 
     parent R5-12-47-3_tm_323; 
     power_12 1470+7100j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3264 { 
     name R5-12-47-3_tn_1520; 
     phases CS; 
     parent R5-12-47-3_tm_324; 
     power_12 1930+10100j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1521;
     from R5-12-47-3_tn_1521;
     to batt_meter_R5-12-47-3_tn_1521;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1521;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1521;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1521;
     sense_object R5-12-47-3_tm_325;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1521;
     parent batt_inv_R5-12-47-3_tn_1521;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3265 { 
     name R5-12-47-3_tn_1521; 
     phases CS; 
     parent R5-12-47-3_tm_325; 
     power_12 4900+2800j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1522;
     from R5-12-47-3_tn_1522;
     to batt_meter_R5-12-47-3_tn_1522;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1522;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1522;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1522;
     sense_object R5-12-47-3_tm_326;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1522;
     parent batt_inv_R5-12-47-3_tn_1522;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3266 { 
     name R5-12-47-3_tn_1522; 
     phases CS; 
     parent R5-12-47-3_tm_326; 
     power_12 5500+3100j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3267 { 
     name R5-12-47-3_tn_1523; 
     phases CS; 
     parent R5-12-47-3_tm_327; 
     power_12 1280+6200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1524;
     from R5-12-47-3_tn_1524;
     to batt_meter_R5-12-47-3_tn_1524;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1524;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1524;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1524;
     sense_object R5-12-47-3_tm_328;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1524;
     parent batt_inv_R5-12-47-3_tn_1524;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3268 { 
     name R5-12-47-3_tn_1524; 
     phases CS; 
     parent R5-12-47-3_tm_328; 
     power_12 3700+2100j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1525;
     from R5-12-47-3_tn_1525;
     to batt_meter_R5-12-47-3_tn_1525;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1525;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1525;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1525;
     sense_object R5-12-47-3_tm_329;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1525;
     parent batt_inv_R5-12-47-3_tn_1525;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3269 { 
     name R5-12-47-3_tn_1525; 
     phases CS; 
     parent R5-12-47-3_tm_329; 
     power_12 1400+6800j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3270 { 
     name R5-12-47-3_tn_1526; 
     phases BS; 
     parent R5-12-47-3_tm_330; 
     power_12 5700+2800j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3271 { 
     name R5-12-47-3_tn_1527; 
     phases AS; 
     parent R5-12-47-3_tm_331; 
     power_12 5500+3100j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3272 { 
     name R5-12-47-3_tn_1528; 
     phases AS; 
     parent R5-12-47-3_tm_332; 
     power_12 6700+3300j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1529;
     from R5-12-47-3_tn_1529;
     to batt_meter_R5-12-47-3_tn_1529;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1529;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1529;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1529;
     sense_object R5-12-47-3_tm_333;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1529;
     parent batt_inv_R5-12-47-3_tn_1529;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3273 { 
     name R5-12-47-3_tn_1529; 
     phases AS; 
     parent R5-12-47-3_tm_333; 
     power_12 5100+2500j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3274 { 
     name R5-12-47-3_tn_1530; 
     phases BS; 
     parent R5-12-47-3_tm_334; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1531;
     from R5-12-47-3_tn_1531;
     to batt_meter_R5-12-47-3_tn_1531;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1531;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1531;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1531;
     sense_object R5-12-47-3_tm_335;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1531;
     parent batt_inv_R5-12-47-3_tn_1531;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3275 { 
     name R5-12-47-3_tn_1531; 
     phases CS; 
     parent R5-12-47-3_tm_335; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1532;
     from R5-12-47-3_tn_1532;
     to batt_meter_R5-12-47-3_tn_1532;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1532;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1532;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1532;
     sense_object R5-12-47-3_tm_336;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1532;
     parent batt_inv_R5-12-47-3_tn_1532;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3276 { 
     name R5-12-47-3_tn_1532; 
     phases AS; 
     parent R5-12-47-3_tm_336; 
     power_12 7700+3700j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3277 { 
     name R5-12-47-3_tn_1533; 
     phases AS; 
     parent R5-12-47-3_tm_337; 
     power_12 3404+1776j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1534;
     from R5-12-47-3_tn_1534;
     to batt_meter_R5-12-47-3_tn_1534;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1534;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1534;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1534;
     sense_object R5-12-47-3_tm_338;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1534;
     parent batt_inv_R5-12-47-3_tn_1534;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3278 { 
     name R5-12-47-3_tn_1534; 
     phases BS; 
     parent R5-12-47-3_tm_338; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3279 { 
     name R5-12-47-3_tn_1535; 
     phases CS; 
     parent R5-12-47-3_tm_339; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3280 { 
     name R5-12-47-3_tn_1536; 
     phases CS; 
     parent R5-12-47-3_tm_340; 
     power_12 8600+4800j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1537;
     from R5-12-47-3_tn_1537;
     to batt_meter_R5-12-47-3_tn_1537;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1537;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1537;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1537;
     sense_object R5-12-47-3_tm_341;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1537;
     parent batt_inv_R5-12-47-3_tn_1537;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3281 { 
     name R5-12-47-3_tn_1537; 
     phases CS; 
     parent R5-12-47-3_tm_341; 
     power_12 3500+2000j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1538;
     from R5-12-47-3_tn_1538;
     to batt_meter_R5-12-47-3_tn_1538;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1538;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1538;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1538;
     sense_object R5-12-47-3_tm_342;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1538;
     parent batt_inv_R5-12-47-3_tn_1538;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3282 { 
     name R5-12-47-3_tn_1538; 
     phases CS; 
     parent R5-12-47-3_tm_342; 
     power_12 6100+3500j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3283 { 
     name R5-12-47-3_tn_1539; 
     phases CS; 
     parent R5-12-47-3_tm_343; 
     power_12 1320+7500j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3284 { 
     name R5-12-47-3_tn_1540; 
     phases CS; 
     parent R5-12-47-3_tm_344; 
     power_12 2700+1500j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1541;
     from R5-12-47-3_tn_1541;
     to batt_meter_R5-12-47-3_tn_1541;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1541;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1541;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1541;
     sense_object R5-12-47-3_tm_345;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1541;
     parent batt_inv_R5-12-47-3_tn_1541;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3285 { 
     name R5-12-47-3_tn_1541; 
     phases CS; 
     parent R5-12-47-3_tm_345; 
     power_12 3200+1800j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1542;
     from R5-12-47-3_tn_1542;
     to batt_meter_R5-12-47-3_tn_1542;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1542;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1542;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1542;
     sense_object R5-12-47-3_tm_346;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1542;
     parent batt_inv_R5-12-47-3_tn_1542;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3286 { 
     name R5-12-47-3_tn_1542; 
     phases CS; 
     parent R5-12-47-3_tm_346; 
     power_12 9400+4600j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1543;
     from R5-12-47-3_tn_1543;
     to batt_meter_R5-12-47-3_tn_1543;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1543;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1543;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1543;
     sense_object R5-12-47-3_tm_347;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1543;
     parent batt_inv_R5-12-47-3_tn_1543;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3287 { 
     name R5-12-47-3_tn_1543; 
     phases BS; 
     parent R5-12-47-3_tm_347; 
     power_12 2300+1100j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1544;
     from R5-12-47-3_tn_1544;
     to batt_meter_R5-12-47-3_tn_1544;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1544;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1544;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1544;
     sense_object R5-12-47-3_tm_348;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1544;
     parent batt_inv_R5-12-47-3_tn_1544;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3288 { 
     name R5-12-47-3_tn_1544; 
     phases BS; 
     parent R5-12-47-3_tm_348; 
     power_12 1670+8700j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1545;
     from R5-12-47-3_tn_1545;
     to batt_meter_R5-12-47-3_tn_1545;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1545;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1545;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1545;
     sense_object R5-12-47-3_tm_349;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1545;
     parent batt_inv_R5-12-47-3_tn_1545;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3289 { 
     name R5-12-47-3_tn_1545; 
     phases BS; 
     parent R5-12-47-3_tm_349; 
     power_12 7300+4100j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3290 { 
     name R5-12-47-3_tn_1546; 
     phases BS; 
     parent R5-12-47-3_tm_350; 
     power_12 10800+6100j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3291 { 
     name R5-12-47-3_tn_1547; 
     phases CS; 
     parent R5-12-47-3_tm_351; 
     power_12 4002+2001j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1548;
     from R5-12-47-3_tn_1548;
     to batt_meter_R5-12-47-3_tn_1548;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1548;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1548;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1548;
     sense_object R5-12-47-3_tm_352;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1548;
     parent batt_inv_R5-12-47-3_tn_1548;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3292 { 
     name R5-12-47-3_tn_1548; 
     phases CS; 
     parent R5-12-47-3_tm_352; 
     power_12 8613+4653j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1549;
     from R5-12-47-3_tn_1549;
     to batt_meter_R5-12-47-3_tn_1549;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1549;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1549;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1549;
     sense_object R5-12-47-3_tm_353;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1549;
     parent batt_inv_R5-12-47-3_tn_1549;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3293 { 
     name R5-12-47-3_tn_1549; 
     phases CS; 
     parent R5-12-47-3_tm_353; 
     power_12 3100+1700j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1550;
     from R5-12-47-3_tn_1550;
     to batt_meter_R5-12-47-3_tn_1550;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1550;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1550;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1550;
     sense_object R5-12-47-3_tm_354;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1550;
     parent batt_inv_R5-12-47-3_tn_1550;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3294 { 
     name R5-12-47-3_tn_1550; 
     phases CS; 
     parent R5-12-47-3_tm_354; 
     power_12 1510+8100j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3295 { 
     name R5-12-47-3_tn_1551; 
     phases AS; 
     parent R5-12-47-3_tm_355; 
     power_12 2080+10400j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3296 { 
     name R5-12-47-3_tn_1552; 
     phases BS; 
     parent R5-12-47-3_tm_356; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1553;
     from R5-12-47-3_tn_1553;
     to batt_meter_R5-12-47-3_tn_1553;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1553;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1553;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1553;
     sense_object R5-12-47-3_tm_357;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1553;
     parent batt_inv_R5-12-47-3_tn_1553;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3297 { 
     name R5-12-47-3_tn_1553; 
     phases CS; 
     parent R5-12-47-3_tm_357; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3298 { 
     name R5-12-47-3_tn_1554; 
     phases AS; 
     parent R5-12-47-3_tm_358; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1555;
     from R5-12-47-3_tn_1555;
     to batt_meter_R5-12-47-3_tn_1555;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1555;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1555;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1555;
     sense_object R5-12-47-3_tm_359;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1555;
     parent batt_inv_R5-12-47-3_tn_1555;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3299 { 
     name R5-12-47-3_tn_1555; 
     phases BS; 
     parent R5-12-47-3_tm_359; 
     power_12 2720+1320j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3300 { 
     name R5-12-47-3_tn_1556; 
     phases CS; 
     parent R5-12-47-3_tm_360; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1557;
     from R5-12-47-3_tn_1557;
     to batt_meter_R5-12-47-3_tn_1557;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1557;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1557;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1557;
     sense_object R5-12-47-3_tm_361;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1557;
     parent batt_inv_R5-12-47-3_tn_1557;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3301 { 
     name R5-12-47-3_tn_1557; 
     phases AS; 
     parent R5-12-47-3_tm_361; 
     power_12 1420+7000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1558;
     from R5-12-47-3_tn_1558;
     to batt_meter_R5-12-47-3_tn_1558;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1558;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1558;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1558;
     sense_object R5-12-47-3_tm_362;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1558;
     parent batt_inv_R5-12-47-3_tn_1558;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3302 { 
     name R5-12-47-3_tn_1558; 
     phases BS; 
     parent R5-12-47-3_tm_362; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3303 { 
     name R5-12-47-3_tn_1559; 
     phases CS; 
     parent R5-12-47-3_tm_363; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1560;
     from R5-12-47-3_tn_1560;
     to batt_meter_R5-12-47-3_tn_1560;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1560;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1560;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1560;
     sense_object R5-12-47-3_tm_364;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1560;
     parent batt_inv_R5-12-47-3_tn_1560;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3304 { 
     name R5-12-47-3_tn_1560; 
     phases AS; 
     parent R5-12-47-3_tm_364; 
     power_12 4900+2800j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3305 { 
     name R5-12-47-3_tn_1561; 
     phases BS; 
     parent R5-12-47-3_tm_365; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1562;
     from R5-12-47-3_tn_1562;
     to batt_meter_R5-12-47-3_tn_1562;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1562;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1562;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1562;
     sense_object R5-12-47-3_tm_366;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1562;
     parent batt_inv_R5-12-47-3_tn_1562;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3306 { 
     name R5-12-47-3_tn_1562; 
     phases CS; 
     parent R5-12-47-3_tm_366; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3307 { 
     name R5-12-47-3_tn_1563; 
     phases AS; 
     parent R5-12-47-3_tm_367; 
     power_12 5000+2400j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3308 { 
     name R5-12-47-3_tn_1564; 
     phases AS; 
     parent R5-12-47-3_tm_368; 
     power_12 5500+3100j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3309 { 
     name R5-12-47-3_tn_1565; 
     phases AS; 
     parent R5-12-47-3_tm_369; 
     power_12 1750+8700j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3310 { 
     name R5-12-47-3_tn_1566; 
     phases AS; 
     parent R5-12-47-3_tm_370; 
     power_12 9500+5000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3311 { 
     name R5-12-47-3_tn_1567; 
     phases AS; 
     parent R5-12-47-3_tm_371; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1568;
     from R5-12-47-3_tn_1568;
     to batt_meter_R5-12-47-3_tn_1568;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1568;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1568;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1568;
     sense_object R5-12-47-3_tm_372;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1568;
     parent batt_inv_R5-12-47-3_tn_1568;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3312 { 
     name R5-12-47-3_tn_1568; 
     phases BS; 
     parent R5-12-47-3_tm_372; 
     power_12 4002+2001j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3313 { 
     name R5-12-47-3_tn_1569; 
     phases CS; 
     parent R5-12-47-3_tm_373; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3314 { 
     name R5-12-47-3_tn_1570; 
     phases CS; 
     parent R5-12-47-3_tm_374; 
     power_12 4002+2001j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3315 { 
     name R5-12-47-3_tn_1571; 
     phases AS; 
     parent R5-12-47-3_tm_375; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1572;
     from R5-12-47-3_tn_1572;
     to batt_meter_R5-12-47-3_tn_1572;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1572;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1572;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1572;
     sense_object R5-12-47-3_tm_376;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1572;
     parent batt_inv_R5-12-47-3_tn_1572;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3316 { 
     name R5-12-47-3_tn_1572; 
     phases BS; 
     parent R5-12-47-3_tm_376; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1573;
     from R5-12-47-3_tn_1573;
     to batt_meter_R5-12-47-3_tn_1573;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1573;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1573;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1573;
     sense_object R5-12-47-3_tm_377;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1573;
     parent batt_inv_R5-12-47-3_tn_1573;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3317 { 
     name R5-12-47-3_tn_1573; 
     phases CS; 
     parent R5-12-47-3_tm_377; 
     power_12 11600+5600j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1574;
     from R5-12-47-3_tn_1574;
     to batt_meter_R5-12-47-3_tn_1574;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1574;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1574;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1574;
     sense_object R5-12-47-3_tm_378;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1574;
     parent batt_inv_R5-12-47-3_tn_1574;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3318 { 
     name R5-12-47-3_tn_1574; 
     phases CS; 
     parent R5-12-47-3_tm_378; 
     power_12 8400+4800j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1575;
     from R5-12-47-3_tn_1575;
     to batt_meter_R5-12-47-3_tn_1575;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1575;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1575;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1575;
     sense_object R5-12-47-3_tm_379;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1575;
     parent batt_inv_R5-12-47-3_tn_1575;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3319 { 
     name R5-12-47-3_tn_1575; 
     phases CS; 
     parent R5-12-47-3_tm_379; 
     power_12 10300+5800j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1576;
     from R5-12-47-3_tn_1576;
     to batt_meter_R5-12-47-3_tn_1576;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1576;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1576;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1576;
     sense_object R5-12-47-3_tm_380;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1576;
     parent batt_inv_R5-12-47-3_tn_1576;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3320 { 
     name R5-12-47-3_tn_1576; 
     phases CS; 
     parent R5-12-47-3_tm_380; 
     power_12 7500+4200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1577;
     from R5-12-47-3_tn_1577;
     to batt_meter_R5-12-47-3_tn_1577;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1577;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1577;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1577;
     sense_object R5-12-47-3_tm_381;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1577;
     parent batt_inv_R5-12-47-3_tn_1577;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3321 { 
     name R5-12-47-3_tn_1577; 
     phases CS; 
     parent R5-12-47-3_tm_381; 
     power_12 1720+9000j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3322 { 
     name R5-12-47-3_tn_1578; 
     phases CS; 
     parent R5-12-47-3_tm_382; 
     power_12 7600+4300j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1579;
     from R5-12-47-3_tn_1579;
     to batt_meter_R5-12-47-3_tn_1579;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1579;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1579;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1579;
     sense_object R5-12-47-3_tm_383;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1579;
     parent batt_inv_R5-12-47-3_tn_1579;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3323 { 
     name R5-12-47-3_tn_1579; 
     phases CS; 
     parent R5-12-47-3_tm_383; 
     power_12 6900+3400j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3324 { 
     name R5-12-47-3_tn_1580; 
     phases CS; 
     parent R5-12-47-3_tm_384; 
     power_12 1820+9200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3325 { 
     name R5-12-47-3_tn_1581; 
     phases CS; 
     parent R5-12-47-3_tm_385; 
     power_12 4700+2300j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1582;
     from R5-12-47-3_tn_1582;
     to batt_meter_R5-12-47-3_tn_1582;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1582;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1582;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1582;
     sense_object R5-12-47-3_tm_386;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1582;
     parent batt_inv_R5-12-47-3_tn_1582;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3326 { 
     name R5-12-47-3_tn_1582; 
     phases CS; 
     parent R5-12-47-3_tm_386; 
     power_12 11000+5800j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1583;
     from R5-12-47-3_tn_1583;
     to batt_meter_R5-12-47-3_tn_1583;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1583;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1583;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1583;
     sense_object R5-12-47-3_tm_387;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1583;
     parent batt_inv_R5-12-47-3_tn_1583;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3327 { 
     name R5-12-47-3_tn_1583; 
     phases CS; 
     parent R5-12-47-3_tm_387; 
     power_12 8300+4700j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1584;
     from R5-12-47-3_tn_1584;
     to batt_meter_R5-12-47-3_tn_1584;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1584;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1584;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1584;
     sense_object R5-12-47-3_tm_388;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1584;
     parent batt_inv_R5-12-47-3_tn_1584;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3328 { 
     name R5-12-47-3_tn_1584; 
     phases CS; 
     parent R5-12-47-3_tm_388; 
     power_12 800+500j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3329 { 
     name R5-12-47-3_tn_1585; 
     phases CS; 
     parent R5-12-47-3_tm_389; 
     power_12 1250+6100j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1586;
     from R5-12-47-3_tn_1586;
     to batt_meter_R5-12-47-3_tn_1586;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1586;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1586;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1586;
     sense_object R5-12-47-3_tm_390;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1586;
     parent batt_inv_R5-12-47-3_tn_1586;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3330 { 
     name R5-12-47-3_tn_1586; 
     phases CS; 
     parent R5-12-47-3_tm_390; 
     power_12 1340+6500j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3331 { 
     name R5-12-47-3_tn_1587; 
     phases AS; 
     parent R5-12-47-3_tm_391; 
     power_12 5000+2800j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3332 { 
     name R5-12-47-3_tn_1588; 
     phases AS; 
     parent R5-12-47-3_tm_392; 
     power_12 11200+6000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3333 { 
     name R5-12-47-3_tn_1589; 
     phases AS; 
     parent R5-12-47-3_tm_393; 
     power_12 5700+2800j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1590;
     from R5-12-47-3_tn_1590;
     to batt_meter_R5-12-47-3_tn_1590;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1590;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1590;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1590;
     sense_object R5-12-47-3_tm_394;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1590;
     parent batt_inv_R5-12-47-3_tn_1590;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3334 { 
     name R5-12-47-3_tn_1590; 
     phases AS; 
     parent R5-12-47-3_tm_394; 
     power_12 8200+4000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1591;
     from R5-12-47-3_tn_1591;
     to batt_meter_R5-12-47-3_tn_1591;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1591;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1591;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1591;
     sense_object R5-12-47-3_tm_395;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1591;
     parent batt_inv_R5-12-47-3_tn_1591;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3335 { 
     name R5-12-47-3_tn_1591; 
     phases BS; 
     parent R5-12-47-3_tm_395; 
     power_12 4002+2001j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3336 { 
     name R5-12-47-3_tn_1592; 
     phases BS; 
     parent R5-12-47-3_tm_396; 
     power_12 1660+8000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3337 { 
     name R5-12-47-3_tn_1593; 
     phases BS; 
     parent R5-12-47-3_tm_397; 
     power_12 6200+3500j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1594;
     from R5-12-47-3_tn_1594;
     to batt_meter_R5-12-47-3_tn_1594;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1594;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1594;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1594;
     sense_object R5-12-47-3_tm_398;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1594;
     parent batt_inv_R5-12-47-3_tn_1594;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3338 { 
     name R5-12-47-3_tn_1594; 
     phases BS; 
     parent R5-12-47-3_tm_398; 
     power_12 1504.5+8160j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1595;
     from R5-12-47-3_tn_1595;
     to batt_meter_R5-12-47-3_tn_1595;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1595;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1595;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1595;
     sense_object R5-12-47-3_tm_399;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1595;
     parent batt_inv_R5-12-47-3_tn_1595;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3339 { 
     name R5-12-47-3_tn_1595; 
     phases AS; 
     parent R5-12-47-3_tm_399; 
     power_12 3800+1900j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1596;
     from R5-12-47-3_tn_1596;
     to batt_meter_R5-12-47-3_tn_1596;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1596;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1596;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1596;
     sense_object R5-12-47-3_tm_400;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1596;
     parent batt_inv_R5-12-47-3_tn_1596;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3340 { 
     name R5-12-47-3_tn_1596; 
     phases BS; 
     parent R5-12-47-3_tm_400; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1597;
     from R5-12-47-3_tn_1597;
     to batt_meter_R5-12-47-3_tn_1597;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1597;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1597;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1597;
     sense_object R5-12-47-3_tm_401;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1597;
     parent batt_inv_R5-12-47-3_tn_1597;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3341 { 
     name R5-12-47-3_tn_1597; 
     phases BS; 
     parent R5-12-47-3_tm_401; 
     power_12 1210+5900j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1598;
     from R5-12-47-3_tn_1598;
     to batt_meter_R5-12-47-3_tn_1598;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1598;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1598;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1598;
     sense_object R5-12-47-3_tm_402;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1598;
     parent batt_inv_R5-12-47-3_tn_1598;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3342 { 
     name R5-12-47-3_tn_1598; 
     phases BS; 
     parent R5-12-47-3_tm_402; 
     power_12 1410+6800j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1599;
     from R5-12-47-3_tn_1599;
     to batt_meter_R5-12-47-3_tn_1599;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1599;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1599;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1599;
     sense_object R5-12-47-3_tm_403;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1599;
     parent batt_inv_R5-12-47-3_tn_1599;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3343 { 
     name R5-12-47-3_tn_1599; 
     phases BS; 
     parent R5-12-47-3_tm_403; 
     power_12 11100+5400j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3344 { 
     name R5-12-47-3_tn_1600; 
     phases BS; 
     parent R5-12-47-3_tm_404; 
     power_12 8600+4200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1601;
     from R5-12-47-3_tn_1601;
     to batt_meter_R5-12-47-3_tn_1601;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1601;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1601;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1601;
     sense_object R5-12-47-3_tm_405;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1601;
     parent batt_inv_R5-12-47-3_tn_1601;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3345 { 
     name R5-12-47-3_tn_1601; 
     phases BS; 
     parent R5-12-47-3_tm_405; 
     power_12 8000+3900j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3346 { 
     name R5-12-47-3_tn_1602; 
     phases BS; 
     parent R5-12-47-3_tm_406; 
     power_12 9300+5200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3347 { 
     name R5-12-47-3_tn_1603; 
     phases BS; 
     parent R5-12-47-3_tm_407; 
     power_12 6400+3100j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3348 { 
     name R5-12-47-3_tn_1604; 
     phases BS; 
     parent R5-12-47-3_tm_408; 
     power_12 4200+2400j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3349 { 
     name R5-12-47-3_tn_1605; 
     phases CS; 
     parent R5-12-47-3_tm_409; 
     power_12 4002+2001j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3350 { 
     name R5-12-47-3_tn_1606; 
     phases AS; 
     parent R5-12-47-3_tm_410; 
     power_12 6400+3100j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3351 { 
     name R5-12-47-3_tn_1607; 
     phases AS; 
     parent R5-12-47-3_tm_411; 
     power_12 4600+2600j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1608;
     from R5-12-47-3_tn_1608;
     to batt_meter_R5-12-47-3_tn_1608;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1608;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1608;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1608;
     sense_object R5-12-47-3_tm_412;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1608;
     parent batt_inv_R5-12-47-3_tn_1608;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3352 { 
     name R5-12-47-3_tn_1608; 
     phases AS; 
     parent R5-12-47-3_tm_412; 
     power_12 1270+6100j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1609;
     from R5-12-47-3_tn_1609;
     to batt_meter_R5-12-47-3_tn_1609;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1609;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1609;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1609;
     sense_object R5-12-47-3_tm_413;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1609;
     parent batt_inv_R5-12-47-3_tn_1609;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3353 { 
     name R5-12-47-3_tn_1609; 
     phases AS; 
     parent R5-12-47-3_tm_413; 
     power_12 6300+3500j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3354 { 
     name R5-12-47-3_tn_1610; 
     phases CS; 
     parent R5-12-47-3_tm_414; 
     power_12 1320+6400j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1611;
     from R5-12-47-3_tn_1611;
     to batt_meter_R5-12-47-3_tn_1611;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1611;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1611;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1611;
     sense_object R5-12-47-3_tm_415;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1611;
     parent batt_inv_R5-12-47-3_tn_1611;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3355 { 
     name R5-12-47-3_tn_1611; 
     phases CS; 
     parent R5-12-47-3_tm_415; 
     power_12 7800+3800j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3356 { 
     name R5-12-47-3_tn_1612; 
     phases CS; 
     parent R5-12-47-3_tm_416; 
     power_12 3600+2000j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1613;
     from R5-12-47-3_tn_1613;
     to batt_meter_R5-12-47-3_tn_1613;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1613;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1613;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1613;
     sense_object R5-12-47-3_tm_417;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1613;
     parent batt_inv_R5-12-47-3_tn_1613;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3357 { 
     name R5-12-47-3_tn_1613; 
     phases CS; 
     parent R5-12-47-3_tm_417; 
     power_12 8400+4800j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3358 { 
     name R5-12-47-3_tn_1614; 
     phases CS; 
     parent R5-12-47-3_tm_418; 
     power_12 1210+6800j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1615;
     from R5-12-47-3_tn_1615;
     to batt_meter_R5-12-47-3_tn_1615;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1615;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1615;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1615;
     sense_object R5-12-47-3_tm_419;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1615;
     parent batt_inv_R5-12-47-3_tn_1615;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3359 { 
     name R5-12-47-3_tn_1615; 
     phases CS; 
     parent R5-12-47-3_tm_419; 
     power_12 5600+3200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1616;
     from R5-12-47-3_tn_1616;
     to batt_meter_R5-12-47-3_tn_1616;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1616;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1616;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1616;
     sense_object R5-12-47-3_tm_420;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1616;
     parent batt_inv_R5-12-47-3_tn_1616;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3360 { 
     name R5-12-47-3_tn_1616; 
     phases CS; 
     parent R5-12-47-3_tm_420; 
     power_12 1280+6200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3361 { 
     name R5-12-47-3_tn_1617; 
     phases CS; 
     parent R5-12-47-3_tm_421; 
     power_12 5200+3000j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1618;
     from R5-12-47-3_tn_1618;
     to batt_meter_R5-12-47-3_tn_1618;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1618;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1618;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1618;
     sense_object R5-12-47-3_tm_422;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1618;
     parent batt_inv_R5-12-47-3_tn_1618;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3362 { 
     name R5-12-47-3_tn_1618; 
     phases AS; 
     parent R5-12-47-3_tm_422; 
     power_12 10800+5200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3363 { 
     name R5-12-47-3_tn_1619; 
     phases AS; 
     parent R5-12-47-3_tm_423; 
     power_12 1420+6900j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1620;
     from R5-12-47-3_tn_1620;
     to batt_meter_R5-12-47-3_tn_1620;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1620;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1620;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1620;
     sense_object R5-12-47-3_tm_424;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1620;
     parent batt_inv_R5-12-47-3_tn_1620;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3364 { 
     name R5-12-47-3_tn_1620; 
     phases AS; 
     parent R5-12-47-3_tm_424; 
     power_12 1240+6000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3365 { 
     name R5-12-47-3_tn_1621; 
     phases AS; 
     parent R5-12-47-3_tm_425; 
     power_12 6000+3000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3366 { 
     name R5-12-47-3_tn_1622; 
     phases AS; 
     parent R5-12-47-3_tm_426; 
     power_12 7700+3700j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3367 { 
     name R5-12-47-3_tn_1623; 
     phases AS; 
     parent R5-12-47-3_tm_427; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1624;
     from R5-12-47-3_tn_1624;
     to batt_meter_R5-12-47-3_tn_1624;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1624;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1624;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1624;
     sense_object R5-12-47-3_tm_428;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1624;
     parent batt_inv_R5-12-47-3_tn_1624;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3368 { 
     name R5-12-47-3_tn_1624; 
     phases BS; 
     parent R5-12-47-3_tm_428; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1625;
     from R5-12-47-3_tn_1625;
     to batt_meter_R5-12-47-3_tn_1625;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1625;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1625;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1625;
     sense_object R5-12-47-3_tm_429;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1625;
     parent batt_inv_R5-12-47-3_tn_1625;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3369 { 
     name R5-12-47-3_tn_1625; 
     phases CS; 
     parent R5-12-47-3_tm_429; 
     power_12 5500+3100j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3370 { 
     name R5-12-47-3_tn_1626; 
     phases BS; 
     parent R5-12-47-3_tm_430; 
     power_12 2560+1240j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3371 { 
     name R5-12-47-3_tn_1627; 
     phases BS; 
     parent R5-12-47-3_tm_431; 
     power_12 1510+8300j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3372 { 
     name R5-12-47-3_tn_1628; 
     phases BS; 
     parent R5-12-47-3_tm_432; 
     power_12 1510+7400j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1629;
     from R5-12-47-3_tn_1629;
     to batt_meter_R5-12-47-3_tn_1629;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1629;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1629;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1629;
     sense_object R5-12-47-3_tm_433;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1629;
     parent batt_inv_R5-12-47-3_tn_1629;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3373 { 
     name R5-12-47-3_tn_1629; 
     phases AS; 
     parent R5-12-47-3_tm_433; 
     power_12 1853.5+1050.5j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1630;
     from R5-12-47-3_tn_1630;
     to batt_meter_R5-12-47-3_tn_1630;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1630;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1630;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1630;
     sense_object R5-12-47-3_tm_434;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1630;
     parent batt_inv_R5-12-47-3_tn_1630;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3374 { 
     name R5-12-47-3_tn_1630; 
     phases AS; 
     parent R5-12-47-3_tm_434; 
     power_12 2300+1300j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1631;
     from R5-12-47-3_tn_1631;
     to batt_meter_R5-12-47-3_tn_1631;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1631;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1631;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1631;
     sense_object R5-12-47-3_tm_435;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1631;
     parent batt_inv_R5-12-47-3_tn_1631;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3375 { 
     name R5-12-47-3_tn_1631; 
     phases AS; 
     parent R5-12-47-3_tm_435; 
     power_12 9100+4400j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1632;
     from R5-12-47-3_tn_1632;
     to batt_meter_R5-12-47-3_tn_1632;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1632;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1632;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1632;
     sense_object R5-12-47-3_tm_436;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1632;
     parent batt_inv_R5-12-47-3_tn_1632;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3376 { 
     name R5-12-47-3_tn_1632; 
     phases AS; 
     parent R5-12-47-3_tm_436; 
     power_12 10400+5100j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1633;
     from R5-12-47-3_tn_1633;
     to batt_meter_R5-12-47-3_tn_1633;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1633;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1633;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1633;
     sense_object R5-12-47-3_tm_437;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1633;
     parent batt_inv_R5-12-47-3_tn_1633;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3377 { 
     name R5-12-47-3_tn_1633; 
     phases AS; 
     parent R5-12-47-3_tm_437; 
     power_12 8900+4400j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1634;
     from R5-12-47-3_tn_1634;
     to batt_meter_R5-12-47-3_tn_1634;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1634;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1634;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1634;
     sense_object R5-12-47-3_tm_438;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1634;
     parent batt_inv_R5-12-47-3_tn_1634;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3378 { 
     name R5-12-47-3_tn_1634; 
     phases CS; 
     parent R5-12-47-3_tm_438; 
     power_12 8600+4900j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1635;
     from R5-12-47-3_tn_1635;
     to batt_meter_R5-12-47-3_tn_1635;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1635;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1635;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1635;
     sense_object R5-12-47-3_tm_439;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1635;
     parent batt_inv_R5-12-47-3_tn_1635;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3379 { 
     name R5-12-47-3_tn_1635; 
     phases AS; 
     parent R5-12-47-3_tm_439; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3380 { 
     name R5-12-47-3_tn_1636; 
     phases BS; 
     parent R5-12-47-3_tm_440; 
     power_12 3800+2200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3381 { 
     name R5-12-47-3_tn_1637; 
     phases CS; 
     parent R5-12-47-3_tm_441; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3382 { 
     name R5-12-47-3_tn_1638; 
     phases AS; 
     parent R5-12-47-3_tm_442; 
     power_12 1400+700j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3383 { 
     name R5-12-47-3_tn_1639; 
     phases AS; 
     parent R5-12-47-3_tm_443; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1640;
     from R5-12-47-3_tn_1640;
     to batt_meter_R5-12-47-3_tn_1640;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1640;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1640;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1640;
     sense_object R5-12-47-3_tm_444;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1640;
     parent batt_inv_R5-12-47-3_tn_1640;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3384 { 
     name R5-12-47-3_tn_1640; 
     phases BS; 
     parent R5-12-47-3_tm_444; 
     power_12 5200+2900j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3385 { 
     name R5-12-47-3_tn_1641; 
     phases AS; 
     parent R5-12-47-3_tm_445; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3386 { 
     name R5-12-47-3_tn_1642; 
     phases BS; 
     parent R5-12-47-3_tm_446; 
     power_12 7350+4116j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1643;
     from R5-12-47-3_tn_1643;
     to batt_meter_R5-12-47-3_tn_1643;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1643;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1643;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1643;
     sense_object R5-12-47-3_tm_447;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1643;
     parent batt_inv_R5-12-47-3_tn_1643;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3387 { 
     name R5-12-47-3_tn_1643; 
     phases CS; 
     parent R5-12-47-3_tm_447; 
     power_12 8100+4600j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3388 { 
     name R5-12-47-3_tn_1644; 
     phases AS; 
     parent R5-12-47-3_tm_448; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3389 { 
     name R5-12-47-3_tn_1645; 
     phases BS; 
     parent R5-12-47-3_tm_449; 
     power_12 2000+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1646;
     from R5-12-47-3_tn_1646;
     to batt_meter_R5-12-47-3_tn_1646;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1646;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1646;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1646;
     sense_object R5-12-47-3_tm_450;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1646;
     parent batt_inv_R5-12-47-3_tn_1646;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3390 { 
     name R5-12-47-3_tn_1646; 
     phases CS; 
     parent R5-12-47-3_tm_450; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1647;
     from R5-12-47-3_tn_1647;
     to batt_meter_R5-12-47-3_tn_1647;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1647;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1647;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1647;
     sense_object R5-12-47-3_tm_451;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1647;
     parent batt_inv_R5-12-47-3_tn_1647;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3391 { 
     name R5-12-47-3_tn_1647; 
     phases CS; 
     parent R5-12-47-3_tm_451; 
     power_12 8900+4300j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3392 { 
     name R5-12-47-3_tn_1648; 
     phases AS; 
     parent R5-12-47-3_tm_452; 
     power_12 7476+3738j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3393 { 
     name R5-12-47-3_tn_1649; 
     phases AS; 
     parent R5-12-47-3_tm_453; 
     power_12 6700+3800j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1650;
     from R5-12-47-3_tn_1650;
     to batt_meter_R5-12-47-3_tn_1650;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1650;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1650;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1650;
     sense_object R5-12-47-3_tm_454;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1650;
     parent batt_inv_R5-12-47-3_tn_1650;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3394 { 
     name R5-12-47-3_tn_1650; 
     phases BS; 
     parent R5-12-47-3_tm_454; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1651;
     from R5-12-47-3_tn_1651;
     to batt_meter_R5-12-47-3_tn_1651;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1651;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1651;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1651;
     sense_object R5-12-47-3_tm_455;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1651;
     parent batt_inv_R5-12-47-3_tn_1651;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3395 { 
     name R5-12-47-3_tn_1651; 
     phases CS; 
     parent R5-12-47-3_tm_455; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1652;
     from R5-12-47-3_tn_1652;
     to batt_meter_R5-12-47-3_tn_1652;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1652;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1652;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1652;
     sense_object R5-12-47-3_tm_456;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1652;
     parent batt_inv_R5-12-47-3_tn_1652;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3396 { 
     name R5-12-47-3_tn_1652; 
     phases AS; 
     parent R5-12-47-3_tm_456; 
     power_12 8700+4900j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1653;
     from R5-12-47-3_tn_1653;
     to batt_meter_R5-12-47-3_tn_1653;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1653;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1653;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1653;
     sense_object R5-12-47-3_tm_457;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1653;
     parent batt_inv_R5-12-47-3_tn_1653;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3397 { 
     name R5-12-47-3_tn_1653; 
     phases AS; 
     parent R5-12-47-3_tm_457; 
     power_12 1490+7900j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3398 { 
     name R5-12-47-3_tn_1654; 
     phases AS; 
     parent R5-12-47-3_tm_458; 
     power_12 406+2465j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3399 { 
     name R5-12-47-3_tn_1655; 
     phases CS; 
     parent R5-12-47-3_tm_459; 
     power_12 8400+4700j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1656;
     from R5-12-47-3_tn_1656;
     to batt_meter_R5-12-47-3_tn_1656;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1656;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1656;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1656;
     sense_object R5-12-47-3_tm_460;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1656;
     parent batt_inv_R5-12-47-3_tn_1656;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3400 { 
     name R5-12-47-3_tn_1656; 
     phases CS; 
     parent R5-12-47-3_tm_460; 
     power_12 2650+1410j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1657;
     from R5-12-47-3_tn_1657;
     to batt_meter_R5-12-47-3_tn_1657;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1657;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1657;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1657;
     sense_object R5-12-47-3_tm_461;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1657;
     parent batt_inv_R5-12-47-3_tn_1657;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3401 { 
     name R5-12-47-3_tn_1657; 
     phases CS; 
     parent R5-12-47-3_tm_461; 
     power_12 2610+1360j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3402 { 
     name R5-12-47-3_tn_1658; 
     phases CS; 
     parent R5-12-47-3_tm_462; 
     power_12 4002+2001j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1659;
     from R5-12-47-3_tn_1659;
     to batt_meter_R5-12-47-3_tn_1659;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1659;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1659;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1659;
     sense_object R5-12-47-3_tm_463;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1659;
     parent batt_inv_R5-12-47-3_tn_1659;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3403 { 
     name R5-12-47-3_tn_1659; 
     phases BS; 
     parent R5-12-47-3_tm_463; 
     power_12 10100+5700j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1660;
     from R5-12-47-3_tn_1660;
     to batt_meter_R5-12-47-3_tn_1660;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1660;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1660;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1660;
     sense_object R5-12-47-3_tm_464;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1660;
     parent batt_inv_R5-12-47-3_tn_1660;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3404 { 
     name R5-12-47-3_tn_1660; 
     phases AS; 
     parent R5-12-47-3_tm_464; 
     power_12 7000+3400j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1661;
     from R5-12-47-3_tn_1661;
     to batt_meter_R5-12-47-3_tn_1661;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1661;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1661;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1661;
     sense_object R5-12-47-3_tm_465;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1661;
     parent batt_inv_R5-12-47-3_tn_1661;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3405 { 
     name R5-12-47-3_tn_1661; 
     phases BS; 
     parent R5-12-47-3_tm_465; 
     power_12 4900+2800j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3406 { 
     name R5-12-47-3_tn_1662; 
     phases BS; 
     parent R5-12-47-3_tm_466; 
     power_12 3400+1700j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1663;
     from R5-12-47-3_tn_1663;
     to batt_meter_R5-12-47-3_tn_1663;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1663;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1663;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1663;
     sense_object R5-12-47-3_tm_467;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1663;
     parent batt_inv_R5-12-47-3_tn_1663;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3407 { 
     name R5-12-47-3_tn_1663; 
     phases BS; 
     parent R5-12-47-3_tm_467; 
     power_12 8600+4800j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3408 { 
     name R5-12-47-3_tn_1664; 
     phases BS; 
     parent R5-12-47-3_tm_468; 
     power_12 4002+2001j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1665;
     from R5-12-47-3_tn_1665;
     to batt_meter_R5-12-47-3_tn_1665;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1665;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1665;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1665;
     sense_object R5-12-47-3_tm_469;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1665;
     parent batt_inv_R5-12-47-3_tn_1665;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3409 { 
     name R5-12-47-3_tn_1665; 
     phases AS; 
     parent R5-12-47-3_tm_469; 
     power_12 6100+3000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3410 { 
     name R5-12-47-3_tn_1666; 
     phases BS; 
     parent R5-12-47-3_tm_470; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3411 { 
     name R5-12-47-3_tn_1667; 
     phases AS; 
     parent R5-12-47-3_tm_471; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3412 { 
     name R5-12-47-3_tn_1668; 
     phases BS; 
     parent R5-12-47-3_tm_472; 
     power_12 1680+8900j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3413 { 
     name R5-12-47-3_tn_1669; 
     phases AS; 
     parent R5-12-47-3_tm_473; 
     power_12 6890+3900j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1670;
     from R5-12-47-3_tn_1670;
     to batt_meter_R5-12-47-3_tn_1670;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1670;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1670;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1670;
     sense_object R5-12-47-3_tm_474;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1670;
     parent batt_inv_R5-12-47-3_tn_1670;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3414 { 
     name R5-12-47-3_tn_1670; 
     phases AS; 
     parent R5-12-47-3_tm_474; 
     power_12 1390+7400j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3415 { 
     name R5-12-47-3_tn_1671; 
     phases BS; 
     parent R5-12-47-3_tm_475; 
     power_12 3300+1600j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3416 { 
     name R5-12-47-3_tn_1672; 
     phases BS; 
     parent R5-12-47-3_tm_476; 
     power_12 5900+3400j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3417 { 
     name R5-12-47-3_tn_1673; 
     phases BS; 
     parent R5-12-47-3_tm_477; 
     power_12 6800+3900j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1674;
     from R5-12-47-3_tn_1674;
     to batt_meter_R5-12-47-3_tn_1674;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1674;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1674;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1674;
     sense_object R5-12-47-3_tm_478;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1674;
     parent batt_inv_R5-12-47-3_tn_1674;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3418 { 
     name R5-12-47-3_tn_1674; 
     phases AS; 
     parent R5-12-47-3_tm_478; 
     power_12 9100+4400j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1675;
     from R5-12-47-3_tn_1675;
     to batt_meter_R5-12-47-3_tn_1675;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1675;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1675;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1675;
     sense_object R5-12-47-3_tm_479;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1675;
     parent batt_inv_R5-12-47-3_tn_1675;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3419 { 
     name R5-12-47-3_tn_1675; 
     phases BS; 
     parent R5-12-47-3_tm_479; 
     power_12 6600+3700j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1676;
     from R5-12-47-3_tn_1676;
     to batt_meter_R5-12-47-3_tn_1676;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1676;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1676;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1676;
     sense_object R5-12-47-3_tm_480;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1676;
     parent batt_inv_R5-12-47-3_tn_1676;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3420 { 
     name R5-12-47-3_tn_1676; 
     phases AS; 
     parent R5-12-47-3_tm_480; 
     power_12 7900+4500j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3421 { 
     name R5-12-47-3_tn_1677; 
     phases BS; 
     parent R5-12-47-3_tm_481; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3422 { 
     name R5-12-47-3_tn_1678; 
     phases CS; 
     parent R5-12-47-3_tm_482; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3423 { 
     name R5-12-47-3_tn_1679; 
     phases AS; 
     parent R5-12-47-3_tm_483; 
     power_12 10500+5500j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1680;
     from R5-12-47-3_tn_1680;
     to batt_meter_R5-12-47-3_tn_1680;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1680;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1680;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1680;
     sense_object R5-12-47-3_tm_484;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1680;
     parent batt_inv_R5-12-47-3_tn_1680;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3424 { 
     name R5-12-47-3_tn_1680; 
     phases BS; 
     parent R5-12-47-3_tm_484; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3425 { 
     name R5-12-47-3_tn_1681; 
     phases CS; 
     parent R5-12-47-3_tm_485; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3426 { 
     name R5-12-47-3_tn_1682; 
     phases BS; 
     parent R5-12-47-3_tm_486; 
     power_12 4600+2200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3427 { 
     name R5-12-47-3_tn_1683; 
     phases AS; 
     parent R5-12-47-3_tm_487; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1684;
     from R5-12-47-3_tn_1684;
     to batt_meter_R5-12-47-3_tn_1684;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1684;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1684;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1684;
     sense_object R5-12-47-3_tm_488;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1684;
     parent batt_inv_R5-12-47-3_tn_1684;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3428 { 
     name R5-12-47-3_tn_1684; 
     phases BS; 
     parent R5-12-47-3_tm_488; 
     power_12 2668+1334j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1685;
     from R5-12-47-3_tn_1685;
     to batt_meter_R5-12-47-3_tn_1685;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1685;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1685;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1685;
     sense_object R5-12-47-3_tm_489;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1685;
     parent batt_inv_R5-12-47-3_tn_1685;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3429 { 
     name R5-12-47-3_tn_1685; 
     phases AS; 
     parent R5-12-47-3_tm_489; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1686;
     from R5-12-47-3_tn_1686;
     to batt_meter_R5-12-47-3_tn_1686;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1686;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1686;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1686;
     sense_object R5-12-47-3_tm_490;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1686;
     parent batt_inv_R5-12-47-3_tn_1686;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3430 { 
     name R5-12-47-3_tn_1686; 
     phases BS; 
     parent R5-12-47-3_tm_490; 
     power_12 1334+667j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3431 { 
     name R5-12-47-3_tn_1687; 
     phases BS; 
     parent R5-12-47-3_tm_491; 
     power_12 11600+5600j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3432 { 
     name R5-12-47-3_tn_1688; 
     phases BS; 
     parent R5-12-47-3_tm_492; 
     power_12 7722+3762j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1689;
     from R5-12-47-3_tn_1689;
     to batt_meter_R5-12-47-3_tn_1689;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1689;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1689;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1689;
     sense_object R5-12-47-3_tm_493;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1689;
     parent batt_inv_R5-12-47-3_tn_1689;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3433 { 
     name R5-12-47-3_tn_1689; 
     phases AS; 
     parent R5-12-47-3_tm_493; 
     power_12 6900+3300j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1690;
     from R5-12-47-3_tn_1690;
     to batt_meter_R5-12-47-3_tn_1690;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1690;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1690;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1690;
     sense_object R5-12-47-3_tm_494;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1690;
     parent batt_inv_R5-12-47-3_tn_1690;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3434 { 
     name R5-12-47-3_tn_1690; 
     phases AS; 
     parent R5-12-47-3_tm_494; 
     power_12 4002+2001j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1691;
     from R5-12-47-3_tn_1691;
     to batt_meter_R5-12-47-3_tn_1691;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1691;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1691;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1691;
     sense_object R5-12-47-3_tm_495;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1691;
     parent batt_inv_R5-12-47-3_tn_1691;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3435 { 
     name R5-12-47-3_tn_1691; 
     phases AS; 
     parent R5-12-47-3_tm_495; 
     power_12 7100+3400j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3436 { 
     name R5-12-47-3_tn_1692; 
     phases BS; 
     parent R5-12-47-3_tm_496; 
     power_12 9600+4700j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3437 { 
     name R5-12-47-3_tn_1693; 
     phases BS; 
     parent R5-12-47-3_tm_497; 
     power_12 7300+3600j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1694;
     from R5-12-47-3_tn_1694;
     to batt_meter_R5-12-47-3_tn_1694;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1694;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1694;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1694;
     sense_object R5-12-47-3_tm_498;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1694;
     parent batt_inv_R5-12-47-3_tn_1694;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3438 { 
     name R5-12-47-3_tn_1694; 
     phases BS; 
     parent R5-12-47-3_tm_498; 
     power_12 5600+3200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3439 { 
     name R5-12-47-3_tn_1695; 
     phases BS; 
     parent R5-12-47-3_tm_499; 
     power_12 11900+5700j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1696;
     from R5-12-47-3_tn_1696;
     to batt_meter_R5-12-47-3_tn_1696;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1696;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1696;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1696;
     sense_object R5-12-47-3_tm_500;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1696;
     parent batt_inv_R5-12-47-3_tn_1696;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3440 { 
     name R5-12-47-3_tn_1696; 
     phases BS; 
     parent R5-12-47-3_tm_500; 
     power_12 2100+1000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1697;
     from R5-12-47-3_tn_1697;
     to batt_meter_R5-12-47-3_tn_1697;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1697;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1697;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1697;
     sense_object R5-12-47-3_tm_501;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1697;
     parent batt_inv_R5-12-47-3_tn_1697;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3441 { 
     name R5-12-47-3_tn_1697; 
     phases BS; 
     parent R5-12-47-3_tm_501; 
     power_12 11500+6100j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1698;
     from R5-12-47-3_tn_1698;
     to batt_meter_R5-12-47-3_tn_1698;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1698;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1698;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1698;
     sense_object R5-12-47-3_tm_502;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1698;
     parent batt_inv_R5-12-47-3_tn_1698;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3442 { 
     name R5-12-47-3_tn_1698; 
     phases BS; 
     parent R5-12-47-3_tm_502; 
     power_12 5400+3000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3443 { 
     name R5-12-47-3_tn_1699; 
     phases BS; 
     parent R5-12-47-3_tm_503; 
     power_12 7900+3800j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1700;
     from R5-12-47-3_tn_1700;
     to batt_meter_R5-12-47-3_tn_1700;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1700;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1700;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1700;
     sense_object R5-12-47-3_tm_504;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1700;
     parent batt_inv_R5-12-47-3_tn_1700;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3444 { 
     name R5-12-47-3_tn_1700; 
     phases BS; 
     parent R5-12-47-3_tm_504; 
     power_12 6100+2900j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1701;
     from R5-12-47-3_tn_1701;
     to batt_meter_R5-12-47-3_tn_1701;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1701;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1701;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1701;
     sense_object R5-12-47-3_tm_505;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1701;
     parent batt_inv_R5-12-47-3_tn_1701;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3445 { 
     name R5-12-47-3_tn_1701; 
     phases BS; 
     parent R5-12-47-3_tm_505; 
     power_12 5100+2500j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1702;
     from R5-12-47-3_tn_1702;
     to batt_meter_R5-12-47-3_tn_1702;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1702;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1702;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1702;
     sense_object R5-12-47-3_tm_506;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1702;
     parent batt_inv_R5-12-47-3_tn_1702;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3446 { 
     name R5-12-47-3_tn_1702; 
     phases BS; 
     parent R5-12-47-3_tm_506; 
     power_12 8200+4000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1703;
     from R5-12-47-3_tn_1703;
     to batt_meter_R5-12-47-3_tn_1703;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1703;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1703;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1703;
     sense_object R5-12-47-3_tm_507;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1703;
     parent batt_inv_R5-12-47-3_tn_1703;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3447 { 
     name R5-12-47-3_tn_1703; 
     phases BS; 
     parent R5-12-47-3_tm_507; 
     power_12 9800+5300j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3448 { 
     name R5-12-47-3_tn_1704; 
     phases BS; 
     parent R5-12-47-3_tm_508; 
     power_12 5700+2800j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1705;
     from R5-12-47-3_tn_1705;
     to batt_meter_R5-12-47-3_tn_1705;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1705;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1705;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1705;
     sense_object R5-12-47-3_tm_509;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1705;
     parent batt_inv_R5-12-47-3_tn_1705;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3449 { 
     name R5-12-47-3_tn_1705; 
     phases AS; 
     parent R5-12-47-3_tm_509; 
     power_12 8100+3900j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1706;
     from R5-12-47-3_tn_1706;
     to batt_meter_R5-12-47-3_tn_1706;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1706;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1706;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1706;
     sense_object R5-12-47-3_tm_510;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1706;
     parent batt_inv_R5-12-47-3_tn_1706;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3450 { 
     name R5-12-47-3_tn_1706; 
     phases AS; 
     parent R5-12-47-3_tm_510; 
     power_12 1250+6100j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3451 { 
     name R5-12-47-3_tn_1707; 
     phases AS; 
     parent R5-12-47-3_tm_511; 
     power_12 10400+5100j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1708;
     from R5-12-47-3_tn_1708;
     to batt_meter_R5-12-47-3_tn_1708;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1708;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1708;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1708;
     sense_object R5-12-47-3_tm_512;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1708;
     parent batt_inv_R5-12-47-3_tn_1708;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3452 { 
     name R5-12-47-3_tn_1708; 
     phases AS; 
     parent R5-12-47-3_tm_512; 
     power_12 9300+4500j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1709;
     from R5-12-47-3_tn_1709;
     to batt_meter_R5-12-47-3_tn_1709;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1709;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1709;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1709;
     sense_object R5-12-47-3_tm_513;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1709;
     parent batt_inv_R5-12-47-3_tn_1709;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3453 { 
     name R5-12-47-3_tn_1709; 
     phases AS; 
     parent R5-12-47-3_tm_513; 
     power_12 4002+2001j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1710;
     from R5-12-47-3_tn_1710;
     to batt_meter_R5-12-47-3_tn_1710;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1710;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1710;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1710;
     sense_object R5-12-47-3_tm_514;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1710;
     parent batt_inv_R5-12-47-3_tn_1710;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3454 { 
     name R5-12-47-3_tn_1710; 
     phases AS; 
     parent R5-12-47-3_tm_514; 
     power_12 7400+3600j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1711;
     from R5-12-47-3_tn_1711;
     to batt_meter_R5-12-47-3_tn_1711;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1711;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1711;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1711;
     sense_object R5-12-47-3_tm_515;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1711;
     parent batt_inv_R5-12-47-3_tn_1711;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3455 { 
     name R5-12-47-3_tn_1711; 
     phases AS; 
     parent R5-12-47-3_tm_515; 
     power_12 3700+2100j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3456 { 
     name R5-12-47-3_tn_1712; 
     phases AS; 
     parent R5-12-47-3_tm_516; 
     power_12 10400+5000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1713;
     from R5-12-47-3_tn_1713;
     to batt_meter_R5-12-47-3_tn_1713;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1713;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1713;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1713;
     sense_object R5-12-47-3_tm_517;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1713;
     parent batt_inv_R5-12-47-3_tn_1713;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3457 { 
     name R5-12-47-3_tn_1713; 
     phases AS; 
     parent R5-12-47-3_tm_517; 
     power_12 6700+3800j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3458 { 
     name R5-12-47-3_tn_1714; 
     phases BS; 
     parent R5-12-47-3_tm_518; 
     power_12 4002+2001j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3459 { 
     name R5-12-47-3_tn_1715; 
     phases BS; 
     parent R5-12-47-3_tm_519; 
     power_12 8400+4700j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3460 { 
     name R5-12-47-3_tn_1716; 
     phases BS; 
     parent R5-12-47-3_tm_520; 
     power_12 7400+3600j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3461 { 
     name R5-12-47-3_tn_1717; 
     phases BS; 
     parent R5-12-47-3_tm_521; 
     power_12 3600+2100j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3462 { 
     name R5-12-47-3_tn_1718; 
     phases BS; 
     parent R5-12-47-3_tm_522; 
     power_12 11200+5400j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1719;
     from R5-12-47-3_tn_1719;
     to batt_meter_R5-12-47-3_tn_1719;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1719;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1719;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1719;
     sense_object R5-12-47-3_tm_523;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1719;
     parent batt_inv_R5-12-47-3_tn_1719;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3463 { 
     name R5-12-47-3_tn_1719; 
     phases BS; 
     parent R5-12-47-3_tm_523; 
     power_12 9700+5000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3464 { 
     name R5-12-47-3_tn_1720; 
     phases BS; 
     parent R5-12-47-3_tm_524; 
     power_12 1270+6100j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1721;
     from R5-12-47-3_tn_1721;
     to batt_meter_R5-12-47-3_tn_1721;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1721;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1721;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1721;
     sense_object R5-12-47-3_tm_525;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1721;
     parent batt_inv_R5-12-47-3_tn_1721;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3465 { 
     name R5-12-47-3_tn_1721; 
     phases BS; 
     parent R5-12-47-3_tm_525; 
     power_12 2821+1638j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3466 { 
     name R5-12-47-3_tn_1722; 
     phases BS; 
     parent R5-12-47-3_tm_526; 
     power_12 1970+10500j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1723;
     from R5-12-47-3_tn_1723;
     to batt_meter_R5-12-47-3_tn_1723;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1723;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1723;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1723;
     sense_object R5-12-47-3_tm_527;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1723;
     parent batt_inv_R5-12-47-3_tn_1723;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3467 { 
     name R5-12-47-3_tn_1723; 
     phases BS; 
     parent R5-12-47-3_tm_527; 
     power_12 1510+7300j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3468 { 
     name R5-12-47-3_tn_1724; 
     phases BS; 
     parent R5-12-47-3_tm_528; 
     power_12 1320+6400j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3469 { 
     name R5-12-47-3_tn_1725; 
     phases BS; 
     parent R5-12-47-3_tm_529; 
     power_12 7300+3500j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1726;
     from R5-12-47-3_tn_1726;
     to batt_meter_R5-12-47-3_tn_1726;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1726;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1726;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1726;
     sense_object R5-12-47-3_tm_530;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1726;
     parent batt_inv_R5-12-47-3_tn_1726;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3470 { 
     name R5-12-47-3_tn_1726; 
     phases BS; 
     parent R5-12-47-3_tm_530; 
     power_12 10100+5700j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1727;
     from R5-12-47-3_tn_1727;
     to batt_meter_R5-12-47-3_tn_1727;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1727;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1727;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1727;
     sense_object R5-12-47-3_tm_531;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1727;
     parent batt_inv_R5-12-47-3_tn_1727;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3471 { 
     name R5-12-47-3_tn_1727; 
     phases BS; 
     parent R5-12-47-3_tm_531; 
     power_12 3200+1800j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1728;
     from R5-12-47-3_tn_1728;
     to batt_meter_R5-12-47-3_tn_1728;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1728;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1728;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1728;
     sense_object R5-12-47-3_tm_532;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1728;
     parent batt_inv_R5-12-47-3_tn_1728;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3472 { 
     name R5-12-47-3_tn_1728; 
     phases BS; 
     parent R5-12-47-3_tm_532; 
     power_12 7500+4300j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1729;
     from R5-12-47-3_tn_1729;
     to batt_meter_R5-12-47-3_tn_1729;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1729;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1729;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1729;
     sense_object R5-12-47-3_tm_533;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1729;
     parent batt_inv_R5-12-47-3_tn_1729;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3473 { 
     name R5-12-47-3_tn_1729; 
     phases BS; 
     parent R5-12-47-3_tm_533; 
     power_12 7600+3700j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1730;
     from R5-12-47-3_tn_1730;
     to batt_meter_R5-12-47-3_tn_1730;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1730;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1730;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1730;
     sense_object R5-12-47-3_tm_534;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1730;
     parent batt_inv_R5-12-47-3_tn_1730;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3474 { 
     name R5-12-47-3_tn_1730; 
     phases BS; 
     parent R5-12-47-3_tm_534; 
     power_12 1730+9300j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3475 { 
     name R5-12-47-3_tn_1731; 
     phases BS; 
     parent R5-12-47-3_tm_535; 
     power_12 7300+4100j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1732;
     from R5-12-47-3_tn_1732;
     to batt_meter_R5-12-47-3_tn_1732;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1732;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1732;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1732;
     sense_object R5-12-47-3_tm_536;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1732;
     parent batt_inv_R5-12-47-3_tn_1732;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3476 { 
     name R5-12-47-3_tn_1732; 
     phases BS; 
     parent R5-12-47-3_tm_536; 
     power_12 2900+1400j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1733;
     from R5-12-47-3_tn_1733;
     to batt_meter_R5-12-47-3_tn_1733;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1733;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1733;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1733;
     sense_object R5-12-47-3_tm_537;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1733;
     parent batt_inv_R5-12-47-3_tn_1733;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3477 { 
     name R5-12-47-3_tn_1733; 
     phases BS; 
     parent R5-12-47-3_tm_537; 
     power_12 6100+3000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1734;
     from R5-12-47-3_tn_1734;
     to batt_meter_R5-12-47-3_tn_1734;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1734;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1734;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1734;
     sense_object R5-12-47-3_tm_538;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1734;
     parent batt_inv_R5-12-47-3_tn_1734;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3478 { 
     name R5-12-47-3_tn_1734; 
     phases BS; 
     parent R5-12-47-3_tm_538; 
     power_12 1220+5900j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1735;
     from R5-12-47-3_tn_1735;
     to batt_meter_R5-12-47-3_tn_1735;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1735;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1735;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1735;
     sense_object R5-12-47-3_tm_539;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1735;
     parent batt_inv_R5-12-47-3_tn_1735;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3479 { 
     name R5-12-47-3_tn_1735; 
     phases AS; 
     parent R5-12-47-3_tm_539; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3480 { 
     name R5-12-47-3_tn_1736; 
     phases BS; 
     parent R5-12-47-3_tm_540; 
     power_12 2000+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3481 { 
     name R5-12-47-3_tn_1737; 
     phases CS; 
     parent R5-12-47-3_tm_541; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3482 { 
     name R5-12-47-3_tn_1738; 
     phases AS; 
     parent R5-12-47-3_tm_542; 
     power_12 4530+2370j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3483 { 
     name R5-12-47-3_tn_1739; 
     phases AS; 
     parent R5-12-47-3_tm_543; 
     power_12 2200+11800j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R5-12-47-3_tn_1740;
     from R5-12-47-3_tn_1740;
     to batt_meter_R5-12-47-3_tn_1740;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R5-12-47-3_tn_1740;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R5-12-47-3_tn_1740;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R5-12-47-3_tn_1740;
     sense_object R5-12-47-3_tm_544;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 0;
     P_Out 0;
}

object battery {
     name batt_R5-12-47-3_tn_1740;
     parent batt_inv_R5-12-47-3_tn_1740;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3484 { 
     name R5-12-47-3_tn_1740; 
     phases AS; 
     parent R5-12-47-3_tm_544; 
     power_12 2410+1260j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3485 { 
     name R5-12-47-3_tn_1741; 
     phases AS; 
     parent R5-12-47-3_tm_545; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3486 { 
     name R5-12-47-3_tn_1742; 
     phases BS; 
     parent R5-12-47-3_tm_546; 
     power_12 2668+1334j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3487 { 
     name R5-12-47-3_tn_1743; 
     phases CS; 
     parent R5-12-47-3_tm_547; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3488 { 
     name R5-12-47-3_tn_1744; 
     phases BS; 
     parent R5-12-47-3_tm_548; 
     power_12 7300+3500j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3489 { 
     name R5-12-47-3_tn_1745; 
     phases AS; 
     parent R5-12-47-3_tm_549; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3490 { 
     name R5-12-47-3_tn_1746; 
     phases BS; 
     parent R5-12-47-3_tm_550; 
     power_12 1334+667j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3491 { 
     name R5-12-47-3_tn_1747; 
     phases CS; 
     parent R5-12-47-3_tm_551; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
