     name R1-12-47-1_tn_771; 
     phases CS; 
     parent R1-12-47-1_tm_173; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1442 { 
     name R1-12-47-1_tn_772; 
     phases AS; 
     parent R1-12-47-1_tm_174; 
     power_12 2468.6284+2747.4311j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1443 { 
     name R1-12-47-1_tn_773; 
     phases AS; 
     parent R1-12-47-1_tm_175; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_774;
     from R1-12-47-1_tn_774;
     to batt_meter_R1-12-47-1_tn_774;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_774;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_774;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_774;
     sense_object R1-12-47-1_tm_176;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_774;
     parent batt_inv_R1-12-47-1_tn_774;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1444 { 
     name R1-12-47-1_tn_774; 
     phases BS; 
     parent R1-12-47-1_tm_176; 
     power_12 12136.3725+4737.8941j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1445 { 
     name R1-12-47-1_tn_775; 
     phases CS; 
     parent R1-12-47-1_tm_177; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_776;
     from R1-12-47-1_tn_776;
     to batt_meter_R1-12-47-1_tn_776;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_776;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_776;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_776;
     sense_object R1-12-47-1_tm_178;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_776;
     parent batt_inv_R1-12-47-1_tn_776;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1446 { 
     name R1-12-47-1_tn_776; 
     phases AS; 
     parent R1-12-47-1_tm_178; 
     power_12 3334.4906+3711.0824j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1447 { 
     name R1-12-47-1_tn_777; 
     phases BS; 
     parent R1-12-47-1_tm_179; 
     power_12 6179.8707+2412.5473j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_778;
     from R1-12-47-1_tn_778;
     to batt_meter_R1-12-47-1_tn_778;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_778;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_778;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_778;
     sense_object R1-12-47-1_tm_180;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_778;
     parent batt_inv_R1-12-47-1_tn_778;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1448 { 
     name R1-12-47-1_tn_778; 
     phases BS; 
     parent R1-12-47-1_tm_180; 
     power_12 11391.8098+4447.2258j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1449 { 
     name R1-12-47-1_tn_779; 
     phases AS; 
     parent R1-12-47-1_tm_181; 
     power_12 3352.9132+3731.5856j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_780;
     from R1-12-47-1_tn_780;
     to batt_meter_R1-12-47-1_tn_780;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_780;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_780;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_780;
     sense_object R1-12-47-1_tm_182;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_780;
     parent batt_inv_R1-12-47-1_tn_780;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1450 { 
     name R1-12-47-1_tn_780; 
     phases AS; 
     parent R1-12-47-1_tm_182; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_781;
     from R1-12-47-1_tn_781;
     to batt_meter_R1-12-47-1_tn_781;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_781;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_781;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_781;
     sense_object R1-12-47-1_tm_183;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_781;
     parent batt_inv_R1-12-47-1_tn_781;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1451 { 
     name R1-12-47-1_tn_781; 
     phases BS; 
     parent R1-12-47-1_tm_183; 
     power_12 21517.863+8400.3154j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_782;
     from R1-12-47-1_tn_782;
     to batt_meter_R1-12-47-1_tn_782;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_782;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_782;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_782;
     sense_object R1-12-47-1_tm_184;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_782;
     parent batt_inv_R1-12-47-1_tn_782;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1452 { 
     name R1-12-47-1_tn_782; 
     phases CS; 
     parent R1-12-47-1_tm_184; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1453 { 
     name R1-12-47-1_tn_783; 
     phases BS; 
     parent R1-12-47-1_tm_185; 
     power_12 25687.4143+10028.0581j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1454 { 
     name R1-12-47-1_tn_784; 
     phases BS; 
     parent R1-12-47-1_tm_186; 
     power_12 14965.7109+5842.4339j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1455 { 
     name R1-12-47-1_tn_785; 
     phases AS; 
     parent R1-12-47-1_tm_187; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_786;
     from R1-12-47-1_tn_786;
     to batt_meter_R1-12-47-1_tn_786;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_786;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_786;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_786;
     sense_object R1-12-47-1_tm_188;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_786;
     parent batt_inv_R1-12-47-1_tn_786;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1456 { 
     name R1-12-47-1_tn_786; 
     phases BS; 
     parent R1-12-47-1_tm_188; 
     power_12 25538.5017+9969.9245j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_787;
     from R1-12-47-1_tn_787;
     to batt_meter_R1-12-47-1_tn_787;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_787;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_787;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_787;
     sense_object R1-12-47-1_tm_189;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_787;
     parent batt_inv_R1-12-47-1_tn_787;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1457 { 
     name R1-12-47-1_tn_787; 
     phases CS; 
     parent R1-12-47-1_tm_189; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_788;
     from R1-12-47-1_tn_788;
     to batt_meter_R1-12-47-1_tn_788;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_788;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_788;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_788;
     sense_object R1-12-47-1_tm_190;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_788;
     parent batt_inv_R1-12-47-1_tn_788;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1458 { 
     name R1-12-47-1_tn_788; 
     phases AS; 
     parent R1-12-47-1_tm_190; 
     power_12 3389.7584+3772.592j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1459 { 
     name R1-12-47-1_tn_789; 
     phases AS; 
     parent R1-12-47-1_tm_191; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_790;
     from R1-12-47-1_tn_790;
     to batt_meter_R1-12-47-1_tn_790;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_790;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_790;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_790;
     sense_object R1-12-47-1_tm_192;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_790;
     parent batt_inv_R1-12-47-1_tn_790;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1460 { 
     name R1-12-47-1_tn_790; 
     phases BS; 
     parent R1-12-47-1_tm_192; 
     power_12 10051.5969+3924.0227j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1461 { 
     name R1-12-47-1_tn_791; 
     phases CS; 
     parent R1-12-47-1_tm_193; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_792;
     from R1-12-47-1_tn_792;
     to batt_meter_R1-12-47-1_tn_792;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_792;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_792;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_792;
     sense_object R1-12-47-1_tm_194;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_792;
     parent batt_inv_R1-12-47-1_tn_792;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1462 { 
     name R1-12-47-1_tn_792; 
     phases AS; 
     parent R1-12-47-1_tm_194; 
     power_12 3316.068+3690.5791j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1463 { 
     name R1-12-47-1_tn_793; 
     phases AS; 
     parent R1-12-47-1_tm_195; 
     power_12 239.4938+266.5418j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1464 { 
     name R1-12-47-1_tn_794; 
     phases AS; 
     parent R1-12-47-1_tm_196; 
     power_12 1400.1176+1558.2445j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1465 { 
     name R1-12-47-1_tn_795; 
     phases BS; 
     parent R1-12-47-1_tm_197; 
     power_12 5658.6768+2209.0795j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1466 { 
     name R1-12-47-1_tn_796; 
     phases CS; 
     parent R1-12-47-1_tm_198; 
     power_12 7698.0138+2975.2191j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_797;
     from R1-12-47-1_tn_797;
     to batt_meter_R1-12-47-1_tn_797;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_797;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_797;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_797;
     sense_object R1-12-47-1_tm_199;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_797;
     parent batt_inv_R1-12-47-1_tn_797;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1467 { 
     name R1-12-47-1_tn_797; 
     phases AS; 
     parent R1-12-47-1_tm_199; 
     power_12 3039.729+3383.0309j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_798;
     from R1-12-47-1_tn_798;
     to batt_meter_R1-12-47-1_tn_798;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_798;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_798;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_798;
     sense_object R1-12-47-1_tm_200;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_798;
     parent batt_inv_R1-12-47-1_tn_798;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1468 { 
     name R1-12-47-1_tn_798; 
     phases AS; 
     parent R1-12-47-1_tm_200; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1469 { 
     name R1-12-47-1_tn_799; 
     phases BS; 
     parent R1-12-47-1_tm_201; 
     power_12 18018.4181+7034.1741j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1470 { 
     name R1-12-47-1_tn_800; 
     phases CS; 
     parent R1-12-47-1_tm_202; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_801;
     from R1-12-47-1_tn_801;
     to batt_meter_R1-12-47-1_tn_801;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_801;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_801;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_801;
     sense_object R1-12-47-1_tm_203;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_801;
     parent batt_inv_R1-12-47-1_tn_801;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1471 { 
     name R1-12-47-1_tn_801; 
     phases AS; 
     parent R1-12-47-1_tm_203; 
     power_12 2450.2058+2726.9279j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_802;
     from R1-12-47-1_tn_802;
     to batt_meter_R1-12-47-1_tn_802;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_802;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_802;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_802;
     sense_object R1-12-47-1_tm_204;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_802;
     parent batt_inv_R1-12-47-1_tn_802;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1472 { 
     name R1-12-47-1_tn_802; 
     phases AS; 
     parent R1-12-47-1_tm_204; 
     power_12 2634.4318+2931.9601j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1473 { 
     name R1-12-47-1_tn_803; 
     phases AS; 
     parent R1-12-47-1_tm_205; 
     power_12 2026.486+2255.3539j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_804;
     from R1-12-47-1_tn_804;
     to batt_meter_R1-12-47-1_tn_804;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_804;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_804;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_804;
     sense_object R1-12-47-1_tm_206;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_804;
     parent batt_inv_R1-12-47-1_tn_804;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1474 { 
     name R1-12-47-1_tn_804; 
     phases AS; 
     parent R1-12-47-1_tm_206; 
     power_12 2008.0634+2234.8507j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_805;
     from R1-12-47-1_tn_805;
     to batt_meter_R1-12-47-1_tn_805;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_805;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_805;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_805;
     sense_object R1-12-47-1_tm_207;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_805;
     parent batt_inv_R1-12-47-1_tn_805;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1475 { 
     name R1-12-47-1_tn_805; 
     phases CS; 
     parent R1-12-47-1_tm_207; 
     power_12 17421.8208+6733.3906j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1476 { 
     name R1-12-47-1_tn_806; 
     phases CS; 
     parent R1-12-47-1_tm_208; 
     power_12 24917.2554+9630.3144j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1477 { 
     name R1-12-47-1_tn_807; 
     phases CS; 
     parent R1-12-47-1_tm_209; 
     power_12 16105.0553+6224.4715j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1478 { 
     name R1-12-47-1_tn_808; 
     phases AS; 
     parent R1-12-47-1_tm_210; 
     power_12 2726.5448+3034.4762j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_809;
     from R1-12-47-1_tn_809;
     to batt_meter_R1-12-47-1_tn_809;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_809;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_809;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_809;
     sense_object R1-12-47-1_tm_211;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_809;
     parent batt_inv_R1-12-47-1_tn_809;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1479 { 
     name R1-12-47-1_tn_809; 
     phases AS; 
     parent R1-12-47-1_tm_211; 
     power_12 2579.164+2870.4504j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_810;
     from R1-12-47-1_tn_810;
     to batt_meter_R1-12-47-1_tn_810;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_810;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_810;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_810;
     sense_object R1-12-47-1_tm_212;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_810;
     parent batt_inv_R1-12-47-1_tn_810;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1480 { 
     name R1-12-47-1_tn_810; 
     phases BS; 
     parent R1-12-47-1_tm_212; 
     power_12 8339.1026+3255.4855j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1481 { 
     name R1-12-47-1_tn_811; 
     phases CS; 
     parent R1-12-47-1_tm_213; 
     power_12 13066.3656+5050.0429j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_812;
     from R1-12-47-1_tn_812;
     to batt_meter_R1-12-47-1_tn_812;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_812;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_812;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_812;
     sense_object R1-12-47-1_tm_214;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_812;
     parent batt_inv_R1-12-47-1_tn_812;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1482 { 
     name R1-12-47-1_tn_812; 
     phases AS; 
     parent R1-12-47-1_tm_214; 
     power_12 2634.4318+2931.9601j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1483 { 
     name R1-12-47-1_tn_813; 
     phases CS; 
     parent R1-12-47-1_tm_215; 
     power_12 4760.6138+1839.9381j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_814;
     from R1-12-47-1_tn_814;
     to batt_meter_R1-12-47-1_tn_814;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_814;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_814;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_814;
     sense_object R1-12-47-1_tm_216;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_814;
     parent batt_inv_R1-12-47-1_tn_814;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1484 { 
     name R1-12-47-1_tn_814; 
     phases AS; 
     parent R1-12-47-1_tm_216; 
     power_12 3426.6036+3813.5984j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1485 { 
     name R1-12-47-1_tn_815; 
     phases AS; 
     parent R1-12-47-1_tm_217; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_816;
     from R1-12-47-1_tn_816;
     to batt_meter_R1-12-47-1_tn_816;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_816;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_816;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_816;
     sense_object R1-12-47-1_tm_218;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_816;
     parent batt_inv_R1-12-47-1_tn_816;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1486 { 
     name R1-12-47-1_tn_816; 
     phases BS; 
     parent R1-12-47-1_tm_218; 
     power_12 31643.9161+12353.4049j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1487 { 
     name R1-12-47-1_tn_817; 
     phases CS; 
     parent R1-12-47-1_tm_219; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1488 { 
     name R1-12-47-1_tn_818; 
     phases AS; 
     parent R1-12-47-1_tm_220; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_819;
     from R1-12-47-1_tn_819;
     to batt_meter_R1-12-47-1_tn_819;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_819;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_819;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_819;
     sense_object R1-12-47-1_tm_221;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_819;
     parent batt_inv_R1-12-47-1_tn_819;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1489 { 
     name R1-12-47-1_tn_819; 
     phases BS; 
     parent R1-12-47-1_tm_221; 
     power_12 17348.3117+6772.5726j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_820;
     from R1-12-47-1_tn_820;
     to batt_meter_R1-12-47-1_tn_820;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_820;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_820;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_820;
     sense_object R1-12-47-1_tm_222;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_820;
     parent batt_inv_R1-12-47-1_tn_820;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1490 { 
     name R1-12-47-1_tn_820; 
     phases CS; 
     parent R1-12-47-1_tm_222; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_821;
     from R1-12-47-1_tn_821;
     to batt_meter_R1-12-47-1_tn_821;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_821;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_821;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_821;
     sense_object R1-12-47-1_tm_223;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_821;
     parent batt_inv_R1-12-47-1_tn_821;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1491 { 
     name R1-12-47-1_tn_821; 
     phases AS; 
     parent R1-12-47-1_tm_223; 
     power_12 994.8204+1107.1737j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1492 { 
     name R1-12-47-1_tn_822; 
     phases BS; 
     parent R1-12-47-1_tm_224; 
     power_12 4020.6388+1569.6091j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_823;
     from R1-12-47-1_tn_823;
     to batt_meter_R1-12-47-1_tn_823;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_823;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_823;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_823;
     sense_object R1-12-47-1_tm_225;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_823;
     parent batt_inv_R1-12-47-1_tn_823;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1493 { 
     name R1-12-47-1_tn_823; 
     phases CS; 
     parent R1-12-47-1_tm_225; 
     power_12 5469.6414+2113.9715j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1494 { 
     name R1-12-47-1_tn_824; 
     phases AS; 
     parent R1-12-47-1_tm_226; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1495 { 
     name R1-12-47-1_tn_825; 
     phases BS; 
     parent R1-12-47-1_tm_227; 
     power_12 10349.422+4040.2901j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1496 { 
     name R1-12-47-1_tn_826; 
     phases CS; 
     parent R1-12-47-1_tm_228; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_827;
     from R1-12-47-1_tn_827;
     to batt_meter_R1-12-47-1_tn_827;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_827;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_827;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_827;
     sense_object R1-12-47-1_tm_229;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_827;
     parent batt_inv_R1-12-47-1_tn_827;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1497 { 
     name R1-12-47-1_tn_827; 
     phases AS; 
     parent R1-12-47-1_tm_229; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1498 { 
     name R1-12-47-1_tn_828; 
     phases BS; 
     parent R1-12-47-1_tm_230; 
     power_12 15337.9923+5987.768j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1499 { 
     name R1-12-47-1_tn_829; 
     phases CS; 
     parent R1-12-47-1_tm_231; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_830;
     from R1-12-47-1_tn_830;
     to batt_meter_R1-12-47-1_tn_830;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_830;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_830;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_830;
     sense_object R1-12-47-1_tm_232;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_830;
     parent batt_inv_R1-12-47-1_tn_830;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1500 { 
     name R1-12-47-1_tn_830; 
     phases AS; 
     parent R1-12-47-1_tm_232; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_831;
     from R1-12-47-1_tn_831;
     to batt_meter_R1-12-47-1_tn_831;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_831;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_831;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_831;
     sense_object R1-12-47-1_tm_233;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_831;
     parent batt_inv_R1-12-47-1_tn_831;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1501 { 
     name R1-12-47-1_tn_831; 
     phases BS; 
     parent R1-12-47-1_tm_233; 
     power_12 10051.5969+3924.0227j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1502 { 
     name R1-12-47-1_tn_832; 
     phases CS; 
     parent R1-12-47-1_tm_234; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1503 { 
     name R1-12-47-1_tn_833; 
     phases AS; 
     parent R1-12-47-1_tm_235; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_834;
     from R1-12-47-1_tn_834;
     to batt_meter_R1-12-47-1_tn_834;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_834;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_834;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_834;
     sense_object R1-12-47-1_tm_236;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_834;
     parent batt_inv_R1-12-47-1_tn_834;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1504 { 
     name R1-12-47-1_tn_834; 
     phases BS; 
     parent R1-12-47-1_tm_236; 
     power_12 16752.6615+6540.0379j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_835;
     from R1-12-47-1_tn_835;
     to batt_meter_R1-12-47-1_tn_835;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_835;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_835;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_835;
     sense_object R1-12-47-1_tm_237;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_835;
     parent batt_inv_R1-12-47-1_tn_835;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1505 { 
     name R1-12-47-1_tn_835; 
     phases CS; 
     parent R1-12-47-1_tm_237; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_836;
     from R1-12-47-1_tn_836;
     to batt_meter_R1-12-47-1_tn_836;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_836;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_836;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_836;
     sense_object R1-12-47-1_tm_238;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_836;
     parent batt_inv_R1-12-47-1_tn_836;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1506 { 
     name R1-12-47-1_tn_836; 
     phases AS; 
     parent R1-12-47-1_tm_238; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_837;
     from R1-12-47-1_tn_837;
     to batt_meter_R1-12-47-1_tn_837;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_837;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_837;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_837;
     sense_object R1-12-47-1_tm_239;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_837;
     parent batt_inv_R1-12-47-1_tn_837;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1507 { 
     name R1-12-47-1_tn_837; 
     phases BS; 
     parent R1-12-47-1_tm_239; 
     power_12 7743.4524+3022.9509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1508 { 
     name R1-12-47-1_tn_838; 
     phases CS; 
     parent R1-12-47-1_tm_240; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_839;
     from R1-12-47-1_tn_839;
     to batt_meter_R1-12-47-1_tn_839;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_839;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_839;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_839;
     sense_object R1-12-47-1_tm_241;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_839;
     parent batt_inv_R1-12-47-1_tn_839;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1509 { 
     name R1-12-47-1_tn_839; 
     phases AS; 
     parent R1-12-47-1_tm_241; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1510 { 
     name R1-12-47-1_tn_840; 
     phases BS; 
     parent R1-12-47-1_tm_242; 
     power_12 10349.422+4040.2901j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1511 { 
     name R1-12-47-1_tn_841; 
     phases CS; 
     parent R1-12-47-1_tm_243; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1512 { 
     name R1-12-47-1_tn_842; 
     phases AS; 
     parent R1-12-47-1_tm_244; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_843;
     from R1-12-47-1_tn_843;
     to batt_meter_R1-12-47-1_tn_843;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_843;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_843;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_843;
     sense_object R1-12-47-1_tm_245;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_843;
     parent batt_inv_R1-12-47-1_tn_843;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1513 { 
     name R1-12-47-1_tn_843; 
     phases BS; 
     parent R1-12-47-1_tm_245; 
     power_12 7892.365+3081.0845j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1514 { 
     name R1-12-47-1_tn_844; 
     phases CS; 
     parent R1-12-47-1_tm_246; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1515 { 
     name R1-12-47-1_tn_845; 
     phases AS; 
     parent R1-12-47-1_tm_247; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1516 { 
     name R1-12-47-1_tn_846; 
     phases BS; 
     parent R1-12-47-1_tm_248; 
     power_12 8190.1901+3197.3519j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1517 { 
     name R1-12-47-1_tn_847; 
     phases CS; 
     parent R1-12-47-1_tm_249; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1518 { 
     name R1-12-47-1_tn_848; 
     phases BS; 
     parent R1-12-47-1_tm_250; 
     power_12 24645.0264+9621.1224j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_849;
     from R1-12-47-1_tn_849;
     to batt_meter_R1-12-47-1_tn_849;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_849;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_849;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_849;
     sense_object R1-12-47-1_tm_251;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_849;
     parent batt_inv_R1-12-47-1_tn_849;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1519 { 
     name R1-12-47-1_tn_849; 
     phases BS; 
     parent R1-12-47-1_tm_251; 
     power_12 32314.0226+12615.0065j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_850;
     from R1-12-47-1_tn_850;
     to batt_meter_R1-12-47-1_tn_850;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_850;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_850;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_850;
     sense_object R1-12-47-1_tm_252;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_850;
     parent batt_inv_R1-12-47-1_tn_850;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1520 { 
     name R1-12-47-1_tn_850; 
     phases BS; 
     parent R1-12-47-1_tm_252; 
     power_12 15635.8174+6104.0354j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1521 { 
     name R1-12-47-1_tn_851; 
     phases BS; 
     parent R1-12-47-1_tm_253; 
     power_12 16008.0987+6249.3696j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1522 { 
     name R1-12-47-1_tn_852; 
     phases BS; 
     parent R1-12-47-1_tm_254; 
     power_12 28442.2964+11103.531j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1523 { 
     name R1-12-47-1_tn_853; 
     phases AS; 
     parent R1-12-47-1_tm_255; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_854;
     from R1-12-47-1_tn_854;
     to batt_meter_R1-12-47-1_tn_854;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_854;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_854;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_854;
     sense_object R1-12-47-1_tm_256;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_854;
     parent batt_inv_R1-12-47-1_tn_854;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1524 { 
     name R1-12-47-1_tn_854; 
     phases BS; 
     parent R1-12-47-1_tm_256; 
     power_12 893.4753+348.802j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_855;
     from R1-12-47-1_tn_855;
     to batt_meter_R1-12-47-1_tn_855;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_855;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_855;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_855;
     sense_object R1-12-47-1_tm_257;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_855;
     parent batt_inv_R1-12-47-1_tn_855;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1525 { 
     name R1-12-47-1_tn_855; 
     phases CS; 
     parent R1-12-47-1_tm_257; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_856;
     from R1-12-47-1_tn_856;
     to batt_meter_R1-12-47-1_tn_856;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_856;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_856;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_856;
     sense_object R1-12-47-1_tm_258;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_856;
     parent batt_inv_R1-12-47-1_tn_856;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1526 { 
     name R1-12-47-1_tn_856; 
     phases AS; 
     parent R1-12-47-1_tm_258; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_857;
     from R1-12-47-1_tn_857;
     to batt_meter_R1-12-47-1_tn_857;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_857;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_857;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_857;
     sense_object R1-12-47-1_tm_259;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_857;
     parent batt_inv_R1-12-47-1_tn_857;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1527 { 
     name R1-12-47-1_tn_857; 
     phases BS; 
     parent R1-12-47-1_tm_259; 
     power_12 7296.7148+2848.5498j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1528 { 
     name R1-12-47-1_tn_858; 
     phases CS; 
     parent R1-12-47-1_tm_260; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_859;
     from R1-12-47-1_tn_859;
     to batt_meter_R1-12-47-1_tn_859;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_859;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_859;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_859;
     sense_object R1-12-47-1_tm_261;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_859;
     parent batt_inv_R1-12-47-1_tn_859;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1529 { 
     name R1-12-47-1_tn_859; 
     phases CS; 
     parent R1-12-47-1_tm_261; 
     power_12 30690.7657+11861.7287j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_860;
     from R1-12-47-1_tn_860;
     to batt_meter_R1-12-47-1_tn_860;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_860;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_860;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_860;
     sense_object R1-12-47-1_tm_262;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_860;
     parent batt_inv_R1-12-47-1_tn_860;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1530 { 
     name R1-12-47-1_tn_860; 
     phases BS; 
     parent R1-12-47-1_tm_262; 
     power_12 17348.3117+6772.5726j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1531 { 
     name R1-12-47-1_tn_861; 
     phases BS; 
     parent R1-12-47-1_tm_263; 
     power_12 10051.5969+3924.0227j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_862;
     from R1-12-47-1_tn_862;
     to batt_meter_R1-12-47-1_tn_862;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_862;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_862;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_862;
     sense_object R1-12-47-1_tm_264;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_862;
     parent batt_inv_R1-12-47-1_tn_862;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1532 { 
     name R1-12-47-1_tn_862; 
     phases CS; 
     parent R1-12-47-1_tm_264; 
     power_12 5874.8+2270.5619j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_863;
     from R1-12-47-1_tn_863;
     to batt_meter_R1-12-47-1_tn_863;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_863;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_863;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_863;
     sense_object R1-12-47-1_tm_265;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_863;
     parent batt_inv_R1-12-47-1_tn_863;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1533 { 
     name R1-12-47-1_tn_863; 
     phases AS; 
     parent R1-12-47-1_tm_265; 
     power_12 3168.6872+3526.5534j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_864;
     from R1-12-47-1_tn_864;
     to batt_meter_R1-12-47-1_tn_864;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_864;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_864;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_864;
     sense_object R1-12-47-1_tm_266;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_864;
     parent batt_inv_R1-12-47-1_tn_864;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1534 { 
     name R1-12-47-1_tn_864; 
     phases AS; 
     parent R1-12-47-1_tm_266; 
     power_12 3094.9968+3444.5405j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1535 { 
     name R1-12-47-1_tn_865; 
     phases CS; 
     parent R1-12-47-1_tm_267; 
     power_12 40313.2831+15580.7526j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_866;
     from R1-12-47-1_tn_866;
     to batt_meter_R1-12-47-1_tn_866;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_866;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_866;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_866;
     sense_object R1-12-47-1_tm_268;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_866;
     parent batt_inv_R1-12-47-1_tn_866;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1536 { 
     name R1-12-47-1_tn_866; 
     phases CS; 
     parent R1-12-47-1_tm_268; 
     power_12 36565.5658+14132.2906j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_867;
     from R1-12-47-1_tn_867;
     to batt_meter_R1-12-47-1_tn_867;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_867;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_867;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_867;
     sense_object R1-12-47-1_tm_269;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_867;
     parent batt_inv_R1-12-47-1_tn_867;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1537 { 
     name R1-12-47-1_tn_867; 
     phases CS; 
     parent R1-12-47-1_tm_269; 
     power_12 36565.5658+14132.2906j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_868;
     from R1-12-47-1_tn_868;
     to batt_meter_R1-12-47-1_tn_868;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_868;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_868;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_868;
     sense_object R1-12-47-1_tm_270;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_868;
     parent batt_inv_R1-12-47-1_tn_868;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1538 { 
     name R1-12-47-1_tn_868; 
     phases CS; 
     parent R1-12-47-1_tm_270; 
     power_12 37983.621+14680.3573j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1539 { 
     name R1-12-47-1_tn_869; 
     phases CS; 
     parent R1-12-47-1_tm_271; 
     power_12 38692.6486+14954.3907j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_870;
     from R1-12-47-1_tn_870;
     to batt_meter_R1-12-47-1_tn_870;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_870;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_870;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_870;
     sense_object R1-12-47-1_tm_272;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_870;
     parent batt_inv_R1-12-47-1_tn_870;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1540 { 
     name R1-12-47-1_tn_870; 
     phases CS; 
     parent R1-12-47-1_tm_272; 
     power_12 14079.2622+5441.5191j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_871;
     from R1-12-47-1_tn_871;
     to batt_meter_R1-12-47-1_tn_871;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_871;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_871;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_871;
     sense_object R1-12-47-1_tm_273;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_871;
     parent batt_inv_R1-12-47-1_tn_871;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1541 { 
     name R1-12-47-1_tn_871; 
     phases CS; 
     parent R1-12-47-1_tm_273; 
     power_12 46086.7934+17812.1669j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1542 { 
     name R1-12-47-1_tn_872; 
     phases CS; 
     parent R1-12-47-1_tm_274; 
     power_12 32311.4002+12488.0906j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1543 { 
     name R1-12-47-1_tn_873; 
     phases AS; 
     parent R1-12-47-1_tm_275; 
     power_12 2505.4736+2788.4376j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1544 { 
     name R1-12-47-1_tn_874; 
     phases AS; 
     parent R1-12-47-1_tm_276; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_875;
     from R1-12-47-1_tn_875;
     to batt_meter_R1-12-47-1_tn_875;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_875;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_875;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_875;
     sense_object R1-12-47-1_tm_277;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_875;
     parent batt_inv_R1-12-47-1_tn_875;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1545 { 
     name R1-12-47-1_tn_875; 
     phases BS; 
     parent R1-12-47-1_tm_277; 
     power_12 6849.9771+2674.1488j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_876;
     from R1-12-47-1_tn_876;
     to batt_meter_R1-12-47-1_tn_876;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_876;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_876;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_876;
     sense_object R1-12-47-1_tm_278;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_876;
     parent batt_inv_R1-12-47-1_tn_876;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1546 { 
     name R1-12-47-1_tn_876; 
     phases CS; 
     parent R1-12-47-1_tm_278; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_877;
     from R1-12-47-1_tn_877;
     to batt_meter_R1-12-47-1_tn_877;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_877;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_877;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_877;
     sense_object R1-12-47-1_tm_279;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_877;
     parent batt_inv_R1-12-47-1_tn_877;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1547 { 
     name R1-12-47-1_tn_877; 
     phases CS; 
     parent R1-12-47-1_tm_279; 
     power_12 14484.4208+5598.1096j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1548 { 
     name R1-12-47-1_tn_878; 
     phases CS; 
     parent R1-12-47-1_tm_280; 
     power_12 42744.2348+16520.2954j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_879;
     from R1-12-47-1_tn_879;
     to batt_meter_R1-12-47-1_tn_879;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_879;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_879;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_879;
     sense_object R1-12-47-1_tm_281;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_879;
     parent batt_inv_R1-12-47-1_tn_879;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1549 { 
     name R1-12-47-1_tn_879; 
     phases CS; 
     parent R1-12-47-1_tm_281; 
     power_12 39806.8348+15385.0145j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_880;
     from R1-12-47-1_tn_880;
     to batt_meter_R1-12-47-1_tn_880;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_880;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_880;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_880;
     sense_object R1-12-47-1_tm_282;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_880;
     parent batt_inv_R1-12-47-1_tn_880;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1550 { 
     name R1-12-47-1_tn_880; 
     phases CS; 
     parent R1-12-47-1_tm_282; 
     power_12 25626.2829+9904.3477j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1551 { 
     name R1-12-47-1_tn_881; 
     phases AS; 
     parent R1-12-47-1_tm_283; 
     power_12 5932.0771+6602.036j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_882;
     from R1-12-47-1_tn_882;
     to batt_meter_R1-12-47-1_tn_882;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_882;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_882;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_882;
     sense_object R1-12-47-1_tm_284;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_882;
     parent batt_inv_R1-12-47-1_tn_882;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1552 { 
     name R1-12-47-1_tn_882; 
     phases CS; 
     parent R1-12-47-1_tm_284; 
     power_12 17826.9794+6889.981j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1553 { 
     name R1-12-47-1_tn_883; 
     phases CS; 
     parent R1-12-47-1_tm_285; 
     power_12 40211.9934+15541.605j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_884;
     from R1-12-47-1_tn_884;
     to batt_meter_R1-12-47-1_tn_884;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_884;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_884;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_884;
     sense_object R1-12-47-1_tm_286;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_884;
     parent batt_inv_R1-12-47-1_tn_884;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1554 { 
     name R1-12-47-1_tn_884; 
     phases AS; 
     parent R1-12-47-1_tm_286; 
     power_12 2505.4736+2788.4376j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1555 { 
     name R1-12-47-1_tn_885; 
     phases CS; 
     parent R1-12-47-1_tm_287; 
     power_12 28057.2347+10843.8906j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1556 { 
     name R1-12-47-1_tn_886; 
     phases CS; 
     parent R1-12-47-1_tm_288; 
     power_12 24005.6485+9277.9858j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_887;
     from R1-12-47-1_tn_887;
     to batt_meter_R1-12-47-1_tn_887;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_887;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_887;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_887;
     sense_object R1-12-47-1_tm_289;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_887;
     parent batt_inv_R1-12-47-1_tn_887;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1557 { 
     name R1-12-47-1_tn_887; 
     phases CS; 
     parent R1-12-47-1_tm_289; 
     power_12 9723.807+3758.1715j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1558 { 
     name R1-12-47-1_tn_888; 
     phases CS; 
     parent R1-12-47-1_tm_290; 
     power_12 18536.007+7164.0144j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_889;
     from R1-12-47-1_tn_889;
     to batt_meter_R1-12-47-1_tn_889;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_889;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_889;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_889;
     sense_object R1-12-47-1_tm_291;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_889;
     parent batt_inv_R1-12-47-1_tn_889;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1559 { 
     name R1-12-47-1_tn_889; 
     phases CS; 
     parent R1-12-47-1_tm_291; 
     power_12 12559.9173+4854.3048j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_890;
     from R1-12-47-1_tn_890;
     to batt_meter_R1-12-47-1_tn_890;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_890;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_890;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_890;
     sense_object R1-12-47-1_tm_292;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_890;
     parent batt_inv_R1-12-47-1_tn_890;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1560 { 
     name R1-12-47-1_tn_890; 
     phases CS; 
     parent R1-12-47-1_tm_292; 
     power_12 21675.9864+8377.5906j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1561 { 
     name R1-12-47-1_tn_891; 
     phases AS; 
     parent R1-12-47-1_tm_293; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1562 { 
     name R1-12-47-1_tn_892; 
     phases BS; 
     parent R1-12-47-1_tm_294; 
     power_12 10423.8782+4069.3569j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1563 { 
     name R1-12-47-1_tn_893; 
     phases CS; 
     parent R1-12-47-1_tm_295; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_894;
     from R1-12-47-1_tn_894;
     to batt_meter_R1-12-47-1_tn_894;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_894;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_894;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_894;
     sense_object R1-12-47-1_tm_296;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_894;
     parent batt_inv_R1-12-47-1_tn_894;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1564 { 
     name R1-12-47-1_tn_894; 
     phases CS; 
     parent R1-12-47-1_tm_296; 
     power_12 19852.7726+7672.9334j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_895;
     from R1-12-47-1_tn_895;
     to batt_meter_R1-12-47-1_tn_895;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_895;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_895;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_895;
     sense_object R1-12-47-1_tm_297;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_895;
     parent batt_inv_R1-12-47-1_tn_895;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1565 { 
     name R1-12-47-1_tn_895; 
     phases CS; 
     parent R1-12-47-1_tm_297; 
     power_12 30893.3451+11940.024j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_896;
     from R1-12-47-1_tn_896;
     to batt_meter_R1-12-47-1_tn_896;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_896;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_896;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_896;
     sense_object R1-12-47-1_tm_298;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_896;
     parent batt_inv_R1-12-47-1_tn_896;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1566 { 
     name R1-12-47-1_tn_896; 
     phases AS; 
     parent R1-12-47-1_tm_298; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1567 { 
     name R1-12-47-1_tn_897; 
     phases BS; 
     parent R1-12-47-1_tm_299; 
     power_12 15040.1672+5871.5007j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_898;
     from R1-12-47-1_tn_898;
     to batt_meter_R1-12-47-1_tn_898;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_898;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_898;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_898;
     sense_object R1-12-47-1_tm_300;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_898;
     parent batt_inv_R1-12-47-1_tn_898;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1568 { 
     name R1-12-47-1_tn_898; 
     phases CS; 
     parent R1-12-47-1_tm_300; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1569 { 
     name R1-12-47-1_tn_899; 
     phases CS; 
     parent R1-12-47-1_tm_301; 
     power_12 38186.2003+14758.6526j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1570 { 
     name R1-12-47-1_tn_900; 
     phases CS; 
     parent R1-12-47-1_tm_302; 
     power_12 17928.2691+6929.1287j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1571 { 
     name R1-12-47-1_tn_901; 
     phases CS; 
     parent R1-12-47-1_tm_303; 
     power_12 19852.7726+7672.9334j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_902;
     from R1-12-47-1_tn_902;
     to batt_meter_R1-12-47-1_tn_902;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_902;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_902;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_902;
     sense_object R1-12-47-1_tm_304;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_902;
     parent batt_inv_R1-12-47-1_tn_902;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1572 { 
     name R1-12-47-1_tn_902; 
     phases CS; 
     parent R1-12-47-1_tm_304; 
     power_12 16105.0553+6224.4715j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_903;
     from R1-12-47-1_tn_903;
     to batt_meter_R1-12-47-1_tn_903;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_903;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_903;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_903;
     sense_object R1-12-47-1_tm_305;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_903;
     parent batt_inv_R1-12-47-1_tn_903;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1573 { 
     name R1-12-47-1_tn_903; 
     phases AS; 
     parent R1-12-47-1_tm_305; 
     power_12 4145.085+4613.2239j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1574 { 
     name R1-12-47-1_tn_904; 
     phases AS; 
     parent R1-12-47-1_tm_306; 
     power_12 6042.6127+6725.0553j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1575 { 
     name R1-12-47-1_tn_905; 
     phases AS; 
     parent R1-12-47-1_tm_307; 
     power_12 2781.8126+3095.9858j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1576 { 
     name R1-12-47-1_tn_906; 
     phases AS; 
     parent R1-12-47-1_tm_308; 
     power_12 2910.7708+3239.5084j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_907;
     from R1-12-47-1_tn_907;
     to batt_meter_R1-12-47-1_tn_907;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_907;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_907;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_907;
     sense_object R1-12-47-1_tm_309;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_907;
     parent batt_inv_R1-12-47-1_tn_907;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1577 { 
     name R1-12-47-1_tn_907; 
     phases AS; 
     parent R1-12-47-1_tm_309; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_908;
     from R1-12-47-1_tn_908;
     to batt_meter_R1-12-47-1_tn_908;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_908;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_908;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_908;
     sense_object R1-12-47-1_tm_310;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_908;
     parent batt_inv_R1-12-47-1_tn_908;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1578 { 
     name R1-12-47-1_tn_908; 
     phases BS; 
     parent R1-12-47-1_tm_310; 
     power_12 11242.8973+4389.0921j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_909;
     from R1-12-47-1_tn_909;
     to batt_meter_R1-12-47-1_tn_909;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_909;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_909;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_909;
     sense_object R1-12-47-1_tm_311;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_909;
     parent batt_inv_R1-12-47-1_tn_909;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1579 { 
     name R1-12-47-1_tn_909; 
     phases CS; 
     parent R1-12-47-1_tm_311; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1580 { 
     name R1-12-47-1_tn_910; 
     phases CS; 
     parent R1-12-47-1_tm_312; 
     power_12 15902.476+6146.1763j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1581 { 
     name R1-12-47-1_tn_911; 
     phases CS; 
     parent R1-12-47-1_tm_313; 
     power_12 40921.021+15815.6383j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1582 { 
     name R1-12-47-1_tn_912; 
     phases BS; 
     parent R1-12-47-1_tm_314; 
     power_12 11093.9847+4330.9584j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1583 { 
     name R1-12-47-1_tn_913; 
     phases BS; 
     parent R1-12-47-1_tm_315; 
     power_12 15859.1862+6191.2359j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1584 { 
     name R1-12-47-1_tn_914; 
     phases CS; 
     parent R1-12-47-1_tm_316; 
     power_12 12965.076+5010.8953j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1585 { 
     name R1-12-47-1_tn_915; 
     phases AS; 
     parent R1-12-47-1_tm_317; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_916;
     from R1-12-47-1_tn_916;
     to batt_meter_R1-12-47-1_tn_916;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_916;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_916;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_916;
     sense_object R1-12-47-1_tm_318;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_916;
     parent batt_inv_R1-12-47-1_tn_916;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1586 { 
     name R1-12-47-1_tn_916; 
     phases BS; 
     parent R1-12-47-1_tm_318; 
     power_12 9307.0341+3633.3544j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_917;
     from R1-12-47-1_tn_917;
     to batt_meter_R1-12-47-1_tn_917;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_917;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_917;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_917;
     sense_object R1-12-47-1_tm_319;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_917;
     parent batt_inv_R1-12-47-1_tn_917;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1587 { 
     name R1-12-47-1_tn_917; 
     phases CS; 
     parent R1-12-47-1_tm_319; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_918;
     from R1-12-47-1_tn_918;
     to batt_meter_R1-12-47-1_tn_918;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_918;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_918;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_918;
     sense_object R1-12-47-1_tm_320;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_918;
     parent batt_inv_R1-12-47-1_tn_918;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1588 { 
     name R1-12-47-1_tn_918; 
     phases BS; 
     parent R1-12-47-1_tm_320; 
     power_12 20103.1938+7848.0455j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_919;
     from R1-12-47-1_tn_919;
     to batt_meter_R1-12-47-1_tn_919;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_919;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_919;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_919;
     sense_object R1-12-47-1_tm_321;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_919;
     parent batt_inv_R1-12-47-1_tn_919;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1589 { 
     name R1-12-47-1_tn_919; 
     phases AS; 
     parent R1-12-47-1_tm_321; 
     power_12 1602.7662+1783.7799j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_920;
     from R1-12-47-1_tn_920;
     to batt_meter_R1-12-47-1_tn_920;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_920;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_920;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_920;
     sense_object R1-12-47-1_tm_322;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_920;
     parent batt_inv_R1-12-47-1_tn_920;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1590 { 
     name R1-12-47-1_tn_920; 
     phases AS; 
     parent R1-12-47-1_tm_322; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_921;
     from R1-12-47-1_tn_921;
     to batt_meter_R1-12-47-1_tn_921;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_921;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_921;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_921;
     sense_object R1-12-47-1_tm_323;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_921;
     parent batt_inv_R1-12-47-1_tn_921;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1591 { 
     name R1-12-47-1_tn_921; 
     phases BS; 
     parent R1-12-47-1_tm_323; 
     power_12 23751.5511+9272.3204j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1592 { 
     name R1-12-47-1_tn_922; 
     phases CS; 
     parent R1-12-47-1_tm_324; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1593 { 
     name R1-12-47-1_tn_923; 
     phases BS; 
     parent R1-12-47-1_tm_325; 
     power_12 10796.1596+4214.6911j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_924;
     from R1-12-47-1_tn_924;
     to batt_meter_R1-12-47-1_tn_924;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_924;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_924;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_924;
     sense_object R1-12-47-1_tm_326;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_924;
     parent batt_inv_R1-12-47-1_tn_924;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1594 { 
     name R1-12-47-1_tn_924; 
     phases CS; 
     parent R1-12-47-1_tm_326; 
     power_12 16915.3725+6537.6525j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1595 { 
     name R1-12-47-1_tn_925; 
     phases CS; 
     parent R1-12-47-1_tm_327; 
     power_12 27955.945+10804.743j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1596 { 
     name R1-12-47-1_tn_926; 
     phases CS; 
     parent R1-12-47-1_tm_328; 
     power_12 36666.8554+14171.4383j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1597 { 
     name R1-12-47-1_tn_927; 
     phases AS; 
     parent R1-12-47-1_tm_329; 
     power_12 2781.8126+3095.9858j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_928;
     from R1-12-47-1_tn_928;
     to batt_meter_R1-12-47-1_tn_928;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_928;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_928;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_928;
     sense_object R1-12-47-1_tm_330;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_928;
     parent batt_inv_R1-12-47-1_tn_928;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1598 { 
     name R1-12-47-1_tn_928; 
     phases BS; 
     parent R1-12-47-1_tm_330; 
     power_12 23006.9884+8981.6521j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_929;
     from R1-12-47-1_tn_929;
     to batt_meter_R1-12-47-1_tn_929;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_929;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_929;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_929;
     sense_object R1-12-47-1_tm_331;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_929;
     parent batt_inv_R1-12-47-1_tn_929;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1599 { 
     name R1-12-47-1_tn_929; 
     phases AS; 
     parent R1-12-47-1_tm_331; 
     power_12 6024.1901+6704.5521j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1600 { 
     name R1-12-47-1_tn_930; 
     phases CS; 
     parent R1-12-47-1_tm_332; 
     power_12 61584.1108+23801.7527j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1601 { 
     name R1-12-47-1_tn_931; 
     phases BS; 
     parent R1-12-47-1_tm_333; 
     power_12 17348.3117+6772.5726j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1602 { 
     name R1-12-47-1_tn_932; 
     phases AS; 
     parent R1-12-47-1_tm_334; 
     power_12 8161.2117+9082.9253j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1603 { 
     name R1-12-47-1_tn_933; 
     phases CS; 
     parent R1-12-47-1_tm_335; 
     power_12 14180.5518+5480.6667j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1604 { 
     name R1-12-47-1_tn_934; 
     phases AS; 
     parent R1-12-47-1_tm_336; 
     power_12 3113.4194+3465.0437j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_935;
     from R1-12-47-1_tn_935;
     to batt_meter_R1-12-47-1_tn_935;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_935;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_935;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_935;
     sense_object R1-12-47-1_tm_337;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_935;
     parent batt_inv_R1-12-47-1_tn_935;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1605 { 
     name R1-12-47-1_tn_935; 
     phases AS; 
     parent R1-12-47-1_tm_337; 
     power_12 7608.5337+8467.8288j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1606 { 
     name R1-12-47-1_tn_936; 
     phases AS; 
     parent R1-12-47-1_tm_338; 
     power_12 3205.5324+3567.5598j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1607 { 
     name R1-12-47-1_tn_937; 
     phases AS; 
     parent R1-12-47-1_tm_339; 
     power_12 3058.1516+3403.5341j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1608 { 
     name R1-12-47-1_tn_938; 
     phases BS; 
     parent R1-12-47-1_tm_340; 
     power_12 7594.5399+2964.8172j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1609 { 
     name R1-12-47-1_tn_939; 
     phases AS; 
     parent R1-12-47-1_tm_341; 
     power_12 2708.1222+3013.973j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_940;
     from R1-12-47-1_tn_940;
     to batt_meter_R1-12-47-1_tn_940;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_940;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_940;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_940;
     sense_object R1-12-47-1_tm_342;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_940;
     parent batt_inv_R1-12-47-1_tn_940;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1610 { 
     name R1-12-47-1_tn_940; 
     phases AS; 
     parent R1-12-47-1_tm_342; 
     power_12 4089.8172+4551.7143j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_941;
     from R1-12-47-1_tn_941;
     to batt_meter_R1-12-47-1_tn_941;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_941;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_941;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_941;
     sense_object R1-12-47-1_tm_343;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_941;
     parent batt_inv_R1-12-47-1_tn_941;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1611 { 
     name R1-12-47-1_tn_941; 
     phases BS; 
     parent R1-12-47-1_tm_343; 
     power_12 18837.4371+7353.9093j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_942;
     from R1-12-47-1_tn_942;
     to batt_meter_R1-12-47-1_tn_942;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_942;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_942;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_942;
     sense_object R1-12-47-1_tm_344;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_942;
     parent batt_inv_R1-12-47-1_tn_942;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1612 { 
     name R1-12-47-1_tn_942; 
     phases CS; 
     parent R1-12-47-1_tm_344; 
     power_12 31804.952+12292.3525j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_943;
     from R1-12-47-1_tn_943;
     to batt_meter_R1-12-47-1_tn_943;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_943;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_943;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_943;
     sense_object R1-12-47-1_tm_345;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_943;
     parent batt_inv_R1-12-47-1_tn_943;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1613 { 
     name R1-12-47-1_tn_943; 
     phases BS; 
     parent R1-12-47-1_tm_345; 
     power_12 13699.9543+5348.2977j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_944;
     from R1-12-47-1_tn_944;
     to batt_meter_R1-12-47-1_tn_944;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_944;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_944;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_944;
     sense_object R1-12-47-1_tm_346;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_944;
     parent batt_inv_R1-12-47-1_tn_944;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1614 { 
     name R1-12-47-1_tn_944; 
     phases BS; 
     parent R1-12-47-1_tm_346; 
     power_12 22560.2508+8807.2511j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_945;
     from R1-12-47-1_tn_945;
     to batt_meter_R1-12-47-1_tn_945;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_945;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_945;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_945;
     sense_object R1-12-47-1_tm_347;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_945;
     parent batt_inv_R1-12-47-1_tn_945;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1615 { 
     name R1-12-47-1_tn_945; 
     phases BS; 
     parent R1-12-47-1_tm_347; 
     power_12 9902.6843+3865.8891j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1616 { 
     name R1-12-47-1_tn_946; 
     phases BS; 
     parent R1-12-47-1_tm_348; 
     power_12 11019.5284+4301.8916j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1617 { 
     name R1-12-47-1_tn_947; 
     phases BS; 
     parent R1-12-47-1_tm_349; 
     power_12 9381.4904+3662.4212j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1618 { 
     name R1-12-47-1_tn_948; 
     phases BS; 
     parent R1-12-47-1_tm_350; 
     power_12 10796.1596+4214.6911j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_949;
     from R1-12-47-1_tn_949;
     to batt_meter_R1-12-47-1_tn_949;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_949;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_949;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_949;
     sense_object R1-12-47-1_tm_351;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_949;
     parent batt_inv_R1-12-47-1_tn_949;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1619 { 
     name R1-12-47-1_tn_949; 
     phases BS; 
     parent R1-12-47-1_tm_351; 
     power_12 10572.7908+4127.4906j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1620 { 
     name R1-12-47-1_tn_950; 
     phases AS; 
     parent R1-12-47-1_tm_352; 
     power_12 2321.2476+2583.4054j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1621 { 
     name R1-12-47-1_tn_951; 
     phases AS; 
     parent R1-12-47-1_tm_353; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_952;
     from R1-12-47-1_tn_952;
     to batt_meter_R1-12-47-1_tn_952;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_952;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_952;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_952;
     sense_object R1-12-47-1_tm_354;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_952;
     parent batt_inv_R1-12-47-1_tn_952;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1622 { 
     name R1-12-47-1_tn_952; 
     phases BS; 
     parent R1-12-47-1_tm_354; 
     power_12 16752.6615+6540.0379j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1623 { 
     name R1-12-47-1_tn_953; 
     phases CS; 
     parent R1-12-47-1_tm_355; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1624 { 
     name R1-12-47-1_tn_954; 
     phases CS; 
     parent R1-12-47-1_tm_356; 
     power_12 24815.9657+9591.1668j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_955;
     from R1-12-47-1_tn_955;
     to batt_meter_R1-12-47-1_tn_955;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_955;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_955;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_955;
     sense_object R1-12-47-1_tm_357;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_955;
     parent batt_inv_R1-12-47-1_tn_955;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1625 { 
     name R1-12-47-1_tn_955; 
     phases AS; 
     parent R1-12-47-1_tm_357; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1626 { 
     name R1-12-47-1_tn_956; 
     phases BS; 
     parent R1-12-47-1_tm_358; 
     power_12 17869.5056+6976.0404j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1627 { 
     name R1-12-47-1_tn_957; 
     phases CS; 
     parent R1-12-47-1_tm_359; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1628 { 
     name R1-12-47-1_tn_958; 
     phases AS; 
     parent R1-12-47-1_tm_360; 
     power_12 1731.7244+1927.3024j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1629 { 
     name R1-12-47-1_tn_959; 
     phases AS; 
     parent R1-12-47-1_tm_361; 
     power_12 2873.9256+3198.5019j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1630 { 
     name R1-12-47-1_tn_960; 
     phases AS; 
     parent R1-12-47-1_tm_362; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_961;
     from R1-12-47-1_tn_961;
     to batt_meter_R1-12-47-1_tn_961;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_961;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_961;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_961;
     sense_object R1-12-47-1_tm_363;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_961;
     parent batt_inv_R1-12-47-1_tn_961;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1631 { 
     name R1-12-47-1_tn_961; 
     phases BS; 
     parent R1-12-47-1_tm_363; 
     power_12 7371.171+2877.6167j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_962;
     from R1-12-47-1_tn_962;
     to batt_meter_R1-12-47-1_tn_962;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_962;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_962;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_962;
     sense_object R1-12-47-1_tm_364;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_962;
     parent batt_inv_R1-12-47-1_tn_962;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1632 { 
     name R1-12-47-1_tn_962; 
     phases CS; 
     parent R1-12-47-1_tm_364; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1633 { 
     name R1-12-47-1_tn_963; 
     phases AS; 
     parent R1-12-47-1_tm_365; 
     power_12 1381.695+1537.7413j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_964;
     from R1-12-47-1_tn_964;
     to batt_meter_R1-12-47-1_tn_964;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_964;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_964;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_964;
     sense_object R1-12-47-1_tm_366;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_964;
     parent batt_inv_R1-12-47-1_tn_964;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1634 { 
     name R1-12-47-1_tn_964; 
     phases AS; 
     parent R1-12-47-1_tm_366; 
     power_12 2450.2058+2726.9279j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1635 { 
     name R1-12-47-1_tn_965; 
     phases AS; 
     parent R1-12-47-1_tm_367; 
     power_12 6226.8387+6930.0875j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_966;
     from R1-12-47-1_tn_966;
     to batt_meter_R1-12-47-1_tn_966;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_966;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_966;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_966;
     sense_object R1-12-47-1_tm_368;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_966;
     parent batt_inv_R1-12-47-1_tn_966;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1636 { 
     name R1-12-47-1_tn_966; 
     phases BS; 
     parent R1-12-47-1_tm_368; 
     power_12 10870.6159+4243.7579j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_967;
     from R1-12-47-1_tn_967;
     to batt_meter_R1-12-47-1_tn_967;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_967;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_967;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_967;
     sense_object R1-12-47-1_tm_369;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_967;
     parent batt_inv_R1-12-47-1_tn_967;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1637 { 
     name R1-12-47-1_tn_967; 
     phases AS; 
     parent R1-12-47-1_tm_369; 
     power_12 2855.503+3177.9987j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_968;
     from R1-12-47-1_tn_968;
     to batt_meter_R1-12-47-1_tn_968;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_968;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_968;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_968;
     sense_object R1-12-47-1_tm_370;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_968;
     parent batt_inv_R1-12-47-1_tn_968;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1638 { 
     name R1-12-47-1_tn_968; 
     phases AS; 
     parent R1-12-47-1_tm_370; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_969;
     from R1-12-47-1_tn_969;
     to batt_meter_R1-12-47-1_tn_969;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_969;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_969;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_969;
     sense_object R1-12-47-1_tm_371;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_969;
     parent batt_inv_R1-12-47-1_tn_969;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1639 { 
     name R1-12-47-1_tn_969; 
     phases BS; 
     parent R1-12-47-1_tm_371; 
     power_12 19284.1748+7528.3103j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_970;
     from R1-12-47-1_tn_970;
     to batt_meter_R1-12-47-1_tn_970;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_970;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_970;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_970;
     sense_object R1-12-47-1_tm_372;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_970;
     parent batt_inv_R1-12-47-1_tn_970;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1640 { 
     name R1-12-47-1_tn_970; 
     phases CS; 
     parent R1-12-47-1_tm_372; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1641 { 
     name R1-12-47-1_tn_971; 
     phases BS; 
     parent R1-12-47-1_tm_373; 
     power_12 7966.8212+3110.1514j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_972;
     from R1-12-47-1_tn_972;
     to batt_meter_R1-12-47-1_tn_972;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_972;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_972;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_972;
     sense_object R1-12-47-1_tm_374;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_972;
     parent batt_inv_R1-12-47-1_tn_972;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1642 { 
     name R1-12-47-1_tn_972; 
     phases BS; 
     parent R1-12-47-1_tm_374; 
     power_12 9977.1406+3894.9559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1643 { 
     name R1-12-47-1_tn_973; 
     phases BS; 
     parent R1-12-47-1_tm_375; 
     power_12 11168.441+4360.0253j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1644 { 
     name R1-12-47-1_tn_974; 
     phases AS; 
     parent R1-12-47-1_tm_376; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1645 { 
     name R1-12-47-1_tn_975; 
     phases BS; 
     parent R1-12-47-1_tm_377; 
     power_12 9158.1216+3575.2207j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1646 { 
     name R1-12-47-1_tn_976; 
     phases CS; 
     parent R1-12-47-1_tm_378; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1647 { 
     name R1-12-47-1_tn_977; 
     phases AS; 
     parent R1-12-47-1_tm_379; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1648 { 
     name R1-12-47-1_tn_978; 
     phases BS; 
     parent R1-12-47-1_tm_380; 
     power_12 4765.2015+1860.2774j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_979;
     from R1-12-47-1_tn_979;
     to batt_meter_R1-12-47-1_tn_979;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_979;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_979;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_979;
     sense_object R1-12-47-1_tm_381;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_979;
     parent batt_inv_R1-12-47-1_tn_979;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1649 { 
     name R1-12-47-1_tn_979; 
     phases CS; 
     parent R1-12-47-1_tm_381; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1650 { 
     name R1-12-47-1_tn_980; 
     phases BS; 
     parent R1-12-47-1_tm_382; 
     power_12 31197.1785+12179.0039j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_981;
     from R1-12-47-1_tn_981;
     to batt_meter_R1-12-47-1_tn_981;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_981;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_981;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_981;
     sense_object R1-12-47-1_tm_383;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_981;
     parent batt_inv_R1-12-47-1_tn_981;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1651 { 
     name R1-12-47-1_tn_981; 
     phases BS; 
     parent R1-12-47-1_tm_383; 
     power_12 30601.5283+11946.4692j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_982;
     from R1-12-47-1_tn_982;
     to batt_meter_R1-12-47-1_tn_982;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_982;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_982;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_982;
     sense_object R1-12-47-1_tm_384;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_982;
     parent batt_inv_R1-12-47-1_tn_982;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1652 { 
     name R1-12-47-1_tn_982; 
     phases AS; 
     parent R1-12-47-1_tm_384; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1653 { 
     name R1-12-47-1_tn_983; 
     phases BS; 
     parent R1-12-47-1_tm_385; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1654 { 
     name R1-12-47-1_tn_984; 
     phases CS; 
     parent R1-12-47-1_tm_386; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1655 { 
     name R1-12-47-1_tn_985; 
     phases AS; 
     parent R1-12-47-1_tm_387; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_986;
     from R1-12-47-1_tn_986;
     to batt_meter_R1-12-47-1_tn_986;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_986;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_986;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_986;
     sense_object R1-12-47-1_tm_388;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_986;
     parent batt_inv_R1-12-47-1_tn_986;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1656 { 
     name R1-12-47-1_tn_986; 
     phases BS; 
     parent R1-12-47-1_tm_388; 
     power_12 9679.3155+3778.6886j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_987;
     from R1-12-47-1_tn_987;
     to batt_meter_R1-12-47-1_tn_987;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_987;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_987;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_987;
     sense_object R1-12-47-1_tm_389;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_987;
     parent batt_inv_R1-12-47-1_tn_987;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1657 { 
     name R1-12-47-1_tn_987; 
     phases CS; 
     parent R1-12-47-1_tm_389; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1658 { 
     name R1-12-47-1_tn_988; 
     phases CS; 
     parent R1-12-47-1_tm_390; 
     power_12 18738.5863+7242.3096j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1659 { 
     name R1-12-47-1_tn_989; 
     phases CS; 
     parent R1-12-47-1_tm_391; 
     power_12 17928.2691+6929.1287j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1660 { 
     name R1-12-47-1_tn_990; 
     phases CS; 
     parent R1-12-47-1_tm_392; 
     power_12 18738.5863+7242.3096j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1661 { 
     name R1-12-47-1_tn_991; 
     phases CS; 
     parent R1-12-47-1_tm_393; 
     power_12 11040.5725+4267.0905j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_992;
     from R1-12-47-1_tn_992;
     to batt_meter_R1-12-47-1_tn_992;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_992;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_992;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_992;
     sense_object R1-12-47-1_tm_394;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_992;
     parent batt_inv_R1-12-47-1_tn_992;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1662 { 
     name R1-12-47-1_tn_992; 
     phases CS; 
     parent R1-12-47-1_tm_394; 
     power_12 30792.0554+11900.8763j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_993;
     from R1-12-47-1_tn_993;
     to batt_meter_R1-12-47-1_tn_993;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_993;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_993;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_993;
     sense_object R1-12-47-1_tm_395;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_993;
     parent batt_inv_R1-12-47-1_tn_993;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1663 { 
     name R1-12-47-1_tn_993; 
     phases CS; 
     parent R1-12-47-1_tm_395; 
     power_12 26841.7588+10374.1192j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1664 { 
     name R1-12-47-1_tn_994; 
     phases CS; 
     parent R1-12-47-1_tm_396; 
     power_12 17523.1105+6772.5382j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1665 { 
     name R1-12-47-1_tn_995; 
     phases CS; 
     parent R1-12-47-1_tm_397; 
     power_12 6381.2483+2466.3j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_996;
     from R1-12-47-1_tn_996;
     to batt_meter_R1-12-47-1_tn_996;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_996;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_996;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_996;
     sense_object R1-12-47-1_tm_398;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_996;
     parent batt_inv_R1-12-47-1_tn_996;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1666 { 
     name R1-12-47-1_tn_996; 
     phases CS; 
     parent R1-12-47-1_tm_398; 
     power_12 13370.2346+5167.4858j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1667 { 
     name R1-12-47-1_tn_997; 
     phases CS; 
     parent R1-12-47-1_tm_399; 
     power_12 9521.2277+3679.8762j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1668 { 
     name R1-12-47-1_tn_998; 
     phases AS; 
     parent R1-12-47-1_tm_400; 
     power_12 2210.712+2460.3861j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_999;
     from R1-12-47-1_tn_999;
     to batt_meter_R1-12-47-1_tn_999;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_999;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_999;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_999;
     sense_object R1-12-47-1_tm_401;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_999;
     parent batt_inv_R1-12-47-1_tn_999;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1669 { 
     name R1-12-47-1_tn_999; 
     phases CS; 
     parent R1-12-47-1_tm_401; 
     power_12 26943.0485+10413.2668j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1670 { 
     name R1-12-47-1_tn_1000; 
     phases AS; 
     parent R1-12-47-1_tm_402; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1001;
     from R1-12-47-1_tn_1001;
     to batt_meter_R1-12-47-1_tn_1001;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1001;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1001;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1001;
     sense_object R1-12-47-1_tm_403;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1001;
     parent batt_inv_R1-12-47-1_tn_1001;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1671 { 
     name R1-12-47-1_tn_1001; 
     phases BS; 
     parent R1-12-47-1_tm_403; 
     power_12 9083.6653+3546.1539j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1002;
     from R1-12-47-1_tn_1002;
     to batt_meter_R1-12-47-1_tn_1002;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1002;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1002;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1002;
     sense_object R1-12-47-1_tm_404;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1002;
     parent batt_inv_R1-12-47-1_tn_1002;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1672 { 
     name R1-12-47-1_tn_1002; 
     phases CS; 
     parent R1-12-47-1_tm_404; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1673 { 
     name R1-12-47-1_tn_1003; 
     phases AS; 
     parent R1-12-47-1_tm_405; 
     power_12 3113.4194+3465.0437j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1674 { 
     name R1-12-47-1_tn_1004; 
     phases AS; 
     parent R1-12-47-1_tm_406; 
     power_12 2818.6578+3136.9923j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1675 { 
     name R1-12-47-1_tn_1005; 
     phases AS; 
     parent R1-12-47-1_tm_407; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1676 { 
     name R1-12-47-1_tn_1006; 
     phases BS; 
     parent R1-12-47-1_tm_408; 
     power_12 15561.3611+6074.9685j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1007;
     from R1-12-47-1_tn_1007;
     to batt_meter_R1-12-47-1_tn_1007;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1007;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1007;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1007;
     sense_object R1-12-47-1_tm_409;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1007;
     parent batt_inv_R1-12-47-1_tn_1007;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1677 { 
     name R1-12-47-1_tn_1007; 
     phases CS; 
     parent R1-12-47-1_tm_409; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1008;
     from R1-12-47-1_tn_1008;
     to batt_meter_R1-12-47-1_tn_1008;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1008;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1008;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1008;
     sense_object R1-12-47-1_tm_410;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1008;
     parent batt_inv_R1-12-47-1_tn_1008;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1678 { 
     name R1-12-47-1_tn_1008; 
     phases AS; 
     parent R1-12-47-1_tm_410; 
     power_12 2616.0092+2911.4569j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1679 { 
     name R1-12-47-1_tn_1009; 
     phases CS; 
     parent R1-12-47-1_tm_411; 
     power_12 19650.1932+7594.6382j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1010;
     from R1-12-47-1_tn_1010;
     to batt_meter_R1-12-47-1_tn_1010;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1010;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1010;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1010;
     sense_object R1-12-47-1_tm_412;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1010;
     parent batt_inv_R1-12-47-1_tn_1010;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1680 { 
     name R1-12-47-1_tn_1010; 
     phases AS; 
     parent R1-12-47-1_tm_412; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1681 { 
     name R1-12-47-1_tn_1011; 
     phases BS; 
     parent R1-12-47-1_tm_413; 
     power_12 20252.1063+7906.1792j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1012;
     from R1-12-47-1_tn_1012;
     to batt_meter_R1-12-47-1_tn_1012;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1012;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1012;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1012;
     sense_object R1-12-47-1_tm_414;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1012;
     parent batt_inv_R1-12-47-1_tn_1012;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1682 { 
     name R1-12-47-1_tn_1012; 
     phases CS; 
     parent R1-12-47-1_tm_414; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1013;
     from R1-12-47-1_tn_1013;
     to batt_meter_R1-12-47-1_tn_1013;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1013;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1013;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1013;
     sense_object R1-12-47-1_tm_415;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1013;
     parent batt_inv_R1-12-47-1_tn_1013;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1683 { 
     name R1-12-47-1_tn_1013; 
     phases AS; 
     parent R1-12-47-1_tm_415; 
     power_12 5821.5415+6479.0167j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1014;
     from R1-12-47-1_tn_1014;
     to batt_meter_R1-12-47-1_tn_1014;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1014;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1014;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1014;
     sense_object R1-12-47-1_tm_416;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1014;
     parent batt_inv_R1-12-47-1_tn_1014;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1684 { 
     name R1-12-47-1_tn_1014; 
     phases AS; 
     parent R1-12-47-1_tm_416; 
     power_12 1989.6408+2214.3475j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1015;
     from R1-12-47-1_tn_1015;
     to batt_meter_R1-12-47-1_tn_1015;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1015;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1015;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1015;
     sense_object R1-12-47-1_tm_417;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1015;
     parent batt_inv_R1-12-47-1_tn_1015;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1685 { 
     name R1-12-47-1_tn_1015; 
     phases BS; 
     parent R1-12-47-1_tm_417; 
     power_12 23826.0074+9301.3872j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1686 { 
     name R1-12-47-1_tn_1016; 
     phases BS; 
     parent R1-12-47-1_tm_418; 
     power_12 9009.2091+3517.0871j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1017;
     from R1-12-47-1_tn_1017;
     to batt_meter_R1-12-47-1_tn_1017;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1017;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1017;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1017;
     sense_object R1-12-47-1_tm_419;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1017;
     parent batt_inv_R1-12-47-1_tn_1017;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1687 { 
     name R1-12-47-1_tn_1017; 
     phases BS; 
     parent R1-12-47-1_tm_419; 
     power_12 11466.2661+4476.2926j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1018;
     from R1-12-47-1_tn_1018;
     to batt_meter_R1-12-47-1_tn_1018;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1018;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1018;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1018;
     sense_object R1-12-47-1_tm_420;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1018;
     parent batt_inv_R1-12-47-1_tn_1018;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1688 { 
     name R1-12-47-1_tn_1018; 
     phases AS; 
     parent R1-12-47-1_tm_420; 
     power_12 5342.5539+5945.9331j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1019;
     from R1-12-47-1_tn_1019;
     to batt_meter_R1-12-47-1_tn_1019;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1019;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1019;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1019;
     sense_object R1-12-47-1_tm_421;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1019;
     parent batt_inv_R1-12-47-1_tn_1019;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1689 { 
     name R1-12-47-1_tn_1019; 
     phases CS; 
     parent R1-12-47-1_tm_421; 
     power_12 17421.8208+6733.3906j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1690 { 
     name R1-12-47-1_tn_1020; 
     phases AS; 
     parent R1-12-47-1_tm_422; 
     power_12 3334.4906+3711.0824j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1021;
     from R1-12-47-1_tn_1021;
     to batt_meter_R1-12-47-1_tn_1021;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1021;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1021;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1021;
     sense_object R1-12-47-1_tm_423;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1021;
     parent batt_inv_R1-12-47-1_tn_1021;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1691 { 
     name R1-12-47-1_tn_1021; 
     phases CS; 
     parent R1-12-47-1_tm_423; 
     power_12 11850.8897+4580.2715j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1022;
     from R1-12-47-1_tn_1022;
     to batt_meter_R1-12-47-1_tn_1022;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1022;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1022;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1022;
     sense_object R1-12-47-1_tm_424;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1022;
     parent batt_inv_R1-12-47-1_tn_1022;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1692 { 
     name R1-12-47-1_tn_1022; 
     phases AS; 
     parent R1-12-47-1_tm_424; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1023;
     from R1-12-47-1_tn_1023;
     to batt_meter_R1-12-47-1_tn_1023;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1023;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1023;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1023;
     sense_object R1-12-47-1_tm_425;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1023;
     parent batt_inv_R1-12-47-1_tn_1023;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1693 { 
     name R1-12-47-1_tn_1023; 
     phases BS; 
     parent R1-12-47-1_tm_425; 
     power_12 21517.863+8400.3154j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1024;
     from R1-12-47-1_tn_1024;
     to batt_meter_R1-12-47-1_tn_1024;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1024;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1024;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1024;
     sense_object R1-12-47-1_tm_426;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1024;
     parent batt_inv_R1-12-47-1_tn_1024;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1694 { 
     name R1-12-47-1_tn_1024; 
     phases CS; 
     parent R1-12-47-1_tm_426; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1025;
     from R1-12-47-1_tn_1025;
     to batt_meter_R1-12-47-1_tn_1025;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1025;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1025;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1025;
     sense_object R1-12-47-1_tm_427;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1025;
     parent batt_inv_R1-12-47-1_tn_1025;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1695 { 
     name R1-12-47-1_tn_1025; 
     phases AS; 
     parent R1-12-47-1_tm_427; 
     power_12 8087.5213+9000.9125j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1026;
     from R1-12-47-1_tn_1026;
     to batt_meter_R1-12-47-1_tn_1026;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1026;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1026;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1026;
     sense_object R1-12-47-1_tm_428;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1026;
     parent batt_inv_R1-12-47-1_tn_1026;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1696 { 
     name R1-12-47-1_tn_1026; 
     phases AS; 
     parent R1-12-47-1_tm_428; 
     power_12 607.9458+676.6062j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1697 { 
     name R1-12-47-1_tn_1027; 
     phases BS; 
     parent R1-12-47-1_tm_429; 
     power_12 2457.057+959.2056j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1698 { 
     name R1-12-47-1_tn_1028; 
     phases CS; 
     parent R1-12-47-1_tm_430; 
     power_12 3342.5586+1291.8714j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1699 { 
     name R1-12-47-1_tn_1029; 
     phases AS; 
     parent R1-12-47-1_tm_431; 
     power_12 2873.9256+3198.5019j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1030;
     from R1-12-47-1_tn_1030;
     to batt_meter_R1-12-47-1_tn_1030;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1030;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1030;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1030;
     sense_object R1-12-47-1_tm_432;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1030;
     parent batt_inv_R1-12-47-1_tn_1030;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1700 { 
     name R1-12-47-1_tn_1030; 
     phases AS; 
     parent R1-12-47-1_tm_432; 
     power_12 2597.5866+2890.9537j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1031;
     from R1-12-47-1_tn_1031;
     to batt_meter_R1-12-47-1_tn_1031;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1031;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1031;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1031;
     sense_object R1-12-47-1_tm_433;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1031;
     parent batt_inv_R1-12-47-1_tn_1031;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1701 { 
     name R1-12-47-1_tn_1031; 
     phases AS; 
     parent R1-12-47-1_tm_433; 
     power_12 4016.1268+4469.7014j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1032;
     from R1-12-47-1_tn_1032;
     to batt_meter_R1-12-47-1_tn_1032;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1032;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1032;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1032;
     sense_object R1-12-47-1_tm_434;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1032;
     parent batt_inv_R1-12-47-1_tn_1032;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1702 { 
     name R1-12-47-1_tn_1032; 
     phases AS; 
     parent R1-12-47-1_tm_434; 
     power_12 5968.9223+6643.0424j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1703 { 
     name R1-12-47-1_tn_1033; 
     phases AS; 
     parent R1-12-47-1_tm_435; 
     power_12 3555.5618+3957.121j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1704 { 
     name R1-12-47-1_tn_1034; 
     phases AS; 
     parent R1-12-47-1_tm_436; 
     power_12 4016.1268+4469.7014j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1705 { 
     name R1-12-47-1_tn_1035; 
     phases AS; 
     parent R1-12-47-1_tm_437; 
     power_12 6595.2907+7340.1518j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1036;
     from R1-12-47-1_tn_1036;
     to batt_meter_R1-12-47-1_tn_1036;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1036;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1036;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1036;
     sense_object R1-12-47-1_tm_438;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1036;
     parent batt_inv_R1-12-47-1_tn_1036;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1706 { 
     name R1-12-47-1_tn_1036; 
     phases AS; 
     parent R1-12-47-1_tm_438; 
     power_12 2892.3482+3219.0051j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1707 { 
     name R1-12-47-1_tn_1037; 
     phases AS; 
     parent R1-12-47-1_tm_439; 
     power_12 2671.277+2972.9665j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1038;
     from R1-12-47-1_tn_1038;
     to batt_meter_R1-12-47-1_tn_1038;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1038;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1038;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1038;
     sense_object R1-12-47-1_tm_440;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1038;
     parent batt_inv_R1-12-47-1_tn_1038;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1708 { 
     name R1-12-47-1_tn_1038; 
     phases CS; 
     parent R1-12-47-1_tm_440; 
     power_12 17826.9794+6889.981j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1039;
     from R1-12-47-1_tn_1039;
     to batt_meter_R1-12-47-1_tn_1039;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1039;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1039;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1039;
     sense_object R1-12-47-1_tm_441;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1039;
     parent batt_inv_R1-12-47-1_tn_1039;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1709 { 
     name R1-12-47-1_tn_1039; 
     phases CS; 
     parent R1-12-47-1_tm_441; 
     power_12 14383.1311+5558.962j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1710 { 
     name R1-12-47-1_tn_1040; 
     phases CS; 
     parent R1-12-47-1_tm_442; 
     power_12 19852.7726+7672.9334j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1711 { 
     name R1-12-47-1_tn_1041; 
     phases CS; 
     parent R1-12-47-1_tm_443; 
     power_12 9825.0966+3797.3191j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1042;
     from R1-12-47-1_tn_1042;
     to batt_meter_R1-12-47-1_tn_1042;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1042;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1042;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1042;
     sense_object R1-12-47-1_tm_444;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1042;
     parent batt_inv_R1-12-47-1_tn_1042;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1712 { 
     name R1-12-47-1_tn_1042; 
     phases AS; 
     parent R1-12-47-1_tm_444; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1713 { 
     name R1-12-47-1_tn_1043; 
     phases BS; 
     parent R1-12-47-1_tm_445; 
     power_12 17422.7679+6801.6394j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1044;
     from R1-12-47-1_tn_1044;
     to batt_meter_R1-12-47-1_tn_1044;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1044;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1044;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1044;
     sense_object R1-12-47-1_tm_446;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1044;
     parent batt_inv_R1-12-47-1_tn_1044;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1714 { 
     name R1-12-47-1_tn_1044; 
     phases CS; 
     parent R1-12-47-1_tm_446; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1715 { 
     name R1-12-47-1_tn_1045; 
     phases CS; 
     parent R1-12-47-1_tm_447; 
     power_12 10635.4139+4110.5001j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1716 { 
     name R1-12-47-1_tn_1046; 
     phases BS; 
     parent R1-12-47-1_tm_448; 
     power_12 23006.9884+8981.6521j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1047;
     from R1-12-47-1_tn_1047;
     to batt_meter_R1-12-47-1_tn_1047;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1047;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1047;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1047;
     sense_object R1-12-47-1_tm_449;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1047;
     parent batt_inv_R1-12-47-1_tn_1047;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1717 { 
     name R1-12-47-1_tn_1047; 
     phases BS; 
     parent R1-12-47-1_tm_449; 
     power_12 31792.8287+12411.5386j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1718 { 
     name R1-12-47-1_tn_1048; 
     phases AS; 
     parent R1-12-47-1_tm_450; 
     power_12 4642.4951+5166.8108j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1049;
     from R1-12-47-1_tn_1049;
     to batt_meter_R1-12-47-1_tn_1049;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1049;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1049;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1049;
     sense_object R1-12-47-1_tm_451;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1049;
     parent batt_inv_R1-12-47-1_tn_1049;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1719 { 
     name R1-12-47-1_tn_1049; 
     phases AS; 
     parent R1-12-47-1_tm_451; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1720 { 
     name R1-12-47-1_tn_1050; 
     phases BS; 
     parent R1-12-47-1_tm_452; 
     power_12 7594.5399+2964.8172j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1721 { 
     name R1-12-47-1_tn_1051; 
     phases CS; 
     parent R1-12-47-1_tm_453; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1722 { 
     name R1-12-47-1_tn_1052; 
     phases BS; 
     parent R1-12-47-1_tm_454; 
     power_12 28144.4713+10987.2637j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1723 { 
     name R1-12-47-1_tn_1053; 
     phases AS; 
     parent R1-12-47-1_tm_455; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1724 { 
     name R1-12-47-1_tn_1054; 
     phases BS; 
     parent R1-12-47-1_tm_456; 
     power_12 16231.4676+6336.5701j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1055;
     from R1-12-47-1_tn_1055;
     to batt_meter_R1-12-47-1_tn_1055;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1055;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1055;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1055;
     sense_object R1-12-47-1_tm_457;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1055;
     parent batt_inv_R1-12-47-1_tn_1055;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1725 { 
     name R1-12-47-1_tn_1055; 
     phases CS; 
     parent R1-12-47-1_tm_457; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1056;
     from R1-12-47-1_tn_1056;
     to batt_meter_R1-12-47-1_tn_1056;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1056;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1056;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1056;
     sense_object R1-12-47-1_tm_458;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1056;
     parent batt_inv_R1-12-47-1_tn_1056;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1726 { 
     name R1-12-47-1_tn_1056; 
     phases CS; 
     parent R1-12-47-1_tm_458; 
     power_12 11040.5725+4267.0905j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1057;
     from R1-12-47-1_tn_1057;
     to batt_meter_R1-12-47-1_tn_1057;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1057;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1057;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1057;
     sense_object R1-12-47-1_tm_459;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1057;
     parent batt_inv_R1-12-47-1_tn_1057;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1727 { 
     name R1-12-47-1_tn_1057; 
     phases CS; 
     parent R1-12-47-1_tm_459; 
     power_12 14484.4208+5598.1096j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1058;
     from R1-12-47-1_tn_1058;
     to batt_meter_R1-12-47-1_tn_1058;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1058;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1058;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1058;
     sense_object R1-12-47-1_tm_460;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1058;
     parent batt_inv_R1-12-47-1_tn_1058;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1728 { 
     name R1-12-47-1_tn_1058; 
     phases BS; 
     parent R1-12-47-1_tm_460; 
     power_12 29559.1405+11539.5336j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1729 { 
     name R1-12-47-1_tn_1059; 
     phases BS; 
     parent R1-12-47-1_tm_461; 
     power_12 13476.5854+5261.0972j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1060;
     from R1-12-47-1_tn_1060;
     to batt_meter_R1-12-47-1_tn_1060;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1060;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1060;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1060;
     sense_object R1-12-47-1_tm_462;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1060;
     parent batt_inv_R1-12-47-1_tn_1060;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1730 { 
     name R1-12-47-1_tn_1060; 
     phases AS; 
     parent R1-12-47-1_tm_462; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1061;
     from R1-12-47-1_tn_1061;
     to batt_meter_R1-12-47-1_tn_1061;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1061;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1061;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1061;
     sense_object R1-12-47-1_tm_463;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1061;
     parent batt_inv_R1-12-47-1_tn_1061;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1731 { 
     name R1-12-47-1_tn_1061; 
     phases BS; 
     parent R1-12-47-1_tm_463; 
     power_12 17124.9428+6685.3721j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1062;
     from R1-12-47-1_tn_1062;
     to batt_meter_R1-12-47-1_tn_1062;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1062;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1062;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1062;
     sense_object R1-12-47-1_tm_464;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1062;
     parent batt_inv_R1-12-47-1_tn_1062;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1732 { 
     name R1-12-47-1_tn_1062; 
     phases CS; 
     parent R1-12-47-1_tm_464; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1063;
     from R1-12-47-1_tn_1063;
     to batt_meter_R1-12-47-1_tn_1063;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1063;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1063;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1063;
     sense_object R1-12-47-1_tm_465;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1063;
     parent batt_inv_R1-12-47-1_tn_1063;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1733 { 
     name R1-12-47-1_tn_1063; 
     phases AS; 
     parent R1-12-47-1_tm_465; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1064;
     from R1-12-47-1_tn_1064;
     to batt_meter_R1-12-47-1_tn_1064;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1064;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1064;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1064;
     sense_object R1-12-47-1_tm_466;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1064;
     parent batt_inv_R1-12-47-1_tn_1064;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1734 { 
     name R1-12-47-1_tn_1064; 
     phases BS; 
     parent R1-12-47-1_tm_466; 
     power_12 8711.384+3400.8197j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1735 { 
     name R1-12-47-1_tn_1065; 
     phases CS; 
     parent R1-12-47-1_tm_467; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1066;
     from R1-12-47-1_tn_1066;
     to batt_meter_R1-12-47-1_tn_1066;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1066;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1066;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1066;
     sense_object R1-12-47-1_tm_468;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1066;
     parent batt_inv_R1-12-47-1_tn_1066;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1736 { 
     name R1-12-47-1_tn_1066; 
     phases AS; 
     parent R1-12-47-1_tm_468; 
     power_12 2026.486+2255.3539j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1067;
     from R1-12-47-1_tn_1067;
     to batt_meter_R1-12-47-1_tn_1067;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1067;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1067;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1067;
     sense_object R1-12-47-1_tm_469;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1067;
     parent batt_inv_R1-12-47-1_tn_1067;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1737 { 
     name R1-12-47-1_tn_1067; 
     phases CS; 
     parent R1-12-47-1_tm_469; 
     power_12 8609.6208+3327.5477j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1068;
     from R1-12-47-1_tn_1068;
     to batt_meter_R1-12-47-1_tn_1068;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1068;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1068;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1068;
     sense_object R1-12-47-1_tm_470;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1068;
     parent batt_inv_R1-12-47-1_tn_1068;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1738 { 
     name R1-12-47-1_tn_1068; 
     phases AS; 
     parent R1-12-47-1_tm_470; 
     power_12 2081.7538+2316.8636j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1069;
     from R1-12-47-1_tn_1069;
     to batt_meter_R1-12-47-1_tn_1069;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1069;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1069;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1069;
     sense_object R1-12-47-1_tm_471;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1069;
     parent batt_inv_R1-12-47-1_tn_1069;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1739 { 
     name R1-12-47-1_tn_1069; 
     phases AS; 
     parent R1-12-47-1_tm_471; 
     power_12 1252.7368+1394.2188j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1740 { 
     name R1-12-47-1_tn_1070; 
     phases AS; 
     parent R1-12-47-1_tm_472; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1071;
     from R1-12-47-1_tn_1071;
     to batt_meter_R1-12-47-1_tn_1071;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1071;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1071;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1071;
     sense_object R1-12-47-1_tm_473;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1071;
     parent batt_inv_R1-12-47-1_tn_1071;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1741 { 
     name R1-12-47-1_tn_1071; 
     phases BS; 
     parent R1-12-47-1_tm_473; 
     power_12 7743.4524+3022.9509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1742 { 
     name R1-12-47-1_tn_1072; 
     phases CS; 
     parent R1-12-47-1_tm_474; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1743 { 
     name R1-12-47-1_tn_1073; 
     phases BS; 
     parent R1-12-47-1_tm_475; 
     power_12 12285.2851+4796.0278j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1074;
     from R1-12-47-1_tn_1074;
     to batt_meter_R1-12-47-1_tn_1074;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1074;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1074;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1074;
     sense_object R1-12-47-1_tm_476;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1074;
     parent batt_inv_R1-12-47-1_tn_1074;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1744 { 
     name R1-12-47-1_tn_1074; 
     phases CS; 
     parent R1-12-47-1_tm_476; 
     power_12 14788.2898+5715.5525j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1745 { 
     name R1-12-47-1_tn_1075; 
     phases AS; 
     parent R1-12-47-1_tm_477; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1746 { 
     name R1-12-47-1_tn_1076; 
     phases BS; 
     parent R1-12-47-1_tm_478; 
     power_12 8115.7338+3168.285j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1077;
     from R1-12-47-1_tn_1077;
     to batt_meter_R1-12-47-1_tn_1077;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1077;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1077;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1077;
     sense_object R1-12-47-1_tm_479;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1077;
     parent batt_inv_R1-12-47-1_tn_1077;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1747 { 
     name R1-12-47-1_tn_1077; 
     phases CS; 
     parent R1-12-47-1_tm_479; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1078;
     from R1-12-47-1_tn_1078;
     to batt_meter_R1-12-47-1_tn_1078;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1078;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1078;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1078;
     sense_object R1-12-47-1_tm_480;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1078;
     parent batt_inv_R1-12-47-1_tn_1078;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1748 { 
     name R1-12-47-1_tn_1078; 
     phases CS; 
     parent R1-12-47-1_tm_480; 
     power_12 20359.2208+7868.6715j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1079;
     from R1-12-47-1_tn_1079;
     to batt_meter_R1-12-47-1_tn_1079;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1079;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1079;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1079;
     sense_object R1-12-47-1_tm_481;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1079;
     parent batt_inv_R1-12-47-1_tn_1079;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1749 { 
     name R1-12-47-1_tn_1079; 
     phases AS; 
     parent R1-12-47-1_tm_481; 
     power_12 2708.1222+3013.973j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1750 { 
     name R1-12-47-1_tn_1080; 
     phases CS; 
     parent R1-12-47-1_tm_482; 
     power_12 8508.3311+3288.4j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1751 { 
     name R1-12-47-1_tn_1081; 
     phases CS; 
     parent R1-12-47-1_tm_483; 
     power_12 11243.1518+4345.3858j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1752 { 
     name R1-12-47-1_tn_1082; 
     phases BS; 
     parent R1-12-47-1_tm_484; 
     power_12 10945.0722+4272.8248j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1753 { 
     name R1-12-47-1_tn_1083; 
     phases AS; 
     parent R1-12-47-1_tm_485; 
     power_12 2579.164+2870.4504j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1084;
     from R1-12-47-1_tn_1084;
     to batt_meter_R1-12-47-1_tn_1084;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1084;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1084;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1084;
     sense_object R1-12-47-1_tm_486;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1084;
     parent batt_inv_R1-12-47-1_tn_1084;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1754 { 
     name R1-12-47-1_tn_1084; 
     phases AS; 
     parent R1-12-47-1_tm_486; 
     power_12 1915.9504+2132.3346j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1085;
     from R1-12-47-1_tn_1085;
     to batt_meter_R1-12-47-1_tn_1085;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1085;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1085;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1085;
     sense_object R1-12-47-1_tm_487;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1085;
     parent batt_inv_R1-12-47-1_tn_1085;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1755 { 
     name R1-12-47-1_tn_1085; 
     phases AS; 
     parent R1-12-47-1_tm_487; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1756 { 
     name R1-12-47-1_tn_1086; 
     phases BS; 
     parent R1-12-47-1_tm_488; 
     power_12 18390.6995+7179.5083j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1757 { 
     name R1-12-47-1_tn_1087; 
     phases CS; 
     parent R1-12-47-1_tm_489; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1088;
     from R1-12-47-1_tn_1088;
     to batt_meter_R1-12-47-1_tn_1088;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1088;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1088;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1088;
     sense_object R1-12-47-1_tm_490;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1088;
     parent batt_inv_R1-12-47-1_tn_1088;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1758 { 
     name R1-12-47-1_tn_1088; 
     phases CS; 
     parent R1-12-47-1_tm_490; 
     power_12 46289.3728+17890.4621j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1759 { 
     name R1-12-47-1_tn_1089; 
     phases CS; 
     parent R1-12-47-1_tm_491; 
     power_12 22688.8829+8769.0668j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1090;
     from R1-12-47-1_tn_1090;
     to batt_meter_R1-12-47-1_tn_1090;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1090;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1090;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1090;
     sense_object R1-12-47-1_tm_492;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1090;
     parent batt_inv_R1-12-47-1_tn_1090;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1760 { 
     name R1-12-47-1_tn_1090; 
     phases BS; 
     parent R1-12-47-1_tm_492; 
     power_12 25538.5017+9969.9245j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1091;
     from R1-12-47-1_tn_1091;
     to batt_meter_R1-12-47-1_tn_1091;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1091;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1091;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1091;
     sense_object R1-12-47-1_tm_493;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1091;
     parent batt_inv_R1-12-47-1_tn_1091;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1761 { 
     name R1-12-47-1_tn_1091; 
     phases AS; 
     parent R1-12-47-1_tm_493; 
     power_12 2376.5154+2644.915j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1762 { 
     name R1-12-47-1_tn_1092; 
     phases AS; 
     parent R1-12-47-1_tm_494; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1763 { 
     name R1-12-47-1_tn_1093; 
     phases BS; 
     parent R1-12-47-1_tm_495; 
     power_12 27474.3648+10725.6622j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1094;
     from R1-12-47-1_tn_1094;
     to batt_meter_R1-12-47-1_tn_1094;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1094;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1094;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1094;
     sense_object R1-12-47-1_tm_496;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1094;
     parent batt_inv_R1-12-47-1_tn_1094;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1764 { 
     name R1-12-47-1_tn_1094; 
     phases CS; 
     parent R1-12-47-1_tm_496; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1095;
     from R1-12-47-1_tn_1095;
     to batt_meter_R1-12-47-1_tn_1095;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1095;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1095;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1095;
     sense_object R1-12-47-1_tm_497;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1095;
     parent batt_inv_R1-12-47-1_tn_1095;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1765 { 
     name R1-12-47-1_tn_1095; 
     phases CS; 
     parent R1-12-47-1_tm_497; 
     power_12 20359.2208+7868.6715j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1766 { 
     name R1-12-47-1_tn_1096; 
     phases AS; 
     parent R1-12-47-1_tm_498; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1097;
     from R1-12-47-1_tn_1097;
     to batt_meter_R1-12-47-1_tn_1097;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1097;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1097;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1097;
     sense_object R1-12-47-1_tm_499;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1097;
     parent batt_inv_R1-12-47-1_tn_1097;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1767 { 
     name R1-12-47-1_tn_1097; 
     phases BS; 
     parent R1-12-47-1_tm_499; 
     power_12 2084.7756+813.8714j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1098;
     from R1-12-47-1_tn_1098;
     to batt_meter_R1-12-47-1_tn_1098;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1098;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1098;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1098;
     sense_object R1-12-47-1_tm_500;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1098;
     parent batt_inv_R1-12-47-1_tn_1098;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1768 { 
     name R1-12-47-1_tn_1098; 
     phases CS; 
     parent R1-12-47-1_tm_500; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1769 { 
     name R1-12-47-1_tn_1099; 
     phases BS; 
     parent R1-12-47-1_tm_501; 
     power_12 25315.1329+9882.724j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1100;
     from R1-12-47-1_tn_1100;
     to batt_meter_R1-12-47-1_tn_1100;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1100;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1100;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1100;
     sense_object R1-12-47-1_tm_502;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1100;
     parent batt_inv_R1-12-47-1_tn_1100;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1770 { 
     name R1-12-47-1_tn_1100; 
     phases AS; 
     parent R1-12-47-1_tm_502; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1771 { 
     name R1-12-47-1_tn_1101; 
     phases BS; 
     parent R1-12-47-1_tm_503; 
     power_12 18539.612+7237.642j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1102;
     from R1-12-47-1_tn_1102;
     to batt_meter_R1-12-47-1_tn_1102;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1102;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1102;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1102;
     sense_object R1-12-47-1_tm_504;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1102;
     parent batt_inv_R1-12-47-1_tn_1102;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1772 { 
     name R1-12-47-1_tn_1102; 
     phases CS; 
     parent R1-12-47-1_tm_504; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1103;
     from R1-12-47-1_tn_1103;
     to batt_meter_R1-12-47-1_tn_1103;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1103;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1103;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1103;
     sense_object R1-12-47-1_tm_505;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1103;
     parent batt_inv_R1-12-47-1_tn_1103;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1773 { 
     name R1-12-47-1_tn_1103; 
     phases AS; 
     parent R1-12-47-1_tm_505; 
     power_12 1326.4272+1476.2317j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1104;
     from R1-12-47-1_tn_1104;
     to batt_meter_R1-12-47-1_tn_1104;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1104;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1104;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1104;
     sense_object R1-12-47-1_tm_506;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1104;
     parent batt_inv_R1-12-47-1_tn_1104;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1774 { 
     name R1-12-47-1_tn_1104; 
     phases AS; 
     parent R1-12-47-1_tm_506; 
     power_12 2431.7832+2706.4247j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1105;
     from R1-12-47-1_tn_1105;
     to batt_meter_R1-12-47-1_tn_1105;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1105;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1105;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1105;
     sense_object R1-12-47-1_tm_507;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1105;
     parent batt_inv_R1-12-47-1_tn_1105;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1775 { 
     name R1-12-47-1_tn_1105; 
     phases AS; 
     parent R1-12-47-1_tm_507; 
     power_12 2560.7414+2849.9472j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1106;
     from R1-12-47-1_tn_1106;
     to batt_meter_R1-12-47-1_tn_1106;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1106;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1106;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1106;
     sense_object R1-12-47-1_tm_508;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1106;
     parent batt_inv_R1-12-47-1_tn_1106;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1776 { 
     name R1-12-47-1_tn_1106; 
     phases BS; 
     parent R1-12-47-1_tm_508; 
     power_12 15189.0797+5929.6344j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1777 { 
     name R1-12-47-1_tn_1107; 
     phases BS; 
     parent R1-12-47-1_tm_509; 
     power_12 9828.2281+3836.8222j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1778 { 
     name R1-12-47-1_tn_1108; 
     phases AS; 
     parent R1-12-47-1_tm_510; 
     power_12 3426.6036+3813.5984j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1109;
     from R1-12-47-1_tn_1109;
     to batt_meter_R1-12-47-1_tn_1109;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1109;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1109;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1109;
     sense_object R1-12-47-1_tm_511;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1109;
     parent batt_inv_R1-12-47-1_tn_1109;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1779 { 
     name R1-12-47-1_tn_1109; 
     phases AS; 
     parent R1-12-47-1_tm_511; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1780 { 
     name R1-12-47-1_tn_1110; 
     phases BS; 
     parent R1-12-47-1_tm_512; 
     power_12 20996.669+8196.8475j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1781 { 
     name R1-12-47-1_tn_1111; 
     phases CS; 
     parent R1-12-47-1_tm_513; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1782 { 
     name R1-12-47-1_tn_1112; 
     phases AS; 
     parent R1-12-47-1_tm_514; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1783 { 
     name R1-12-47-1_tn_1113; 
     phases BS; 
     parent R1-12-47-1_tm_515; 
     power_12 11615.1786+4534.4263j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1114;
     from R1-12-47-1_tn_1114;
     to batt_meter_R1-12-47-1_tn_1114;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1114;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1114;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1114;
     sense_object R1-12-47-1_tm_516;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1114;
     parent batt_inv_R1-12-47-1_tn_1114;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1784 { 
     name R1-12-47-1_tn_1114; 
     phases CS; 
     parent R1-12-47-1_tm_516; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1785 { 
     name R1-12-47-1_tn_1115; 
     phases AS; 
     parent R1-12-47-1_tm_517; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1786 { 
     name R1-12-47-1_tn_1116; 
     phases BS; 
     parent R1-12-47-1_tm_518; 
     power_12 16678.2052+6510.9711j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1787 { 
     name R1-12-47-1_tn_1117; 
     phases CS; 
     parent R1-12-47-1_tm_519; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1788 { 
     name R1-12-47-1_tn_1118; 
     phases AS; 
     parent R1-12-47-1_tm_520; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1119;
     from R1-12-47-1_tn_1119;
     to batt_meter_R1-12-47-1_tn_1119;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1119;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1119;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1119;
     sense_object R1-12-47-1_tm_521;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1119;
     parent batt_inv_R1-12-47-1_tn_1119;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1789 { 
     name R1-12-47-1_tn_1119; 
     phases BS; 
     parent R1-12-47-1_tm_521; 
     power_12 26506.4333+10347.7933j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1790 { 
     name R1-12-47-1_tn_1120; 
     phases CS; 
     parent R1-12-47-1_tm_522; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1121;
     from R1-12-47-1_tn_1121;
     to batt_meter_R1-12-47-1_tn_1121;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1121;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1121;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1121;
     sense_object R1-12-47-1_tm_523;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1121;
     parent batt_inv_R1-12-47-1_tn_1121;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1791 { 
     name R1-12-47-1_tn_1121; 
     phases AS; 
     parent R1-12-47-1_tm_523; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1122;
     from R1-12-47-1_tn_1122;
     to batt_meter_R1-12-47-1_tn_1122;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1122;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1122;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1122;
     sense_object R1-12-47-1_tm_524;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1122;
     parent batt_inv_R1-12-47-1_tn_1122;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1792 { 
     name R1-12-47-1_tn_1122; 
     phases BS; 
     parent R1-12-47-1_tm_524; 
     power_12 6701.0646+2616.0152j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1793 { 
     name R1-12-47-1_tn_1123; 
     phases CS; 
     parent R1-12-47-1_tm_525; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1794 { 
     name R1-12-47-1_tn_1124; 
     phases AS; 
     parent R1-12-47-1_tm_526; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1125;
     from R1-12-47-1_tn_1125;
     to batt_meter_R1-12-47-1_tn_1125;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1125;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1125;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1125;
     sense_object R1-12-47-1_tm_527;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1125;
     parent batt_inv_R1-12-47-1_tn_1125;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1795 { 
     name R1-12-47-1_tn_1125; 
     phases BS; 
     parent R1-12-47-1_tm_527; 
     power_12 15263.536+5958.7012j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1796 { 
     name R1-12-47-1_tn_1126; 
     phases CS; 
     parent R1-12-47-1_tm_528; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1127;
     from R1-12-47-1_tn_1127;
     to batt_meter_R1-12-47-1_tn_1127;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1127;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1127;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1127;
     sense_object R1-12-47-1_tm_529;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1127;
     parent batt_inv_R1-12-47-1_tn_1127;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1797 { 
     name R1-12-47-1_tn_1127; 
     phases AS; 
     parent R1-12-47-1_tm_529; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1798 { 
     name R1-12-47-1_tn_1128; 
     phases BS; 
     parent R1-12-47-1_tm_530; 
     power_12 3424.9886+1337.0744j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1129;
     from R1-12-47-1_tn_1129;
     to batt_meter_R1-12-47-1_tn_1129;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1129;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1129;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1129;
     sense_object R1-12-47-1_tm_531;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1129;
     parent batt_inv_R1-12-47-1_tn_1129;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1799 { 
     name R1-12-47-1_tn_1129; 
     phases CS; 
     parent R1-12-47-1_tm_531; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1130;
     from R1-12-47-1_tn_1130;
     to batt_meter_R1-12-47-1_tn_1130;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1130;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1130;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1130;
     sense_object R1-12-47-1_tm_532;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1130;
     parent batt_inv_R1-12-47-1_tn_1130;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1800 { 
     name R1-12-47-1_tn_1130; 
     phases AS; 
     parent R1-12-47-1_tm_532; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1131;
     from R1-12-47-1_tn_1131;
     to batt_meter_R1-12-47-1_tn_1131;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1131;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1131;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1131;
     sense_object R1-12-47-1_tm_533;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1131;
     parent batt_inv_R1-12-47-1_tn_1131;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1801 { 
     name R1-12-47-1_tn_1131; 
     phases BS; 
     parent R1-12-47-1_tm_533; 
     power_12 9381.4904+3662.4212j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1132;
     from R1-12-47-1_tn_1132;
     to batt_meter_R1-12-47-1_tn_1132;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1132;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1132;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1132;
     sense_object R1-12-47-1_tm_534;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1132;
     parent batt_inv_R1-12-47-1_tn_1132;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1802 { 
     name R1-12-47-1_tn_1132; 
     phases CS; 
     parent R1-12-47-1_tm_534; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1133;
     from R1-12-47-1_tn_1133;
     to batt_meter_R1-12-47-1_tn_1133;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1133;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1133;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1133;
     sense_object R1-12-47-1_tm_535;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1133;
     parent batt_inv_R1-12-47-1_tn_1133;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1803 { 
     name R1-12-47-1_tn_1133; 
     phases AS; 
     parent R1-12-47-1_tm_535; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1804 { 
     name R1-12-47-1_tn_1134; 
     phases BS; 
     parent R1-12-47-1_tm_536; 
     power_12 6403.2395+2499.7478j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1805 { 
     name R1-12-47-1_tn_1135; 
     phases CS; 
     parent R1-12-47-1_tm_537; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1136;
     from R1-12-47-1_tn_1136;
     to batt_meter_R1-12-47-1_tn_1136;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1136;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1136;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1136;
     sense_object R1-12-47-1_tm_538;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1136;
     parent batt_inv_R1-12-47-1_tn_1136;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1806 { 
     name R1-12-47-1_tn_1136; 
     phases AS; 
     parent R1-12-47-1_tm_538; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1807 { 
     name R1-12-47-1_tn_1137; 
     phases BS; 
     parent R1-12-47-1_tm_539; 
     power_12 27623.2774+10783.7958j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1808 { 
     name R1-12-47-1_tn_1138; 
     phases CS; 
     parent R1-12-47-1_tm_540; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1809 { 
     name R1-12-47-1_tn_1139; 
     phases BS; 
     parent R1-12-47-1_tm_541; 
     power_12 10126.0532+3953.0896j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1810 { 
     name R1-12-47-1_tn_1140; 
     phases AS; 
     parent R1-12-47-1_tm_542; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1811 { 
     name R1-12-47-1_tn_1141; 
     phases BS; 
     parent R1-12-47-1_tm_543; 
     power_12 9679.3155+3778.6886j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1812 { 
     name R1-12-47-1_tn_1142; 
     phases CS; 
     parent R1-12-47-1_tm_544; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1813 { 
     name R1-12-47-1_tn_1143; 
     phases AS; 
     parent R1-12-47-1_tm_545; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1144;
     from R1-12-47-1_tn_1144;
     to batt_meter_R1-12-47-1_tn_1144;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1144;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1144;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1144;
     sense_object R1-12-47-1_tm_546;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1144;
     parent batt_inv_R1-12-47-1_tn_1144;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1814 { 
     name R1-12-47-1_tn_1144; 
     phases BS; 
     parent R1-12-47-1_tm_546; 
     power_12 18390.6995+7179.5083j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1815 { 
     name R1-12-47-1_tn_1145; 
     phases CS; 
     parent R1-12-47-1_tm_547; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1146;
     from R1-12-47-1_tn_1146;
     to batt_meter_R1-12-47-1_tn_1146;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1146;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1146;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1146;
     sense_object R1-12-47-1_tm_548;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1146;
     parent batt_inv_R1-12-47-1_tn_1146;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1816 { 
     name R1-12-47-1_tn_1146; 
     phases AS; 
     parent R1-12-47-1_tm_548; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1147;
     from R1-12-47-1_tn_1147;
     to batt_meter_R1-12-47-1_tn_1147;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1147;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1147;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1147;
     sense_object R1-12-47-1_tm_549;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1147;
     parent batt_inv_R1-12-47-1_tn_1147;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1817 { 
     name R1-12-47-1_tn_1147; 
     phases BS; 
     parent R1-12-47-1_tm_549; 
     power_12 10647.2471+4156.5574j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1148;
     from R1-12-47-1_tn_1148;
     to batt_meter_R1-12-47-1_tn_1148;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1148;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1148;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1148;
     sense_object R1-12-47-1_tm_550;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1148;
     parent batt_inv_R1-12-47-1_tn_1148;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1818 { 
     name R1-12-47-1_tn_1148; 
     phases CS; 
     parent R1-12-47-1_tm_550; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1149;
     from R1-12-47-1_tn_1149;
     to batt_meter_R1-12-47-1_tn_1149;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1149;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1149;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1149;
     sense_object R1-12-47-1_tm_551;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1149;
     parent batt_inv_R1-12-47-1_tn_1149;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1819 { 
     name R1-12-47-1_tn_1149; 
     phases AS; 
     parent R1-12-47-1_tm_551; 
     power_12 20000+10000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1820 { 
     name R1-12-47-1_tn_1150; 
     phases BS; 
     parent R1-12-47-1_tm_552; 
     power_12 20000+10000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1151;
     from R1-12-47-1_tn_1151;
     to batt_meter_R1-12-47-1_tn_1151;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1151;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1151;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1151;
     sense_object R1-12-47-1_tm_553;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1151;
     parent batt_inv_R1-12-47-1_tn_1151;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1821 { 
     name R1-12-47-1_tn_1151; 
     phases CS; 
     parent R1-12-47-1_tm_553; 
     power_12 20000+10000j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1822 { 
     name R1-12-47-1_tn_1152; 
     phases AS; 
     parent R1-12-47-1_tm_554; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1823 { 
     name R1-12-47-1_tn_1153; 
     phases BS; 
     parent R1-12-47-1_tm_555; 
     power_12 35217.8172+13748.613j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1154;
     from R1-12-47-1_tn_1154;
     to batt_meter_R1-12-47-1_tn_1154;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1154;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1154;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1154;
     sense_object R1-12-47-1_tm_556;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1154;
     parent batt_inv_R1-12-47-1_tn_1154;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1824 { 
     name R1-12-47-1_tn_1154; 
     phases CS; 
     parent R1-12-47-1_tm_556; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1825 { 
     name R1-12-47-1_tn_1155; 
     phases AS; 
     parent R1-12-47-1_tm_557; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1826 { 
     name R1-12-47-1_tn_1156; 
     phases BS; 
     parent R1-12-47-1_tm_558; 
     power_12 16603.7489+6481.9042j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1157;
     from R1-12-47-1_tn_1157;
     to batt_meter_R1-12-47-1_tn_1157;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1157;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1157;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1157;
     sense_object R1-12-47-1_tm_559;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1157;
     parent batt_inv_R1-12-47-1_tn_1157;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1827 { 
     name R1-12-47-1_tn_1157; 
     phases CS; 
     parent R1-12-47-1_tm_559; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1828 { 
     name R1-12-47-1_tn_1158; 
     phases CS; 
     parent R1-12-47-1_tm_560; 
     power_12 16611.5036+6420.2096j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1829 { 
     name R1-12-47-1_tn_1159; 
     phases AS; 
     parent R1-12-47-1_tm_561; 
     power_12 3426.6036+3813.5984j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1160;
     from R1-12-47-1_tn_1160;
     to batt_meter_R1-12-47-1_tn_1160;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1160;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1160;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1160;
     sense_object R1-12-47-1_tm_562;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1160;
     parent batt_inv_R1-12-47-1_tn_1160;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1830 { 
     name R1-12-47-1_tn_1160; 
     phases BS; 
     parent R1-12-47-1_tm_562; 
     power_12 16827.1177+6569.1047j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1161;
     from R1-12-47-1_tn_1161;
     to batt_meter_R1-12-47-1_tn_1161;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1161;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1161;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1161;
     sense_object R1-12-47-1_tm_563;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1161;
     parent batt_inv_R1-12-47-1_tn_1161;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1831 { 
     name R1-12-47-1_tn_1161; 
     phases BS; 
     parent R1-12-47-1_tm_563; 
     power_12 8115.7338+3168.285j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1832 { 
     name R1-12-47-1_tn_1162; 
     phases BS; 
     parent R1-12-47-1_tm_564; 
     power_12 25017.3078+9766.4566j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1163;
     from R1-12-47-1_tn_1163;
     to batt_meter_R1-12-47-1_tn_1163;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1163;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1163;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1163;
     sense_object R1-12-47-1_tm_565;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1163;
     parent batt_inv_R1-12-47-1_tn_1163;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1833 { 
     name R1-12-47-1_tn_1163; 
     phases AS; 
     parent R1-12-47-1_tm_565; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1164;
     from R1-12-47-1_tn_1164;
     to batt_meter_R1-12-47-1_tn_1164;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1164;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1164;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1164;
     sense_object R1-12-47-1_tm_566;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1164;
     parent batt_inv_R1-12-47-1_tn_1164;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1834 { 
     name R1-12-47-1_tn_1164; 
     phases BS; 
     parent R1-12-47-1_tm_566; 
     power_12 9753.7718+3807.7554j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1835 { 
     name R1-12-47-1_tn_1165; 
     phases CS; 
     parent R1-12-47-1_tm_567; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1836 { 
     name R1-12-47-1_tn_1166; 
     phases BS; 
     parent R1-12-47-1_tm_568; 
     power_12 10721.7033+4185.6243j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1837 { 
     name R1-12-47-1_tn_1167; 
     phases BS; 
     parent R1-12-47-1_tm_569; 
     power_12 21592.3192+8429.3822j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1838 { 
     name R1-12-47-1_tn_1168; 
     phases CS; 
     parent R1-12-47-1_tm_570; 
     power_12 18637.2967+7203.162j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1169;
     from R1-12-47-1_tn_1169;
     to batt_meter_R1-12-47-1_tn_1169;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1169;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1169;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1169;
     sense_object R1-12-47-1_tm_571;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1169;
     parent batt_inv_R1-12-47-1_tn_1169;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1839 { 
     name R1-12-47-1_tn_1169; 
     phases AS; 
     parent R1-12-47-1_tm_571; 
     power_12 3795.0556+4223.6628j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1170;
     from R1-12-47-1_tn_1170;
     to batt_meter_R1-12-47-1_tn_1170;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1170;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1170;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1170;
     sense_object R1-12-47-1_tm_572;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1170;
     parent batt_inv_R1-12-47-1_tn_1170;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1840 { 
     name R1-12-47-1_tn_1170; 
     phases AS; 
     parent R1-12-47-1_tm_572; 
     power_12 2063.3312+2296.3604j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1171;
     from R1-12-47-1_tn_1171;
     to batt_meter_R1-12-47-1_tn_1171;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1171;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1171;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1171;
     sense_object R1-12-47-1_tm_573;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1171;
     parent batt_inv_R1-12-47-1_tn_1171;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1841 { 
     name R1-12-47-1_tn_1171; 
     phases AS; 
     parent R1-12-47-1_tm_573; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1172;
     from R1-12-47-1_tn_1172;
     to batt_meter_R1-12-47-1_tn_1172;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1172;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1172;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1172;
     sense_object R1-12-47-1_tm_574;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1172;
     parent batt_inv_R1-12-47-1_tn_1172;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1842 { 
     name R1-12-47-1_tn_1172; 
     phases BS; 
     parent R1-12-47-1_tm_574; 
     power_12 17124.9428+6685.3721j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1843 { 
     name R1-12-47-1_tn_1173; 
     phases CS; 
     parent R1-12-47-1_tm_575; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1174;
     from R1-12-47-1_tn_1174;
     to batt_meter_R1-12-47-1_tn_1174;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1174;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1174;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1174;
     sense_object R1-12-47-1_tm_576;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1174;
     parent batt_inv_R1-12-47-1_tn_1174;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1844 { 
     name R1-12-47-1_tn_1174; 
     phases CS; 
     parent R1-12-47-1_tm_576; 
     power_12 22992.7519+8886.5096j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1845 { 
     name R1-12-47-1_tn_1175; 
     phases CS; 
     parent R1-12-47-1_tm_577; 
     power_12 15294.738+5911.2905j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1846 { 
     name R1-12-47-1_tn_1176; 
     phases AS; 
     parent R1-12-47-1_tm_578; 
     power_12 2413.3606+2685.9215j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1177;
     from R1-12-47-1_tn_1177;
     to batt_meter_R1-12-47-1_tn_1177;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1177;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1177;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1177;
     sense_object R1-12-47-1_tm_579;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1177;
     parent batt_inv_R1-12-47-1_tn_1177;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1847 { 
     name R1-12-47-1_tn_1177; 
     phases AS; 
     parent R1-12-47-1_tm_579; 
     power_12 1492.2306+1660.7606j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1178;
     from R1-12-47-1_tn_1178;
     to batt_meter_R1-12-47-1_tn_1178;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1178;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1178;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1178;
     sense_object R1-12-47-1_tm_580;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1178;
     parent batt_inv_R1-12-47-1_tn_1178;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1848 { 
     name R1-12-47-1_tn_1178; 
     phases AS; 
     parent R1-12-47-1_tm_580; 
     power_12 2597.5866+2890.9537j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1179;
     from R1-12-47-1_tn_1179;
     to batt_meter_R1-12-47-1_tn_1179;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1179;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1179;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1179;
     sense_object R1-12-47-1_tm_581;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1179;
     parent batt_inv_R1-12-47-1_tn_1179;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1849 { 
     name R1-12-47-1_tn_1179; 
     phases AS; 
     parent R1-12-47-1_tm_581; 
     power_12 5637.3155+6273.9845j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1850 { 
     name R1-12-47-1_tn_1180; 
     phases CS; 
     parent R1-12-47-1_tm_582; 
     power_12 30083.0278+11626.843j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1851 { 
     name R1-12-47-1_tn_1181; 
     phases AS; 
     parent R1-12-47-1_tm_583; 
     power_12 4016.1268+4469.7014j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1852 { 
     name R1-12-47-1_tn_1182; 
     phases CS; 
     parent R1-12-47-1_tm_584; 
     power_12 16510.2139+6381.062j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1183;
     from R1-12-47-1_tn_1183;
     to batt_meter_R1-12-47-1_tn_1183;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1183;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1183;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1183;
     sense_object R1-12-47-1_tm_585;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1183;
     parent batt_inv_R1-12-47-1_tn_1183;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1853 { 
     name R1-12-47-1_tn_1183; 
     phases AS; 
     parent R1-12-47-1_tm_585; 
     power_12 1842.26+2050.3217j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1854 { 
     name R1-12-47-1_tn_1184; 
     phases AS; 
     parent R1-12-47-1_tm_586; 
     power_12 4421.4239+4920.7722j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1855 { 
     name R1-12-47-1_tn_1185; 
     phases CS; 
     parent R1-12-47-1_tm_587; 
     power_12 27449.4968+10609.0049j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1186;
     from R1-12-47-1_tn_1186;
     to batt_meter_R1-12-47-1_tn_1186;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1186;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1186;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1186;
     sense_object R1-12-47-1_tm_588;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1186;
     parent batt_inv_R1-12-47-1_tn_1186;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1856 { 
     name R1-12-47-1_tn_1186; 
     phases AS; 
     parent R1-12-47-1_tm_588; 
     power_12 3887.1686+4326.1789j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1857 { 
     name R1-12-47-1_tn_1187; 
     phases CS; 
     parent R1-12-47-1_tm_589; 
     power_12 27449.4968+10609.0049j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1188;
     from R1-12-47-1_tn_1188;
     to batt_meter_R1-12-47-1_tn_1188;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1188;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1188;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1188;
     sense_object R1-12-47-1_tm_590;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1188;
     parent batt_inv_R1-12-47-1_tn_1188;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1858 { 
     name R1-12-47-1_tn_1188; 
     phases AS; 
     parent R1-12-47-1_tm_590; 
     power_12 3850.3234+4285.1724j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1859 { 
     name R1-12-47-1_tn_1189; 
     phases AS; 
     parent R1-12-47-1_tm_591; 
     power_12 1897.5278+2111.8314j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1860 { 
     name R1-12-47-1_tn_1190; 
     phases CS; 
     parent R1-12-47-1_tm_592; 
     power_12 11648.3104+4501.9762j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1191;
     from R1-12-47-1_tn_1191;
     to batt_meter_R1-12-47-1_tn_1191;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1191;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1191;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1191;
     sense_object R1-12-47-1_tm_593;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1191;
     parent batt_inv_R1-12-47-1_tn_1191;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1861 { 
     name R1-12-47-1_tn_1191; 
     phases CS; 
     parent R1-12-47-1_tm_593; 
     power_12 12863.7863+4971.7477j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1192;
     from R1-12-47-1_tn_1192;
     to batt_meter_R1-12-47-1_tn_1192;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1192;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1192;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1192;
     sense_object R1-12-47-1_tm_594;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1192;
     parent batt_inv_R1-12-47-1_tn_1192;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1862 { 
     name R1-12-47-1_tn_1192; 
     phases CS; 
     parent R1-12-47-1_tm_594; 
     power_12 16712.7932+6459.3572j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1193;
     from R1-12-47-1_tn_1193;
     to batt_meter_R1-12-47-1_tn_1193;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1193;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1193;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1193;
     sense_object R1-12-47-1_tm_595;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1193;
     parent batt_inv_R1-12-47-1_tn_1193;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1863 { 
     name R1-12-47-1_tn_1193; 
     phases AS; 
     parent R1-12-47-1_tm_595; 
     power_12 4052.972+4510.7078j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1864 { 
     name R1-12-47-1_tn_1194; 
     phases CS; 
     parent R1-12-47-1_tm_596; 
     power_12 17320.5312+6694.2429j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R1-12-47-1_tn_1195;
     from R1-12-47-1_tn_1195;
     to batt_meter_R1-12-47-1_tn_1195;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R1-12-47-1_tn_1195;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R1-12-47-1_tn_1195;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R1-12-47-1_tn_1195;
     sense_object R1-12-47-1_tm_597;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R1-12-47-1_tn_1195;
     parent batt_inv_R1-12-47-1_tn_1195;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1865 { 
     name R1-12-47-1_tn_1195; 
     phases AS; 
     parent R1-12-47-1_tm_597; 
     power_12 3408.181+3793.0952j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1866 { 
     name R1-12-47-1_tn_1196; 
     phases AS; 
     parent R1-12-47-1_tm_598; 
     power_12 2560.7414+2849.9472j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object underground_line:3765 { 
     name R1-12-47-1_ul_1; 
     phases AN; 
     from R1-12-47-1_node_258; 
     to R1-12-47-1_node_259; 
     length 1099.197; 
     configuration line_configuration:16; 
} 

object underground_line:3766 { 
     name R1-12-47-1_ul_2; 
     phases AN; 
     from R1-12-47-1_node_303; 
     to R1-12-47-1_node_304; 
     length 23.242; 
     configuration line_configuration:16; 
} 

object underground_line:3767 { 
     name R1-12-47-1_ul_3; 
     phases BN; 
     from R1-12-47-1_node_313; 
     to R1-12-47-1_node_315; 
     length 410.288; 
     configuration line_configuration:17; 
} 

object underground_line:3770 { 
     name R1-12-47-1_ul_4; 
     phases CN; 
     from R1-12-47-1_node_283; 
     to R1-12-47-1_node_284; 
     length 234.832; 
     configuration line_configuration:20; 
} 

object underground_line:3772 { 
     name R1-12-47-1_ul_5; 
     phases BN; 
     from R1-12-47-1_node_250; 
     to R1-12-47-1_node_252; 
     length 853.372; 
     configuration line_configuration:17; 
} 

object underground_line:3773 { 
     name R1-12-47-1_ul_6; 
     phases BN; 
     from R1-12-47-1_node_252; 
     to R1-12-47-1_node_253; 
     length 392.038; 
     configuration line_configuration:17; 
} 

object underground_line:3774 { 
     name R1-12-47-1_ul_7; 
     phases CN; 
     from R1-12-47-1_node_220; 
     to R1-12-47-1_node_221; 
     length 280.283; 
     configuration line_configuration:20; 
} 

object underground_line:3778 { 
     name R1-12-47-1_ul_8; 
     phases BN; 
     from R1-12-47-1_node_250; 
     to R1-12-47-1_node_251; 
     length 16.853; 
     configuration line_configuration:17; 
} 

object underground_line:3780 { 
     name R1-12-47-1_ul_9; 
     phases ABCN; 
     from R1-12-47-1_node_244; 
     to R1-12-47-1_node_249; 
     length 317.759; 
     configuration line_configuration:25; 
} 

object underground_line:3781 { 
     name R1-12-47-1_ul_10; 
     phases BN; 
     from R1-12-47-1_node_249; 
     to R1-12-47-1_node_250; 
     length 86.383; 
     configuration line_configuration:17; 
} 

object underground_line:3782 { 
     name R1-12-47-1_ul_11; 
     phases CN; 
     from R1-12-47-1_node_265; 
     to R1-12-47-1_node_266; 
     length 699.312; 
     configuration line_configuration:20; 
} 

object underground_line:3783 { 
     name R1-12-47-1_ul_12; 
     phases CN; 
     from R1-12-47-1_node_225; 
     to R1-12-47-1_node_226; 
     length 497.274; 
     configuration line_configuration:20; 
} 

object underground_line:3784 { 
     name R1-12-47-1_ul_13; 
     phases BN; 
     from R1-12-47-1_node_249; 
     to R1-12-47-1_node_260; 
     length 489.645; 
     configuration line_configuration:17; 
} 

object underground_line:3785 { 
     name R1-12-47-1_ul_14; 
     phases AN; 
     from R1-12-47-1_node_257; 
     to R1-12-47-1_node_258; 
     length 834.934; 
     configuration line_configuration:16; 
} 

object underground_line:3786 { 
     name R1-12-47-1_ul_15; 
     phases CN; 
     from R1-12-47-1_node_264; 
     to R1-12-47-1_node_265; 
     length 917.278; 
     configuration line_configuration:20; 
} 

object underground_line:3787 { 
     name R1-12-47-1_ul_16; 
     phases BN; 
     from R1-12-47-1_node_261; 
     to R1-12-47-1_node_262; 
     length 493.356; 
     configuration line_configuration:17; 
} 

object underground_line:3788 { 
     name R1-12-47-1_ul_17; 
     phases AN; 
     from R1-12-47-1_node_249; 
     to R1-12-47-1_node_257; 
     length 446.404; 
     configuration line_configuration:16; 
} 

object underground_line:3792 { 
     name R1-12-47-1_ul_18; 
     phases ABCN; 
     from R1-12-47-1_node_269; 
     to R1-12-47-1_node_1; 
     length 17.246; 
     configuration line_configuration:26; 
} 

object underground_line:3793 { 
     name R1-12-47-1_ul_19; 
     phases ABCN; 
     from R1-12-47-1_node_1; 
     to R1-12-47-1_node_270; 
     length 9.643; 
     configuration line_configuration:25; 
} 

object underground_line:3794 { 
     name R1-12-47-1_ul_20; 
     phases ABCN; 
     from R1-12-47-1_node_1; 
     to R1-12-47-1_node_271; 
     length 8.784; 
     configuration line_configuration:25; 
} 

object underground_line:3796 { 
     name R1-12-47-1_ul_21; 
     phases AN; 
     from R1-12-47-1_node_602; 
     to R1-12-47-1_node_603; 
     length 165.219; 
     configuration line_configuration:16; 
} 

object underground_line:3797 { 
     name R1-12-47-1_ul_22; 
     phases AN; 
     from R1-12-47-1_node_601; 
     to R1-12-47-1_node_602; 
     length 247.076; 
     configuration line_configuration:16; 
} 

object underground_line:3798 { 
     name R1-12-47-1_ul_23; 
     phases AN; 
     from R1-12-47-1_node_600; 
     to R1-12-47-1_node_601; 
     length 284.437; 
     configuration line_configuration:16; 
} 

object underground_line:3799 { 
     name R1-12-47-1_ul_24; 
     phases AN; 
     from R1-12-47-1_node_599; 
     to R1-12-47-1_node_600; 
     length 167.623; 
     configuration line_configuration:16; 
} 

object underground_line:3806 { 
     name R1-12-47-1_ul_25; 
     phases AN; 
     from R1-12-47-1_node_597; 
     to R1-12-47-1_node_604; 
     length 288.179; 
     configuration line_configuration:16; 
} 

object underground_line:3807 { 
     name R1-12-47-1_ul_26; 
     phases AN; 
     from R1-12-47-1_node_607; 
     to R1-12-47-1_node_608; 
     length 514.686; 
     configuration line_configuration:16; 
} 

object underground_line:3812 { 
     name R1-12-47-1_ul_27; 
     phases AN; 
     from R1-12-47-1_node_604; 
     to R1-12-47-1_node_605; 
     length 354.342; 
     configuration line_configuration:16; 
} 

object underground_line:3816 { 
     name R1-12-47-1_ul_28; 
     phases AN; 
     from R1-12-47-1_node_606; 
     to R1-12-47-1_node_607; 
     length 530.071; 
     configuration line_configuration:16; 
} 

object underground_line:3819 { 
     name R1-12-47-1_ul_29; 
     phases AN; 
     from R1-12-47-1_node_605; 
     to R1-12-47-1_node_606; 
     length 379.088; 
     configuration line_configuration:16; 
} 

object underground_line:3824 { 
     name R1-12-47-1_ul_30; 
     phases AN; 
     from R1-12-47-1_node_524; 
     to R1-12-47-1_node_525; 
     length 207.503; 
     configuration line_configuration:16; 
} 

object underground_line:3842 { 
     name R1-12-47-1_ul_31; 
     phases AN; 
     from R1-12-47-1_node_526; 
     to R1-12-47-1_node_527; 
     length 443.633; 
     configuration line_configuration:16; 
} 

object underground_line:3857 { 
     name R1-12-47-1_ul_32; 
     phases BN; 
     from R1-12-47-1_node_574; 
     to R1-12-47-1_node_575; 
     length 219.996; 
     configuration line_configuration:17; 
} 

object underground_line:3859 { 
     name R1-12-47-1_ul_33; 
     phases CN; 
     from R1-12-47-1_node_567; 
     to R1-12-47-1_node_568; 
     length 673.329; 
     configuration line_configuration:20; 
} 

object underground_line:3862 { 
     name R1-12-47-1_ul_34; 
     phases AN; 
     from R1-12-47-1_node_518; 
     to R1-12-47-1_node_519; 
     length 284.333; 
     configuration line_configuration:16; 
} 

object underground_line:3875 { 
     name R1-12-47-1_ul_35; 
     phases AN; 
     from R1-12-47-1_node_570; 
     to R1-12-47-1_node_571; 
     length 260.277; 
     configuration line_configuration:16; 
} 

object underground_line:3882 { 
     name R1-12-47-1_ul_36; 
     phases AN; 
     from R1-12-47-1_node_571; 
     to R1-12-47-1_node_572; 
     length 293.972; 
     configuration line_configuration:16; 
} 

object underground_line:3883 { 
     name R1-12-47-1_ul_37; 
     phases CN; 
     from R1-12-47-1_node_563; 
     to R1-12-47-1_node_564; 
     length 303.412; 
     configuration line_configuration:20; 
} 

object underground_line:3884 { 
     name R1-12-47-1_ul_38; 
     phases CN; 
     from R1-12-47-1_node_564; 
     to R1-12-47-1_node_565; 
     length 319.802; 
     configuration line_configuration:20; 
} 

object underground_line:3885 { 
     name R1-12-47-1_ul_39; 
     phases AN; 
     from R1-12-47-1_node_572; 
     to R1-12-47-1_node_573; 
     length 233.157; 
     configuration line_configuration:16; 
} 

object underground_line:3894 { 
     name R1-12-47-1_ul_40; 
     phases CN; 
     from R1-12-47-1_node_321; 
     to R1-12-47-1_node_322; 
     length 370.828; 
     configuration line_configuration:20; 
} 

object underground_line:3909 { 
     name R1-12-47-1_ul_41; 
     phases CN; 
     from R1-12-47-1_node_320; 
     to R1-12-47-1_node_321; 
     length 250.454; 
     configuration line_configuration:20; 
} 

object underground_line:3910 { 
     name R1-12-47-1_ul_42; 
     phases BN; 
     from R1-12-47-1_node_309; 
     to R1-12-47-1_node_310; 
     length 599.301; 
     configuration line_configuration:17; 
} 

object underground_line:3911 { 
     name R1-12-47-1_ul_43; 
     phases BN; 
     from R1-12-47-1_node_310; 
     to R1-12-47-1_node_311; 
     length 364.092; 
     configuration line_configuration:17; 
} 

object underground_line:3917 { 
     name R1-12-47-1_ul_44; 
     phases AN; 
     from R1-12-47-1_node_327; 
     to R1-12-47-1_node_328; 
     length 375.124; 
     configuration line_configuration:16; 
} 

object underground_line:3920 { 
     name R1-12-47-1_ul_45; 
     phases CN; 
     from R1-12-47-1_node_319; 
     to R1-12-47-1_node_320; 
     length 247.320; 
     configuration line_configuration:20; 
} 

object underground_line:3923 { 
     name R1-12-47-1_ul_46; 
     phases BN; 
     from R1-12-47-1_node_556; 
     to R1-12-47-1_node_557; 
     length 295.652; 
     configuration line_configuration:17; 
} 

object underground_line:3924 { 
     name R1-12-47-1_ul_47; 
     phases BN; 
     from R1-12-47-1_node_308; 
     to R1-12-47-1_node_309; 
     length 382.125; 
     configuration line_configuration:17; 
} 

object underground_line:3930 { 
     name R1-12-47-1_ul_48; 
     phases CN; 
     from R1-12-47-1_node_318; 
     to R1-12-47-1_node_319; 
     length 530.227; 
     configuration line_configuration:20; 
} 

object underground_line:3938 { 
     name R1-12-47-1_ul_49; 
     phases BN; 
     from R1-12-47-1_node_541; 
     to R1-12-47-1_node_542; 
     length 287.661; 
     configuration line_configuration:17; 
} 

object underground_line:3940 { 
     name R1-12-47-1_ul_50; 
     phases BN; 
     from R1-12-47-1_node_307; 
     to R1-12-47-1_node_308; 
     length 487.368; 
     configuration line_configuration:17; 
} 

object underground_line:3941 { 
     name R1-12-47-1_ul_51; 
     phases BN; 
     from R1-12-47-1_node_290; 
     to R1-12-47-1_node_294; 
     length 269.514; 
     configuration line_configuration:17; 
} 

object underground_line:3945 { 
     name R1-12-47-1_ul_52; 
     phases ABCN; 
     from R1-12-47-1_node_290; 
     to R1-12-47-1_node_293; 
     length 14.165; 
     configuration line_configuration:25; 
} 

object underground_line:3946 { 
     name R1-12-47-1_ul_53; 
     phases ABCN; 
     from R1-12-47-1_node_289; 
     to R1-12-47-1_node_290; 
     length 550.880; 
     configuration line_configuration:26; 
} 

object underground_line:3947 { 
     name R1-12-47-1_ul_54; 
     phases BN; 
     from R1-12-47-1_node_290; 
     to R1-12-47-1_node_614; 
     length 261.189; 
     configuration line_configuration:17; 
} 

object underground_line:3951 { 
     name R1-12-47-1_ul_55; 
     phases AN; 
     from R1-12-47-1_node_237; 
     to R1-12-47-1_node_239; 
     length 296.011; 
     configuration line_configuration:16; 
} 

object underground_line:3952 { 
     name R1-12-47-1_ul_56; 
     phases CN; 
     from R1-12-47-1_node_317; 
     to R1-12-47-1_node_318; 
     length 1119.737; 
     configuration line_configuration:20; 
} 

object underground_line:3953 { 
     name R1-12-47-1_ul_57; 
     phases CN; 
     from R1-12-47-1_node_316; 
     to R1-12-47-1_node_317; 
     length 417.116; 
     configuration line_configuration:20; 
} 

object underground_line:3955 { 
     name R1-12-47-1_ul_58; 
     phases AN; 
     from R1-12-47-1_node_237; 
     to R1-12-47-1_node_238; 
     length 259.580; 
     configuration line_configuration:16; 
} 

object underground_line:3957 { 
     name R1-12-47-1_ul_59; 
     phases BN; 
     from R1-12-47-1_node_291; 
     to R1-12-47-1_node_292; 
     length 197.677; 
     configuration line_configuration:17; 
} 

object underground_line:3979 { 
     name R1-12-47-1_ul_60; 
     phases BN; 
     from R1-12-47-1_node_306; 
     to R1-12-47-1_node_307; 
     length 185.069; 
     configuration line_configuration:17; 
} 

object underground_line:3980 { 
     name R1-12-47-1_ul_61; 
     phases BN; 
     from R1-12-47-1_node_285; 
     to R1-12-47-1_node_288; 
     length 135.663; 
     configuration line_configuration:17; 
} 

object underground_line:3981 { 
     name R1-12-47-1_ul_62; 
     phases BN; 
     from R1-12-47-1_node_289; 
     to R1-12-47-1_node_291; 
     length 158.143; 
     configuration line_configuration:17; 
} 

object underground_line:3984 { 
     name R1-12-47-1_ul_63; 
     phases BN; 
     from R1-12-47-1_node_286; 
     to R1-12-47-1_node_287; 
     length 147.848; 
     configuration line_configuration:17; 
} 

object underground_line:3985 { 
     name R1-12-47-1_ul_64; 
     phases ABCN; 
     from R1-12-47-1_node_240; 
     to R1-12-47-1_node_241; 
     length 33.398; 
     configuration line_configuration:25; 
} 

object underground_line:3987 { 
     name R1-12-47-1_ul_65; 
     phases BN; 
     from R1-12-47-1_node_313; 
     to R1-12-47-1_node_323; 
     length 1105.515; 
     configuration line_configuration:17; 
} 

object underground_line:3988 { 
     name R1-12-47-1_ul_66; 
     phases AN; 
     from R1-12-47-1_node_272; 
     to R1-12-47-1_node_325; 
     length 1755.070; 
     configuration line_configuration:16; 
} 

object underground_line:3989 { 
     name R1-12-47-1_ul_67; 
     phases CN; 
     from R1-12-47-1_node_316; 
     to R1-12-47-1_node_324; 
     length 678.722; 
     configuration line_configuration:20; 
} 

object underground_line:3993 { 
     name R1-12-47-1_ul_68; 
     phases BN; 
     from R1-12-47-1_node_313; 
     to R1-12-47-1_node_314; 
     length 21.566; 
     configuration line_configuration:17; 
} 

object underground_line:3995 { 
     name R1-12-47-1_ul_69; 
     phases BN; 
     from R1-12-47-1_node_312; 
     to R1-12-47-1_node_313; 
     length 383.239; 
     configuration line_configuration:17; 
} 

object underground_line:3996 { 
     name R1-12-47-1_ul_70; 
     phases CN; 
     from R1-12-47-1_node_272; 
     to R1-12-47-1_node_316; 
     length 1155.156; 
     configuration line_configuration:20; 
} 

object underground_line:3997 { 
     name R1-12-47-1_ul_71; 
     phases BN; 
     from R1-12-47-1_node_272; 
     to R1-12-47-1_node_312; 
     length 413.914; 
     configuration line_configuration:17; 
} 

object underground_line:3998 { 
     name R1-12-47-1_ul_72; 
     phases BN; 
     from R1-12-47-1_node_272; 
     to R1-12-47-1_node_306; 
     length 56.844; 
     configuration line_configuration:17; 
} 

object underground_line:3999 { 
     name R1-12-47-1_ul_73; 
     phases ABCN; 
     from R1-12-47-1_node_273; 
     to R1-12-47-1_node_289; 
     length 73.660; 
     configuration line_configuration:25; 
} 

object underground_line:4000 { 
     name R1-12-47-1_ul_74; 
     phases BN; 
     from R1-12-47-1_node_285; 
     to R1-12-47-1_node_286; 
     length 562.185; 
     configuration line_configuration:17; 
} 

object underground_line:4001 { 
     name R1-12-47-1_ul_75; 
     phases BN; 
     from R1-12-47-1_node_273; 
     to R1-12-47-1_node_285; 
     length 506.938; 
     configuration line_configuration:17; 
} 

object underground_line:4002 { 
     name R1-12-47-1_ul_76; 
     phases ABCN; 
     from R1-12-47-1_node_271; 
     to R1-12-47-1_node_272; 
     length 170.717; 
     configuration line_configuration:25; 
} 

object underground_line:4003 { 
     name R1-12-47-1_ul_77; 
     phases ABCN; 
     from R1-12-47-1_node_268; 
     to R1-12-47-1_node_269; 
     length 2399.739; 
     configuration line_configuration:26; 
} 

object underground_line:4004 { 
     name R1-12-47-1_ul_78; 
     phases ABCN; 
     from R1-12-47-1_node_270; 
     to R1-12-47-1_node_273; 
     length 614.822; 
     configuration line_configuration:25; 
} 

object underground_line:4005 { 
     name R1-12-47-1_ul_79; 
     phases ACN; 
     from R1-12-47-1_node_273; 
     to R1-12-47-1_node_274; 
     length 1066.735; 
     configuration line_configuration:31; 
} 

object underground_line:4006 { 
     name R1-12-47-1_ul_80; 
     phases BN; 
     from R1-12-47-1_node_286; 
     to R1-12-47-1_node_615; 
     length 270.539; 
     configuration line_configuration:17; 
} 

object underground_line:4007 { 
     name R1-12-47-1_ul_81; 
     phases CN; 
     from R1-12-47-1_node_299; 
     to R1-12-47-1_node_300; 
     length 440.099; 
     configuration line_configuration:20; 
} 

object underground_line:4008 { 
     name R1-12-47-1_ul_82; 
     phases CN; 
     from R1-12-47-1_node_296; 
     to R1-12-47-1_node_297; 
     length 203.878; 
     configuration line_configuration:20; 
} 

object underground_line:4009 { 
     name R1-12-47-1_ul_83; 
     phases CN; 
     from R1-12-47-1_node_223; 
     to R1-12-47-1_node_224; 
     length 628.075; 
     configuration line_configuration:20; 
} 

object underground_line:4011 { 
     name R1-12-47-1_ul_84; 
     phases CN; 
     from R1-12-47-1_node_272; 
     to R1-12-47-1_node_295; 
     length 245.725; 
     configuration line_configuration:20; 
} 

object underground_line:4012 { 
     name R1-12-47-1_ul_85; 
     phases CN; 
     from R1-12-47-1_node_273; 
     to R1-12-47-1_node_275; 
     length 217.419; 
     configuration line_configuration:20; 
} 

object underground_line:4014 { 
     name R1-12-47-1_ul_86; 
     phases CN; 
     from R1-12-47-1_node_299; 
     to R1-12-47-1_node_298; 
     length 281.805; 
     configuration line_configuration:20; 
} 

object underground_line:4015 { 
     name R1-12-47-1_ul_87; 
     phases CN; 
     from R1-12-47-1_node_219; 
     to R1-12-47-1_node_223; 
     length 308.131; 
     configuration line_configuration:20; 
} 

object underground_line:4017 { 
     name R1-12-47-1_ul_88; 
     phases ABCN; 
     from R1-12-47-1_node_242; 
     to R1-12-47-1_node_243; 
     length 63.438; 
     configuration line_configuration:25; 
} 

object underground_line:4021 { 
     name R1-12-47-1_ul_89; 
     phases AN; 
     from R1-12-47-1_node_365; 
     to R1-12-47-1_node_366; 
     length 247.095; 
     configuration line_configuration:16; 
} 

object underground_line:4022 { 
     name R1-12-47-1_ul_90; 
     phases CN; 
     from R1-12-47-1_node_295; 
     to R1-12-47-1_node_296; 
     length 429.627; 
     configuration line_configuration:20; 
} 

object underground_line:4023 { 
     name R1-12-47-1_ul_91; 
     phases CN; 
     from R1-12-47-1_node_300; 
     to R1-12-47-1_node_301; 
     length 492.393; 
     configuration line_configuration:20; 
} 

object underground_line:4024 { 
     name R1-12-47-1_ul_92; 
     phases ABCN; 
     from R1-12-47-1_node_240; 
     to R1-12-47-1_node_242; 
     length 422.443; 
     configuration line_configuration:25; 
} 

object underground_line:4025 { 
     name R1-12-47-1_ul_93; 
     phases CN; 
     from R1-12-47-1_node_245; 
     to R1-12-47-1_node_248; 
     length 427.674; 
     configuration line_configuration:20; 
} 

object underground_line:4027 { 
     name R1-12-47-1_ul_94; 
     phases CN; 
     from R1-12-47-1_node_277; 
     to R1-12-47-1_node_280; 
     length 287.235; 
     configuration line_configuration:20; 
} 

object underground_line:4028 { 
     name R1-12-47-1_ul_95; 
     phases CN; 
     from R1-12-47-1_node_276; 
     to R1-12-47-1_node_277; 
     length 55.336; 
     configuration line_configuration:20; 
} 

object underground_line:4029 { 
     name R1-12-47-1_ul_96; 
     phases CN; 
     from R1-12-47-1_node_275; 
     to R1-12-47-1_node_276; 
     length 213.664; 
     configuration line_configuration:20; 
} 

object underground_line:4030 { 
     name R1-12-47-1_ul_97; 
     phases CN; 
     from R1-12-47-1_node_296; 
     to R1-12-47-1_node_299; 
     length 580.572; 
     configuration line_configuration:20; 
} 

object underground_line:4034 { 
     name R1-12-47-1_ul_98; 
     phases CN; 
     from R1-12-47-1_node_230; 
     to R1-12-47-1_node_231; 
     length 210.343; 
     configuration line_configuration:20; 
} 

object underground_line:4035 { 
     name R1-12-47-1_ul_99; 
     phases CN; 
     from R1-12-47-1_node_281; 
     to R1-12-47-1_node_282; 
     length 298.475; 
     configuration line_configuration:20; 
} 

object underground_line:4036 { 
     name R1-12-47-1_ul_100; 
     phases CN; 
     from R1-12-47-1_node_278; 
     to R1-12-47-1_node_279; 
     length 273.174; 
     configuration line_configuration:20; 
} 

object underground_line:4037 { 
     name R1-12-47-1_ul_101; 
     phases CN; 
     from R1-12-47-1_node_277; 
     to R1-12-47-1_node_278; 
     length 209.803; 
     configuration line_configuration:20; 
} 

object underground_line:4038 { 
     name R1-12-47-1_ul_102; 
     phases CN; 
     from R1-12-47-1_node_224; 
     to R1-12-47-1_node_225; 
     length 513.528; 
     configuration line_configuration:20; 
} 

object underground_line:4040 { 
     name R1-12-47-1_ul_103; 
     phases CN; 
     from R1-12-47-1_node_282; 
     to R1-12-47-1_node_283; 
     length 233.362; 
     configuration line_configuration:20; 
} 

object underground_line:4041 { 
     name R1-12-47-1_ul_104; 
     phases CN; 
     from R1-12-47-1_node_280; 
     to R1-12-47-1_node_281; 
     length 264.630; 
     configuration line_configuration:20; 
} 

object underground_line:4042 { 
     name R1-12-47-1_ul_105; 
     phases CN; 
     from R1-12-47-1_node_219; 
     to R1-12-47-1_node_220; 
     length 280.972; 
     configuration line_configuration:20; 
} 

object underground_line:4044 { 
     name R1-12-47-1_ul_106; 
     phases CN; 
     from R1-12-47-1_node_221; 
     to R1-12-47-1_node_222; 
     length 318.299; 
     configuration line_configuration:20; 
} 

object underground_line:4046 { 
     name R1-12-47-1_ul_107; 
     phases ABCN; 
     from R1-12-47-1_node_244; 
     to R1-12-47-1_node_246; 
     length 93.445; 
     configuration line_configuration:25; 
} 

object underground_line:4047 { 
     name R1-12-47-1_ul_108; 
     phases CN; 
     from R1-12-47-1_node_245; 
     to R1-12-47-1_node_247; 
     length 17.479; 
     configuration line_configuration:20; 
} 

object underground_line:4049 { 
     name R1-12-47-1_ul_109; 
     phases CN; 
     from R1-12-47-1_node_301; 
     to R1-12-47-1_node_302; 
     length 457.642; 
     configuration line_configuration:20; 
} 

object underground_line:4050 { 
     name R1-12-47-1_ul_110; 
     phases ABCN; 
     from R1-12-47-1_node_242; 
     to R1-12-47-1_node_244; 
     length 445.792; 
     configuration line_configuration:25; 
} 

object underground_line:4051 { 
     name R1-12-47-1_ul_111; 
     phases ABCN; 
     from R1-12-47-1_node_244; 
     to R1-12-47-1_node_245; 
     length 99.254; 
     configuration line_configuration:25; 
} 

object underground_line:4052 { 
     name R1-12-47-1_ul_112; 
     phases AN; 
     from R1-12-47-1_node_303; 
     to R1-12-47-1_node_305; 
     length 214.606; 
     configuration line_configuration:16; 
} 

object underground_line:4053 { 
     name R1-12-47-1_ul_113; 
     phases AN; 
     from R1-12-47-1_node_381; 
     to R1-12-47-1_node_382; 
     length 425.829; 
     configuration line_configuration:16; 
} 

object underground_line:4054 { 
     name R1-12-47-1_ul_114; 
     phases BN; 
     from R1-12-47-1_node_262; 
     to R1-12-47-1_node_263; 
     length 616.879; 
     configuration line_configuration:17; 
} 

object underground_line:4055 { 
     name R1-12-47-1_ul_115; 
     phases CN; 
     from R1-12-47-1_node_266; 
     to R1-12-47-1_node_267; 
     length 474.515; 
     configuration line_configuration:20; 
} 

object underground_line:4056 { 
     name R1-12-47-1_ul_116; 
     phases AN; 
     from R1-12-47-1_node_272; 
     to R1-12-47-1_node_303; 
     length 751.783; 
     configuration line_configuration:16; 
} 

object underground_line:4059 { 
     name R1-12-47-1_ul_117; 
     phases BN; 
     from R1-12-47-1_node_253; 
     to R1-12-47-1_node_254; 
     length 393.825; 
     configuration line_configuration:17; 
} 

object underground_line:4063 { 
     name R1-12-47-1_ul_118; 
     phases BN; 
     from R1-12-47-1_node_260; 
     to R1-12-47-1_node_261; 
     length 855.883; 
     configuration line_configuration:17; 
} 

object underground_line:4064 { 
     name R1-12-47-1_ul_119; 
     phases CN; 
     from R1-12-47-1_node_249; 
     to R1-12-47-1_node_264; 
     length 884.676; 
     configuration line_configuration:20; 
} 

object underground_line:4065 { 
     name R1-12-47-1_ul_120; 
     phases BN; 
     from R1-12-47-1_node_250; 
     to R1-12-47-1_node_256; 
     length 241.631; 
     configuration line_configuration:17; 
} 

object underground_line:4071 { 
     name R1-12-47-1_ul_121; 
     phases BN; 
     from R1-12-47-1_node_254; 
     to R1-12-47-1_node_255; 
     length 286.767; 
     configuration line_configuration:17; 
} 

object underground_line:4077 { 
     name R1-12-47-1_ul_122; 
     phases AN; 
     from R1-12-47-1_node_384; 
     to R1-12-47-1_node_385; 
     length 217.648; 
     configuration line_configuration:16; 
} 

object underground_line:4079 { 
     name R1-12-47-1_ul_123; 
     phases AN; 
     from R1-12-47-1_node_387; 
     to R1-12-47-1_node_388; 
     length 640.838; 
     configuration line_configuration:16; 
} 

object underground_line:4081 { 
     name R1-12-47-1_ul_124; 
     phases AN; 
     from R1-12-47-1_node_385; 
     to R1-12-47-1_node_386; 
     length 459.728; 
     configuration line_configuration:16; 
} 

object underground_line:4083 { 
     name R1-12-47-1_ul_125; 
     phases AN; 
     from R1-12-47-1_node_384; 
     to R1-12-47-1_node_387; 
     length 463.396; 
     configuration line_configuration:16; 
} 

object underground_line:4089 { 
     name R1-12-47-1_ul_126; 
     phases BN; 
     from R1-12-47-1_node_206; 
     to R1-12-47-1_node_207; 
     length 215.443; 
     configuration line_configuration:17; 
} 

object underground_line:4126 { 
     name R1-12-47-1_ul_127; 
     phases AN; 
     from R1-12-47-1_node_160; 
     to R1-12-47-1_node_161; 
     length 281.555; 
     configuration line_configuration:16; 
} 

object underground_line:4134 { 
     name R1-12-47-1_ul_128; 
     phases AN; 
     from R1-12-47-1_node_408; 
     to R1-12-47-1_node_409; 
     length 253.624; 
     configuration line_configuration:16; 
} 

object underground_line:4143 { 
     name R1-12-47-1_ul_129; 
     phases BN; 
     from R1-12-47-1_node_135; 
     to R1-12-47-1_node_137; 
     length 397.527; 
     configuration line_configuration:17; 
} 

object underground_line:4144 { 
     name R1-12-47-1_ul_130; 
     phases AN; 
     from R1-12-47-1_node_149; 
     to R1-12-47-1_node_150; 
     length 478.258; 
     configuration line_configuration:16; 
} 

object underground_line:4146 { 
     name R1-12-47-1_ul_131; 
     phases BN; 
     from R1-12-47-1_node_135; 
     to R1-12-47-1_node_136; 
     length 235.469; 
     configuration line_configuration:17; 
} 

object underground_line:4149 { 
     name R1-12-47-1_ul_132; 
     phases CN; 
     from R1-12-47-1_node_193; 
     to R1-12-47-1_node_199; 
     length 880.733; 
     configuration line_configuration:20; 
} 

object underground_line:4150 { 
     name R1-12-47-1_ul_133; 
     phases BN; 
     from R1-12-47-1_node_137; 
     to R1-12-47-1_node_138; 
     length 217.578; 
     configuration line_configuration:17; 
} 

object underground_line:4157 { 
     name R1-12-47-1_ul_134; 
     phases BN; 
     from R1-12-47-1_node_128; 
     to R1-12-47-1_node_129; 
     length 364.928; 
     configuration line_configuration:17; 
} 

object underground_line:4158 { 
     name R1-12-47-1_ul_135; 
     phases CN; 
     from R1-12-47-1_node_193; 
     to R1-12-47-1_node_194; 
     length 338.886; 
     configuration line_configuration:20; 
} 

object underground_line:4161 { 
     name R1-12-47-1_ul_136; 
     phases CN; 
     from R1-12-47-1_node_45; 
     to R1-12-47-1_node_46; 
     length 169.585; 
     configuration line_configuration:20; 
} 

object underground_line:4162 { 
     name R1-12-47-1_ul_137; 
     phases AN; 
     from R1-12-47-1_node_70; 
     to R1-12-47-1_node_71; 
     length 172.430; 
     configuration line_configuration:16; 
} 

object underground_line:4164 { 
     name R1-12-47-1_ul_138; 
     phases AN; 
     from R1-12-47-1_node_32; 
     to R1-12-47-1_node_33; 
     length 370.885; 
     configuration line_configuration:16; 
} 

object underground_line:4167 { 
     name R1-12-47-1_ul_139; 
     phases CN; 
     from R1-12-47-1_node_197; 
     to R1-12-47-1_node_198; 
     length 259.159; 
     configuration line_configuration:20; 
} 

object underground_line:4171 { 
     name R1-12-47-1_ul_140; 
     phases AN; 
     from R1-12-47-1_node_31; 
     to R1-12-47-1_node_32; 
     length 667.985; 
     configuration line_configuration:16; 
} 

object underground_line:4174 { 
     name R1-12-47-1_ul_141; 
     phases CN; 
     from R1-12-47-1_node_197; 
     to R1-12-47-1_node_200; 
     length 218.198; 
     configuration line_configuration:20; 
} 

object underground_line:4176 { 
     name R1-12-47-1_ul_142; 
     phases CN; 
     from R1-12-47-1_node_200; 
     to R1-12-47-1_node_201; 
     length 275.566; 
     configuration line_configuration:20; 
} 

object underground_line:4177 { 
     name R1-12-47-1_ul_143; 
     phases AN; 
     from R1-12-47-1_node_26; 
     to R1-12-47-1_node_27; 
     length 392.106; 
     configuration line_configuration:16; 
} 

object underground_line:4180 { 
     name R1-12-47-1_ul_144; 
     phases BN; 
     from R1-12-47-1_node_58; 
     to R1-12-47-1_node_59; 
     length 145.118; 
     configuration line_configuration:17; 
} 

object underground_line:4196 { 
     name R1-12-47-1_ul_145; 
     phases BN; 
     from R1-12-47-1_node_56; 
     to R1-12-47-1_node_58; 
     length 181.677; 
     configuration line_configuration:17; 
} 

object underground_line:4216 { 
     name R1-12-47-1_ul_146; 
     phases BN; 
     from R1-12-47-1_node_86; 
     to R1-12-47-1_node_87; 
     length 457.366; 
     configuration line_configuration:17; 
} 

object underground_line:4219 { 
     name R1-12-47-1_ul_147; 
     phases AN; 
     from R1-12-47-1_node_125; 
     to R1-12-47-1_node_126; 
     length 397.446; 
     configuration line_configuration:16; 
} 

object underground_line:4230 { 
     name R1-12-47-1_ul_148; 
     phases CN; 
     from R1-12-47-1_node_94; 
     to R1-12-47-1_node_95; 
     length 490.655; 
     configuration line_configuration:20; 
} 

object underground_line:4231 { 
     name R1-12-47-1_ul_149; 
     phases AN; 
     from R1-12-47-1_node_108; 
     to R1-12-47-1_node_109; 
     length 33.953; 
     configuration line_configuration:16; 
} 

object underground_line:4232 { 
     name R1-12-47-1_ul_150; 
     phases CN; 
     from R1-12-47-1_node_93; 
     to R1-12-47-1_node_94; 
     length 662.202; 
     configuration line_configuration:20; 
} 

object underground_line:4233 { 
     name R1-12-47-1_ul_151; 
     phases CN; 
     from R1-12-47-1_node_94; 
     to R1-12-47-1_node_96; 
     length 29.907; 
     configuration line_configuration:20; 
} 

object underground_line:4235 { 
     name R1-12-47-1_ul_152; 
     phases AN; 
     from R1-12-47-1_node_108; 
     to R1-12-47-1_node_110; 
     length 381.010; 
     configuration line_configuration:16; 
} 

object underground_line:4239 { 
     name R1-12-47-1_ul_153; 
     phases AN; 
     from R1-12-47-1_node_110; 
     to R1-12-47-1_node_111; 
     length 64.159; 
     configuration line_configuration:16; 
} 

object underground_line:4244 { 
     name R1-12-47-1_ul_154; 
     phases AN; 
     from R1-12-47-1_node_112; 
     to R1-12-47-1_node_113; 
     length 41.318; 
     configuration line_configuration:16; 
} 

object underground_line:4245 { 
     name R1-12-47-1_ul_155; 
     phases AN; 
     from R1-12-47-1_node_110; 
     to R1-12-47-1_node_112; 
     length 289.002; 
     configuration line_configuration:16; 
} 

object underground_line:4246 { 
     name R1-12-47-1_ul_156; 
     phases AN; 
     from R1-12-47-1_node_110; 
     to R1-12-47-1_node_115; 
     length 341.051; 
     configuration line_configuration:16; 
} 

object underground_line:4247 { 
     //name R1-12-47-1_ul_157; 
     phases AN; 
     from R1-12-47-1_node_112; 
     to R1-12-47-1_node_114; 
     length 279.813; 
     configuration line_configuration:16; 
} 

object underground_line_conductor:2 { 
     //name 1/0 AAC (Conc); 
     rating.summer.continuous 142.0; 
     outer_diameter 1.27; 
     conductor_gmr 0.01142 ft; 
     conductor_diameter 0.362; 
     conductor_resistance 0.88704; 
     neutral_gmr 0.0489686771417213 ft; 
     neutral_resistance 13.86528; 
     neutral_diameter 0.0641; 
     neutral_strands 16.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:7 { 
     //name 4/0 AAC (Conc); 
     rating.summer.continuous 214.0; 
     outer_diameter 1.32; 
     conductor_gmr 0.0177 ft; 
     conductor_diameter 0.528; 
     conductor_resistance 0.433488; 
     neutral_gmr 0.0485380344339232 ft; 
     neutral_resistance 13.5696; 
     neutral_diameter 0.0641; 
     neutral_strands 11.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:8 { 
     //name 1000 CU (Conc); 
     rating.summer.continuous 662.0; 
     outer_diameter 2.291; 
     conductor_gmr 0.03592 ft; 
     conductor_diameter 1.117; 
     conductor_resistance 0.057024; 
     neutral_gmr 0.0897563211395267 ft; 
     neutral_resistance 3.44784; 
     neutral_diameter 0.1285; 
     neutral_strands 20.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 


// Recorders

object recorder { 
    parent R1-12-47-1_reg_1; 
    property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag; 
    limit 1440; 
    interval 60; 
    file "Rdata/scenario1/scenario1HP_hacked_1-12.47-1_reg1_output.csv"; 
}; 

object recorder { 
    parent R1-12-47-1_cap_1;
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R1-12.47-1_capacitor1.csv; 
    interval 60; 
    limit 1440; 
}; 

object recorder { 
    parent R1-12-47-1_cap_2;
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R1-12.47-1_capacitor2.csv; 
    interval 60; 
    limit 1440; 
}; 

object recorder { 
    parent R1-12-47-1_cap_3;
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R1-12.47-1_capacitor3.csv; 
    interval 60; 
    limit 1440; 
};  
