     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2137;
     sense_object R3-12-47-3_tm_512;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2137;
     parent batt_inv_R3-12-47-3_tn_2137;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4314 { 
     name R3-12-47-3_tn_2137; 
     phases AS; 
     parent R3-12-47-3_tm_512; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4315 { 
     name R3-12-47-3_tn_2138; 
     phases CS; 
     parent R3-12-47-3_tm_513; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2139;
     from R3-12-47-3_tn_2139;
     to batt_meter_R3-12-47-3_tn_2139;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2139;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2139;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2139;
     sense_object R3-12-47-3_tm_514;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2139;
     parent batt_inv_R3-12-47-3_tn_2139;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4316 { 
     name R3-12-47-3_tn_2139; 
     phases BS; 
     parent R3-12-47-3_tm_514; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2140;
     from R3-12-47-3_tn_2140;
     to batt_meter_R3-12-47-3_tn_2140;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2140;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2140;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2140;
     sense_object R3-12-47-3_tm_515;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2140;
     parent batt_inv_R3-12-47-3_tn_2140;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4317 { 
     name R3-12-47-3_tn_2140; 
     phases CS; 
     parent R3-12-47-3_tm_515; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2141;
     from R3-12-47-3_tn_2141;
     to batt_meter_R3-12-47-3_tn_2141;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2141;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2141;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2141;
     sense_object R3-12-47-3_tm_516;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2141;
     parent batt_inv_R3-12-47-3_tn_2141;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4318 { 
     name R3-12-47-3_tn_2141; 
     phases BS; 
     parent R3-12-47-3_tm_516; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2142;
     from R3-12-47-3_tn_2142;
     to batt_meter_R3-12-47-3_tn_2142;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2142;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2142;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2142;
     sense_object R3-12-47-3_tm_517;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2142;
     parent batt_inv_R3-12-47-3_tn_2142;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4319 { 
     name R3-12-47-3_tn_2142; 
     phases CS; 
     parent R3-12-47-3_tm_517; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4320 { 
     name R3-12-47-3_tn_2143; 
     phases BS; 
     parent R3-12-47-3_tm_518; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2144;
     from R3-12-47-3_tn_2144;
     to batt_meter_R3-12-47-3_tn_2144;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2144;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2144;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2144;
     sense_object R3-12-47-3_tm_519;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2144;
     parent batt_inv_R3-12-47-3_tn_2144;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4321 { 
     name R3-12-47-3_tn_2144; 
     phases CS; 
     parent R3-12-47-3_tm_519; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2145;
     from R3-12-47-3_tn_2145;
     to batt_meter_R3-12-47-3_tn_2145;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2145;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2145;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2145;
     sense_object R3-12-47-3_tm_520;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2145;
     parent batt_inv_R3-12-47-3_tn_2145;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4322 { 
     name R3-12-47-3_tn_2145; 
     phases AS; 
     parent R3-12-47-3_tm_520; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4323 { 
     name R3-12-47-3_tn_2146; 
     phases BS; 
     parent R3-12-47-3_tm_521; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4324 { 
     name R3-12-47-3_tn_2147; 
     phases CS; 
     parent R3-12-47-3_tm_522; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2148;
     from R3-12-47-3_tn_2148;
     to batt_meter_R3-12-47-3_tn_2148;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2148;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2148;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2148;
     sense_object R3-12-47-3_tm_523;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2148;
     parent batt_inv_R3-12-47-3_tn_2148;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4325 { 
     name R3-12-47-3_tn_2148; 
     phases AS; 
     parent R3-12-47-3_tm_523; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4326 { 
     name R3-12-47-3_tn_2149; 
     phases AS; 
     parent R3-12-47-3_tm_524; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2150;
     from R3-12-47-3_tn_2150;
     to batt_meter_R3-12-47-3_tn_2150;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2150;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2150;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2150;
     sense_object R3-12-47-3_tm_525;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2150;
     parent batt_inv_R3-12-47-3_tn_2150;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4327 { 
     name R3-12-47-3_tn_2150; 
     phases AS; 
     parent R3-12-47-3_tm_525; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2151;
     from R3-12-47-3_tn_2151;
     to batt_meter_R3-12-47-3_tn_2151;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2151;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2151;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2151;
     sense_object R3-12-47-3_tm_526;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2151;
     parent batt_inv_R3-12-47-3_tn_2151;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4328 { 
     name R3-12-47-3_tn_2151; 
     phases AS; 
     parent R3-12-47-3_tm_526; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4329 { 
     name R3-12-47-3_tn_2152; 
     phases AS; 
     parent R3-12-47-3_tm_527; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2153;
     from R3-12-47-3_tn_2153;
     to batt_meter_R3-12-47-3_tn_2153;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2153;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2153;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2153;
     sense_object R3-12-47-3_tm_528;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2153;
     parent batt_inv_R3-12-47-3_tn_2153;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4330 { 
     name R3-12-47-3_tn_2153; 
     phases AS; 
     parent R3-12-47-3_tm_528; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2154;
     from R3-12-47-3_tn_2154;
     to batt_meter_R3-12-47-3_tn_2154;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2154;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2154;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2154;
     sense_object R3-12-47-3_tm_529;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2154;
     parent batt_inv_R3-12-47-3_tn_2154;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4331 { 
     name R3-12-47-3_tn_2154; 
     phases BS; 
     parent R3-12-47-3_tm_529; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4332 { 
     name R3-12-47-3_tn_2155; 
     phases CS; 
     parent R3-12-47-3_tm_530; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4333 { 
     name R3-12-47-3_tn_2156; 
     phases AS; 
     parent R3-12-47-3_tm_531; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4334 { 
     name R3-12-47-3_tn_2157; 
     phases CS; 
     parent R3-12-47-3_tm_532; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4335 { 
     name R3-12-47-3_tn_2158; 
     phases AS; 
     parent R3-12-47-3_tm_533; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4336 { 
     name R3-12-47-3_tn_2159; 
     phases CS; 
     parent R3-12-47-3_tm_534; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2160;
     from R3-12-47-3_tn_2160;
     to batt_meter_R3-12-47-3_tn_2160;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2160;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2160;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2160;
     sense_object R3-12-47-3_tm_535;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2160;
     parent batt_inv_R3-12-47-3_tn_2160;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4337 { 
     name R3-12-47-3_tn_2160; 
     phases AS; 
     parent R3-12-47-3_tm_535; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4338 { 
     name R3-12-47-3_tn_2161; 
     phases CS; 
     parent R3-12-47-3_tm_536; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2162;
     from R3-12-47-3_tn_2162;
     to batt_meter_R3-12-47-3_tn_2162;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2162;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2162;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2162;
     sense_object R3-12-47-3_tm_537;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2162;
     parent batt_inv_R3-12-47-3_tn_2162;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4339 { 
     name R3-12-47-3_tn_2162; 
     phases AS; 
     parent R3-12-47-3_tm_537; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2163;
     from R3-12-47-3_tn_2163;
     to batt_meter_R3-12-47-3_tn_2163;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2163;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2163;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2163;
     sense_object R3-12-47-3_tm_538;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2163;
     parent batt_inv_R3-12-47-3_tn_2163;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4340 { 
     name R3-12-47-3_tn_2163; 
     phases BS; 
     parent R3-12-47-3_tm_538; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4341 { 
     name R3-12-47-3_tn_2164; 
     phases CS; 
     parent R3-12-47-3_tm_539; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4342 { 
     name R3-12-47-3_tn_2165; 
     phases BS; 
     parent R3-12-47-3_tm_540; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4343 { 
     name R3-12-47-3_tn_2166; 
     phases CS; 
     parent R3-12-47-3_tm_541; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2167;
     from R3-12-47-3_tn_2167;
     to batt_meter_R3-12-47-3_tn_2167;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2167;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2167;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2167;
     sense_object R3-12-47-3_tm_542;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2167;
     parent batt_inv_R3-12-47-3_tn_2167;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4344 { 
     name R3-12-47-3_tn_2167; 
     phases AS; 
     parent R3-12-47-3_tm_542; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4345 { 
     name R3-12-47-3_tn_2168; 
     phases BS; 
     parent R3-12-47-3_tm_543; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2169;
     from R3-12-47-3_tn_2169;
     to batt_meter_R3-12-47-3_tn_2169;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2169;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2169;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2169;
     sense_object R3-12-47-3_tm_544;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2169;
     parent batt_inv_R3-12-47-3_tn_2169;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4346 { 
     name R3-12-47-3_tn_2169; 
     phases AS; 
     parent R3-12-47-3_tm_544; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4347 { 
     name R3-12-47-3_tn_2170; 
     phases CS; 
     parent R3-12-47-3_tm_545; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2171;
     from R3-12-47-3_tn_2171;
     to batt_meter_R3-12-47-3_tn_2171;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2171;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2171;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2171;
     sense_object R3-12-47-3_tm_546;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2171;
     parent batt_inv_R3-12-47-3_tn_2171;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4348 { 
     name R3-12-47-3_tn_2171; 
     phases AS; 
     parent R3-12-47-3_tm_546; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4349 { 
     name R3-12-47-3_tn_2172; 
     phases CS; 
     parent R3-12-47-3_tm_547; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4350 { 
     name R3-12-47-3_tn_2173; 
     phases AS; 
     parent R3-12-47-3_tm_548; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2174;
     from R3-12-47-3_tn_2174;
     to batt_meter_R3-12-47-3_tn_2174;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2174;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2174;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2174;
     sense_object R3-12-47-3_tm_549;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2174;
     parent batt_inv_R3-12-47-3_tn_2174;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4351 { 
     name R3-12-47-3_tn_2174; 
     phases BS; 
     parent R3-12-47-3_tm_549; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2175;
     from R3-12-47-3_tn_2175;
     to batt_meter_R3-12-47-3_tn_2175;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2175;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2175;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2175;
     sense_object R3-12-47-3_tm_550;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2175;
     parent batt_inv_R3-12-47-3_tn_2175;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4352 { 
     name R3-12-47-3_tn_2175; 
     phases CS; 
     parent R3-12-47-3_tm_550; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2176;
     from R3-12-47-3_tn_2176;
     to batt_meter_R3-12-47-3_tn_2176;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2176;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2176;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2176;
     sense_object R3-12-47-3_tm_551;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2176;
     parent batt_inv_R3-12-47-3_tn_2176;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4353 { 
     name R3-12-47-3_tn_2176; 
     phases AS; 
     parent R3-12-47-3_tm_551; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4354 { 
     name R3-12-47-3_tn_2177; 
     phases BS; 
     parent R3-12-47-3_tm_552; 
     power_12 20902.8902+7035.3527j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4355 { 
     name R3-12-47-3_tn_2178; 
     phases AS; 
     parent R3-12-47-3_tm_553; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2179;
     from R3-12-47-3_tn_2179;
     to batt_meter_R3-12-47-3_tn_2179;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2179;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2179;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2179;
     sense_object R3-12-47-3_tm_554;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2179;
     parent batt_inv_R3-12-47-3_tn_2179;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4356 { 
     name R3-12-47-3_tn_2179; 
     phases AS; 
     parent R3-12-47-3_tm_554; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4357 { 
     name R3-12-47-3_tn_2180; 
     phases CS; 
     parent R3-12-47-3_tm_555; 
     power_12 20902.8902+7035.3527j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4358 { 
     name R3-12-47-3_tn_2181; 
     phases BS; 
     parent R3-12-47-3_tm_556; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4359 { 
     name R3-12-47-3_tn_2182; 
     phases AS; 
     parent R3-12-47-3_tm_557; 
     power_12 85300+52900j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2183;
     from R3-12-47-3_tn_2183;
     to batt_meter_R3-12-47-3_tn_2183;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2183;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2183;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2183;
     sense_object R3-12-47-3_tm_558;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2183;
     parent batt_inv_R3-12-47-3_tn_2183;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4360 { 
     name R3-12-47-3_tn_2183; 
     phases BS; 
     parent R3-12-47-3_tm_558; 
     power_12 85300+52900j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4361 { 
     name R3-12-47-3_tn_2184; 
     phases CS; 
     parent R3-12-47-3_tm_559; 
     power_12 85300+52900j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4362 { 
     name R3-12-47-3_tn_2185; 
     phases CS; 
     parent R3-12-47-3_tm_560; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4363 { 
     name R3-12-47-3_tn_2186; 
     phases AS; 
     parent R3-12-47-3_tm_561; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4364 { 
     name R3-12-47-3_tn_2187; 
     phases CS; 
     parent R3-12-47-3_tm_562; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2188;
     from R3-12-47-3_tn_2188;
     to batt_meter_R3-12-47-3_tn_2188;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2188;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2188;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2188;
     sense_object R3-12-47-3_tm_563;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2188;
     parent batt_inv_R3-12-47-3_tn_2188;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4365 { 
     name R3-12-47-3_tn_2188; 
     phases BS; 
     parent R3-12-47-3_tm_563; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2189;
     from R3-12-47-3_tn_2189;
     to batt_meter_R3-12-47-3_tn_2189;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2189;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2189;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2189;
     sense_object R3-12-47-3_tm_564;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2189;
     parent batt_inv_R3-12-47-3_tn_2189;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4366 { 
     name R3-12-47-3_tn_2189; 
     phases AS; 
     parent R3-12-47-3_tm_564; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4367 { 
     name R3-12-47-3_tn_2190; 
     phases BS; 
     parent R3-12-47-3_tm_565; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2191;
     from R3-12-47-3_tn_2191;
     to batt_meter_R3-12-47-3_tn_2191;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2191;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2191;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2191;
     sense_object R3-12-47-3_tm_566;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2191;
     parent batt_inv_R3-12-47-3_tn_2191;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4368 { 
     name R3-12-47-3_tn_2191; 
     phases AS; 
     parent R3-12-47-3_tm_566; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4369 { 
     name R3-12-47-3_tn_2192; 
     phases CS; 
     parent R3-12-47-3_tm_567; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4370 { 
     name R3-12-47-3_tn_2193; 
     phases AS; 
     parent R3-12-47-3_tm_568; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4371 { 
     name R3-12-47-3_tn_2194; 
     phases BS; 
     parent R3-12-47-3_tm_569; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2195;
     from R3-12-47-3_tn_2195;
     to batt_meter_R3-12-47-3_tn_2195;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2195;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2195;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2195;
     sense_object R3-12-47-3_tm_570;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2195;
     parent batt_inv_R3-12-47-3_tn_2195;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4372 { 
     name R3-12-47-3_tn_2195; 
     phases AS; 
     parent R3-12-47-3_tm_570; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2196;
     from R3-12-47-3_tn_2196;
     to batt_meter_R3-12-47-3_tn_2196;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2196;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2196;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2196;
     sense_object R3-12-47-3_tm_571;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2196;
     parent batt_inv_R3-12-47-3_tn_2196;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4373 { 
     name R3-12-47-3_tn_2196; 
     phases BS; 
     parent R3-12-47-3_tm_571; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4374 { 
     name R3-12-47-3_tn_2197; 
     phases CS; 
     parent R3-12-47-3_tm_572; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4375 { 
     name R3-12-47-3_tn_2198; 
     phases AS; 
     parent R3-12-47-3_tm_573; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4376 { 
     name R3-12-47-3_tn_2199; 
     phases CS; 
     parent R3-12-47-3_tm_574; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4377 { 
     name R3-12-47-3_tn_2200; 
     phases AS; 
     parent R3-12-47-3_tm_575; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2201;
     from R3-12-47-3_tn_2201;
     to batt_meter_R3-12-47-3_tn_2201;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2201;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2201;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2201;
     sense_object R3-12-47-3_tm_576;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2201;
     parent batt_inv_R3-12-47-3_tn_2201;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4378 { 
     name R3-12-47-3_tn_2201; 
     phases BS; 
     parent R3-12-47-3_tm_576; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4379 { 
     name R3-12-47-3_tn_2202; 
     phases CS; 
     parent R3-12-47-3_tm_577; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2203;
     from R3-12-47-3_tn_2203;
     to batt_meter_R3-12-47-3_tn_2203;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2203;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2203;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2203;
     sense_object R3-12-47-3_tm_578;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2203;
     parent batt_inv_R3-12-47-3_tn_2203;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4380 { 
     name R3-12-47-3_tn_2203; 
     phases AS; 
     parent R3-12-47-3_tm_578; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2204;
     from R3-12-47-3_tn_2204;
     to batt_meter_R3-12-47-3_tn_2204;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2204;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2204;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2204;
     sense_object R3-12-47-3_tm_579;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2204;
     parent batt_inv_R3-12-47-3_tn_2204;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4381 { 
     name R3-12-47-3_tn_2204; 
     phases BS; 
     parent R3-12-47-3_tm_579; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4382 { 
     name R3-12-47-3_tn_2205; 
     phases CS; 
     parent R3-12-47-3_tm_580; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4383 { 
     name R3-12-47-3_tn_2206; 
     phases AS; 
     parent R3-12-47-3_tm_581; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4384 { 
     name R3-12-47-3_tn_2207; 
     phases BS; 
     parent R3-12-47-3_tm_582; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2208;
     from R3-12-47-3_tn_2208;
     to batt_meter_R3-12-47-3_tn_2208;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2208;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2208;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2208;
     sense_object R3-12-47-3_tm_583;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2208;
     parent batt_inv_R3-12-47-3_tn_2208;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4385 { 
     name R3-12-47-3_tn_2208; 
     phases CS; 
     parent R3-12-47-3_tm_583; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2209;
     from R3-12-47-3_tn_2209;
     to batt_meter_R3-12-47-3_tn_2209;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2209;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2209;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2209;
     sense_object R3-12-47-3_tm_584;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2209;
     parent batt_inv_R3-12-47-3_tn_2209;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4386 { 
     name R3-12-47-3_tn_2209; 
     phases BS; 
     parent R3-12-47-3_tm_584; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4387 { 
     name R3-12-47-3_tn_2210; 
     phases CS; 
     parent R3-12-47-3_tm_585; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4388 { 
     name R3-12-47-3_tn_2211; 
     phases AS; 
     parent R3-12-47-3_tm_586; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4389 { 
     name R3-12-47-3_tn_2212; 
     phases BS; 
     parent R3-12-47-3_tm_587; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4390 { 
     name R3-12-47-3_tn_2213; 
     phases CS; 
     parent R3-12-47-3_tm_588; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2214;
     from R3-12-47-3_tn_2214;
     to batt_meter_R3-12-47-3_tn_2214;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2214;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2214;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2214;
     sense_object R3-12-47-3_tm_589;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2214;
     parent batt_inv_R3-12-47-3_tn_2214;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4391 { 
     name R3-12-47-3_tn_2214; 
     phases AS; 
     parent R3-12-47-3_tm_589; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2215;
     from R3-12-47-3_tn_2215;
     to batt_meter_R3-12-47-3_tn_2215;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2215;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2215;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2215;
     sense_object R3-12-47-3_tm_590;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2215;
     parent batt_inv_R3-12-47-3_tn_2215;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4392 { 
     name R3-12-47-3_tn_2215; 
     phases CS; 
     parent R3-12-47-3_tm_590; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4393 { 
     name R3-12-47-3_tn_2216; 
     phases BS; 
     parent R3-12-47-3_tm_591; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4394 { 
     name R3-12-47-3_tn_2217; 
     phases CS; 
     parent R3-12-47-3_tm_592; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4395 { 
     name R3-12-47-3_tn_2218; 
     phases BS; 
     parent R3-12-47-3_tm_593; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2219;
     from R3-12-47-3_tn_2219;
     to batt_meter_R3-12-47-3_tn_2219;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2219;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2219;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2219;
     sense_object R3-12-47-3_tm_594;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2219;
     parent batt_inv_R3-12-47-3_tn_2219;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4396 { 
     name R3-12-47-3_tn_2219; 
     phases CS; 
     parent R3-12-47-3_tm_594; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4397 { 
     name R3-12-47-3_tn_2220; 
     phases AS; 
     parent R3-12-47-3_tm_595; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2221;
     from R3-12-47-3_tn_2221;
     to batt_meter_R3-12-47-3_tn_2221;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2221;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2221;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2221;
     sense_object R3-12-47-3_tm_596;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2221;
     parent batt_inv_R3-12-47-3_tn_2221;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4398 { 
     name R3-12-47-3_tn_2221; 
     phases BS; 
     parent R3-12-47-3_tm_596; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2222;
     from R3-12-47-3_tn_2222;
     to batt_meter_R3-12-47-3_tn_2222;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2222;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2222;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2222;
     sense_object R3-12-47-3_tm_597;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2222;
     parent batt_inv_R3-12-47-3_tn_2222;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4399 { 
     name R3-12-47-3_tn_2222; 
     phases BS; 
     parent R3-12-47-3_tm_597; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2223;
     from R3-12-47-3_tn_2223;
     to batt_meter_R3-12-47-3_tn_2223;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2223;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2223;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2223;
     sense_object R3-12-47-3_tm_598;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2223;
     parent batt_inv_R3-12-47-3_tn_2223;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4400 { 
     name R3-12-47-3_tn_2223; 
     phases CS; 
     parent R3-12-47-3_tm_598; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2224;
     from R3-12-47-3_tn_2224;
     to batt_meter_R3-12-47-3_tn_2224;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2224;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2224;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2224;
     sense_object R3-12-47-3_tm_599;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2224;
     parent batt_inv_R3-12-47-3_tn_2224;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4401 { 
     name R3-12-47-3_tn_2224; 
     phases AS; 
     parent R3-12-47-3_tm_599; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4402 { 
     name R3-12-47-3_tn_2225; 
     phases BS; 
     parent R3-12-47-3_tm_600; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2226;
     from R3-12-47-3_tn_2226;
     to batt_meter_R3-12-47-3_tn_2226;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2226;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2226;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2226;
     sense_object R3-12-47-3_tm_601;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2226;
     parent batt_inv_R3-12-47-3_tn_2226;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4403 { 
     name R3-12-47-3_tn_2226; 
     phases CS; 
     parent R3-12-47-3_tm_601; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2227;
     from R3-12-47-3_tn_2227;
     to batt_meter_R3-12-47-3_tn_2227;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2227;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2227;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2227;
     sense_object R3-12-47-3_tm_602;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2227;
     parent batt_inv_R3-12-47-3_tn_2227;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4404 { 
     name R3-12-47-3_tn_2227; 
     phases AS; 
     parent R3-12-47-3_tm_602; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2228;
     from R3-12-47-3_tn_2228;
     to batt_meter_R3-12-47-3_tn_2228;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2228;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2228;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2228;
     sense_object R3-12-47-3_tm_603;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2228;
     parent batt_inv_R3-12-47-3_tn_2228;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4405 { 
     name R3-12-47-3_tn_2228; 
     phases BS; 
     parent R3-12-47-3_tm_603; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4406 { 
     name R3-12-47-3_tn_2229; 
     phases CS; 
     parent R3-12-47-3_tm_604; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4407 { 
     name R3-12-47-3_tn_2230; 
     phases AS; 
     parent R3-12-47-3_tm_605; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4408 { 
     name R3-12-47-3_tn_2231; 
     phases CS; 
     parent R3-12-47-3_tm_606; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2232;
     from R3-12-47-3_tn_2232;
     to batt_meter_R3-12-47-3_tn_2232;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2232;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2232;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2232;
     sense_object R3-12-47-3_tm_607;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2232;
     parent batt_inv_R3-12-47-3_tn_2232;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4409 { 
     name R3-12-47-3_tn_2232; 
     phases AS; 
     parent R3-12-47-3_tm_607; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4410 { 
     name R3-12-47-3_tn_2233; 
     phases BS; 
     parent R3-12-47-3_tm_608; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4411 { 
     name R3-12-47-3_tn_2234; 
     phases CS; 
     parent R3-12-47-3_tm_609; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4412 { 
     name R3-12-47-3_tn_2235; 
     phases AS; 
     parent R3-12-47-3_tm_610; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4413 { 
     name R3-12-47-3_tn_2236; 
     phases BS; 
     parent R3-12-47-3_tm_611; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2237;
     from R3-12-47-3_tn_2237;
     to batt_meter_R3-12-47-3_tn_2237;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2237;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2237;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2237;
     sense_object R3-12-47-3_tm_612;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2237;
     parent batt_inv_R3-12-47-3_tn_2237;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4414 { 
     name R3-12-47-3_tn_2237; 
     phases AS; 
     parent R3-12-47-3_tm_612; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2238;
     from R3-12-47-3_tn_2238;
     to batt_meter_R3-12-47-3_tn_2238;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2238;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2238;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2238;
     sense_object R3-12-47-3_tm_613;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2238;
     parent batt_inv_R3-12-47-3_tn_2238;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4415 { 
     name R3-12-47-3_tn_2238; 
     phases BS; 
     parent R3-12-47-3_tm_613; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2239;
     from R3-12-47-3_tn_2239;
     to batt_meter_R3-12-47-3_tn_2239;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2239;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2239;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2239;
     sense_object R3-12-47-3_tm_614;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2239;
     parent batt_inv_R3-12-47-3_tn_2239;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4416 { 
     name R3-12-47-3_tn_2239; 
     phases AS; 
     parent R3-12-47-3_tm_614; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4417 { 
     name R3-12-47-3_tn_2240; 
     phases BS; 
     parent R3-12-47-3_tm_615; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4418 { 
     name R3-12-47-3_tn_2241; 
     phases CS; 
     parent R3-12-47-3_tm_616; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2242;
     from R3-12-47-3_tn_2242;
     to batt_meter_R3-12-47-3_tn_2242;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2242;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2242;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2242;
     sense_object R3-12-47-3_tm_617;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2242;
     parent batt_inv_R3-12-47-3_tn_2242;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4419 { 
     name R3-12-47-3_tn_2242; 
     phases AS; 
     parent R3-12-47-3_tm_617; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4420 { 
     name R3-12-47-3_tn_2243; 
     phases BS; 
     parent R3-12-47-3_tm_618; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2244;
     from R3-12-47-3_tn_2244;
     to batt_meter_R3-12-47-3_tn_2244;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2244;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2244;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2244;
     sense_object R3-12-47-3_tm_619;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2244;
     parent batt_inv_R3-12-47-3_tn_2244;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4421 { 
     name R3-12-47-3_tn_2244; 
     phases CS; 
     parent R3-12-47-3_tm_619; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4422 { 
     name R3-12-47-3_tn_2245; 
     phases AS; 
     parent R3-12-47-3_tm_620; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4423 { 
     name R3-12-47-3_tn_2246; 
     phases BS; 
     parent R3-12-47-3_tm_621; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4424 { 
     name R3-12-47-3_tn_2247; 
     phases CS; 
     parent R3-12-47-3_tm_622; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4425 { 
     name R3-12-47-3_tn_2248; 
     phases AS; 
     parent R3-12-47-3_tm_623; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4426 { 
     name R3-12-47-3_tn_2249; 
     phases BS; 
     parent R3-12-47-3_tm_624; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2250;
     from R3-12-47-3_tn_2250;
     to batt_meter_R3-12-47-3_tn_2250;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2250;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2250;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2250;
     sense_object R3-12-47-3_tm_625;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2250;
     parent batt_inv_R3-12-47-3_tn_2250;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4427 { 
     name R3-12-47-3_tn_2250; 
     phases BS; 
     parent R3-12-47-3_tm_625; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2251;
     from R3-12-47-3_tn_2251;
     to batt_meter_R3-12-47-3_tn_2251;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2251;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2251;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2251;
     sense_object R3-12-47-3_tm_626;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2251;
     parent batt_inv_R3-12-47-3_tn_2251;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4428 { 
     name R3-12-47-3_tn_2251; 
     phases CS; 
     parent R3-12-47-3_tm_626; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4429 { 
     name R3-12-47-3_tn_2252; 
     phases AS; 
     parent R3-12-47-3_tm_627; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2253;
     from R3-12-47-3_tn_2253;
     to batt_meter_R3-12-47-3_tn_2253;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2253;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2253;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2253;
     sense_object R3-12-47-3_tm_628;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2253;
     parent batt_inv_R3-12-47-3_tn_2253;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4430 { 
     name R3-12-47-3_tn_2253; 
     phases BS; 
     parent R3-12-47-3_tm_628; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4431 { 
     name R3-12-47-3_tn_2254; 
     phases CS; 
     parent R3-12-47-3_tm_629; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2255;
     from R3-12-47-3_tn_2255;
     to batt_meter_R3-12-47-3_tn_2255;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2255;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2255;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2255;
     sense_object R3-12-47-3_tm_630;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2255;
     parent batt_inv_R3-12-47-3_tn_2255;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4432 { 
     name R3-12-47-3_tn_2255; 
     phases BS; 
     parent R3-12-47-3_tm_630; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4433 { 
     name R3-12-47-3_tn_2256; 
     phases CS; 
     parent R3-12-47-3_tm_631; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2257;
     from R3-12-47-3_tn_2257;
     to batt_meter_R3-12-47-3_tn_2257;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2257;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2257;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2257;
     sense_object R3-12-47-3_tm_632;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2257;
     parent batt_inv_R3-12-47-3_tn_2257;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4434 { 
     name R3-12-47-3_tn_2257; 
     phases AS; 
     parent R3-12-47-3_tm_632; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4435 { 
     name R3-12-47-3_tn_2258; 
     phases BS; 
     parent R3-12-47-3_tm_633; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2259;
     from R3-12-47-3_tn_2259;
     to batt_meter_R3-12-47-3_tn_2259;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2259;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2259;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2259;
     sense_object R3-12-47-3_tm_634;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2259;
     parent batt_inv_R3-12-47-3_tn_2259;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4436 { 
     name R3-12-47-3_tn_2259; 
     phases BS; 
     parent R3-12-47-3_tm_634; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2260;
     from R3-12-47-3_tn_2260;
     to batt_meter_R3-12-47-3_tn_2260;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2260;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2260;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2260;
     sense_object R3-12-47-3_tm_635;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2260;
     parent batt_inv_R3-12-47-3_tn_2260;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4437 { 
     name R3-12-47-3_tn_2260; 
     phases CS; 
     parent R3-12-47-3_tm_635; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2261;
     from R3-12-47-3_tn_2261;
     to batt_meter_R3-12-47-3_tn_2261;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2261;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2261;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2261;
     sense_object R3-12-47-3_tm_636;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2261;
     parent batt_inv_R3-12-47-3_tn_2261;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4438 { 
     name R3-12-47-3_tn_2261; 
     phases BS; 
     parent R3-12-47-3_tm_636; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4439 { 
     name R3-12-47-3_tn_2262; 
     phases CS; 
     parent R3-12-47-3_tm_637; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2263;
     from R3-12-47-3_tn_2263;
     to batt_meter_R3-12-47-3_tn_2263;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2263;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2263;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2263;
     sense_object R3-12-47-3_tm_638;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2263;
     parent batt_inv_R3-12-47-3_tn_2263;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4440 { 
     name R3-12-47-3_tn_2263; 
     phases BS; 
     parent R3-12-47-3_tm_638; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4441 { 
     name R3-12-47-3_tn_2264; 
     phases CS; 
     parent R3-12-47-3_tm_639; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2265;
     from R3-12-47-3_tn_2265;
     to batt_meter_R3-12-47-3_tn_2265;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2265;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2265;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2265;
     sense_object R3-12-47-3_tm_640;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2265;
     parent batt_inv_R3-12-47-3_tn_2265;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4442 { 
     name R3-12-47-3_tn_2265; 
     phases BS; 
     parent R3-12-47-3_tm_640; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2266;
     from R3-12-47-3_tn_2266;
     to batt_meter_R3-12-47-3_tn_2266;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2266;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2266;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2266;
     sense_object R3-12-47-3_tm_641;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2266;
     parent batt_inv_R3-12-47-3_tn_2266;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4443 { 
     name R3-12-47-3_tn_2266; 
     phases CS; 
     parent R3-12-47-3_tm_641; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2267;
     from R3-12-47-3_tn_2267;
     to batt_meter_R3-12-47-3_tn_2267;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2267;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2267;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2267;
     sense_object R3-12-47-3_tm_642;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2267;
     parent batt_inv_R3-12-47-3_tn_2267;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4444 { 
     name R3-12-47-3_tn_2267; 
     phases AS; 
     parent R3-12-47-3_tm_642; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2268;
     from R3-12-47-3_tn_2268;
     to batt_meter_R3-12-47-3_tn_2268;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2268;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2268;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2268;
     sense_object R3-12-47-3_tm_643;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2268;
     parent batt_inv_R3-12-47-3_tn_2268;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4445 { 
     name R3-12-47-3_tn_2268; 
     phases BS; 
     parent R3-12-47-3_tm_643; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4446 { 
     name R3-12-47-3_tn_2269; 
     phases AS; 
     parent R3-12-47-3_tm_644; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4447 { 
     name R3-12-47-3_tn_2270; 
     phases BS; 
     parent R3-12-47-3_tm_645; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2271;
     from R3-12-47-3_tn_2271;
     to batt_meter_R3-12-47-3_tn_2271;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2271;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2271;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2271;
     sense_object R3-12-47-3_tm_646;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2271;
     parent batt_inv_R3-12-47-3_tn_2271;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4448 { 
     name R3-12-47-3_tn_2271; 
     phases AS; 
     parent R3-12-47-3_tm_646; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4449 { 
     name R3-12-47-3_tn_2272; 
     phases BS; 
     parent R3-12-47-3_tm_647; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2273;
     from R3-12-47-3_tn_2273;
     to batt_meter_R3-12-47-3_tn_2273;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2273;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2273;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2273;
     sense_object R3-12-47-3_tm_648;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2273;
     parent batt_inv_R3-12-47-3_tn_2273;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4450 { 
     name R3-12-47-3_tn_2273; 
     phases AS; 
     parent R3-12-47-3_tm_648; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2274;
     from R3-12-47-3_tn_2274;
     to batt_meter_R3-12-47-3_tn_2274;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2274;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2274;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2274;
     sense_object R3-12-47-3_tm_649;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2274;
     parent batt_inv_R3-12-47-3_tn_2274;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4451 { 
     name R3-12-47-3_tn_2274; 
     phases BS; 
     parent R3-12-47-3_tm_649; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2275;
     from R3-12-47-3_tn_2275;
     to batt_meter_R3-12-47-3_tn_2275;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2275;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2275;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2275;
     sense_object R3-12-47-3_tm_650;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2275;
     parent batt_inv_R3-12-47-3_tn_2275;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4452 { 
     name R3-12-47-3_tn_2275; 
     phases AS; 
     parent R3-12-47-3_tm_650; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4453 { 
     name R3-12-47-3_tn_2276; 
     phases BS; 
     parent R3-12-47-3_tm_651; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4454 { 
     name R3-12-47-3_tn_2277; 
     phases AS; 
     parent R3-12-47-3_tm_652; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2278;
     from R3-12-47-3_tn_2278;
     to batt_meter_R3-12-47-3_tn_2278;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2278;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2278;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2278;
     sense_object R3-12-47-3_tm_653;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2278;
     parent batt_inv_R3-12-47-3_tn_2278;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4455 { 
     name R3-12-47-3_tn_2278; 
     phases BS; 
     parent R3-12-47-3_tm_653; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4456 { 
     name R3-12-47-3_tn_2279; 
     phases AS; 
     parent R3-12-47-3_tm_654; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4457 { 
     name R3-12-47-3_tn_2280; 
     phases BS; 
     parent R3-12-47-3_tm_655; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2281;
     from R3-12-47-3_tn_2281;
     to batt_meter_R3-12-47-3_tn_2281;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2281;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2281;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2281;
     sense_object R3-12-47-3_tm_656;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2281;
     parent batt_inv_R3-12-47-3_tn_2281;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4458 { 
     name R3-12-47-3_tn_2281; 
     phases AS; 
     parent R3-12-47-3_tm_656; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2282;
     from R3-12-47-3_tn_2282;
     to batt_meter_R3-12-47-3_tn_2282;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2282;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2282;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2282;
     sense_object R3-12-47-3_tm_657;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2282;
     parent batt_inv_R3-12-47-3_tn_2282;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4459 { 
     name R3-12-47-3_tn_2282; 
     phases BS; 
     parent R3-12-47-3_tm_657; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2283;
     from R3-12-47-3_tn_2283;
     to batt_meter_R3-12-47-3_tn_2283;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2283;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2283;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2283;
     sense_object R3-12-47-3_tm_658;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2283;
     parent batt_inv_R3-12-47-3_tn_2283;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4460 { 
     name R3-12-47-3_tn_2283; 
     phases AS; 
     parent R3-12-47-3_tm_658; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2284;
     from R3-12-47-3_tn_2284;
     to batt_meter_R3-12-47-3_tn_2284;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2284;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2284;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2284;
     sense_object R3-12-47-3_tm_659;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2284;
     parent batt_inv_R3-12-47-3_tn_2284;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4461 { 
     name R3-12-47-3_tn_2284; 
     phases BS; 
     parent R3-12-47-3_tm_659; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2285;
     from R3-12-47-3_tn_2285;
     to batt_meter_R3-12-47-3_tn_2285;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2285;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2285;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2285;
     sense_object R3-12-47-3_tm_660;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2285;
     parent batt_inv_R3-12-47-3_tn_2285;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4462 { 
     name R3-12-47-3_tn_2285; 
     phases CS; 
     parent R3-12-47-3_tm_660; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4463 { 
     name R3-12-47-3_tn_2286; 
     phases AS; 
     parent R3-12-47-3_tm_661; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2287;
     from R3-12-47-3_tn_2287;
     to batt_meter_R3-12-47-3_tn_2287;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2287;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2287;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2287;
     sense_object R3-12-47-3_tm_662;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2287;
     parent batt_inv_R3-12-47-3_tn_2287;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4464 { 
     name R3-12-47-3_tn_2287; 
     phases BS; 
     parent R3-12-47-3_tm_662; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4465 { 
     name R3-12-47-3_tn_2288; 
     phases AS; 
     parent R3-12-47-3_tm_663; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4466 { 
     name R3-12-47-3_tn_2289; 
     phases BS; 
     parent R3-12-47-3_tm_664; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2290;
     from R3-12-47-3_tn_2290;
     to batt_meter_R3-12-47-3_tn_2290;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2290;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2290;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2290;
     sense_object R3-12-47-3_tm_665;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2290;
     parent batt_inv_R3-12-47-3_tn_2290;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4467 { 
     name R3-12-47-3_tn_2290; 
     phases AS; 
     parent R3-12-47-3_tm_665; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4468 { 
     name R3-12-47-3_tn_2291; 
     phases BS; 
     parent R3-12-47-3_tm_666; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4469 { 
     name R3-12-47-3_tn_2292; 
     phases AS; 
     parent R3-12-47-3_tm_667; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2293;
     from R3-12-47-3_tn_2293;
     to batt_meter_R3-12-47-3_tn_2293;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2293;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2293;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2293;
     sense_object R3-12-47-3_tm_668;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2293;
     parent batt_inv_R3-12-47-3_tn_2293;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4470 { 
     name R3-12-47-3_tn_2293; 
     phases BS; 
     parent R3-12-47-3_tm_668; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4471 { 
     name R3-12-47-3_tn_2294; 
     phases BS; 
     parent R3-12-47-3_tm_669; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2295;
     from R3-12-47-3_tn_2295;
     to batt_meter_R3-12-47-3_tn_2295;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2295;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2295;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2295;
     sense_object R3-12-47-3_tm_670;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2295;
     parent batt_inv_R3-12-47-3_tn_2295;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4472 { 
     name R3-12-47-3_tn_2295; 
     phases CS; 
     parent R3-12-47-3_tm_670; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2296;
     from R3-12-47-3_tn_2296;
     to batt_meter_R3-12-47-3_tn_2296;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2296;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2296;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2296;
     sense_object R3-12-47-3_tm_671;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2296;
     parent batt_inv_R3-12-47-3_tn_2296;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4473 { 
     name R3-12-47-3_tn_2296; 
     phases AS; 
     parent R3-12-47-3_tm_671; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4474 { 
     name R3-12-47-3_tn_2297; 
     phases BS; 
     parent R3-12-47-3_tm_672; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4475 { 
     name R3-12-47-3_tn_2298; 
     phases AS; 
     parent R3-12-47-3_tm_673; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2299;
     from R3-12-47-3_tn_2299;
     to batt_meter_R3-12-47-3_tn_2299;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2299;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2299;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2299;
     sense_object R3-12-47-3_tm_674;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2299;
     parent batt_inv_R3-12-47-3_tn_2299;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4476 { 
     name R3-12-47-3_tn_2299; 
     phases BS; 
     parent R3-12-47-3_tm_674; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4477 { 
     name R3-12-47-3_tn_2300; 
     phases BS; 
     parent R3-12-47-3_tm_675; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4478 { 
     name R3-12-47-3_tn_2301; 
     phases CS; 
     parent R3-12-47-3_tm_676; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2302;
     from R3-12-47-3_tn_2302;
     to batt_meter_R3-12-47-3_tn_2302;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2302;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2302;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2302;
     sense_object R3-12-47-3_tm_677;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2302;
     parent batt_inv_R3-12-47-3_tn_2302;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4479 { 
     name R3-12-47-3_tn_2302; 
     phases AS; 
     parent R3-12-47-3_tm_677; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2303;
     from R3-12-47-3_tn_2303;
     to batt_meter_R3-12-47-3_tn_2303;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2303;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2303;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2303;
     sense_object R3-12-47-3_tm_678;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2303;
     parent batt_inv_R3-12-47-3_tn_2303;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4480 { 
     name R3-12-47-3_tn_2303; 
     phases BS; 
     parent R3-12-47-3_tm_678; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4481 { 
     name R3-12-47-3_tn_2304; 
     phases CS; 
     parent R3-12-47-3_tm_679; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4482 { 
     name R3-12-47-3_tn_2305; 
     phases AS; 
     parent R3-12-47-3_tm_680; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4483 { 
     name R3-12-47-3_tn_2306; 
     phases BS; 
     parent R3-12-47-3_tm_681; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2307;
     from R3-12-47-3_tn_2307;
     to batt_meter_R3-12-47-3_tn_2307;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2307;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2307;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2307;
     sense_object R3-12-47-3_tm_682;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2307;
     parent batt_inv_R3-12-47-3_tn_2307;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4484 { 
     name R3-12-47-3_tn_2307; 
     phases CS; 
     parent R3-12-47-3_tm_682; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2308;
     from R3-12-47-3_tn_2308;
     to batt_meter_R3-12-47-3_tn_2308;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2308;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2308;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2308;
     sense_object R3-12-47-3_tm_683;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2308;
     parent batt_inv_R3-12-47-3_tn_2308;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4485 { 
     name R3-12-47-3_tn_2308; 
     phases AS; 
     parent R3-12-47-3_tm_683; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2309;
     from R3-12-47-3_tn_2309;
     to batt_meter_R3-12-47-3_tn_2309;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2309;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2309;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2309;
     sense_object R3-12-47-3_tm_684;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2309;
     parent batt_inv_R3-12-47-3_tn_2309;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4486 { 
     name R3-12-47-3_tn_2309; 
     phases BS; 
     parent R3-12-47-3_tm_684; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2310;
     from R3-12-47-3_tn_2310;
     to batt_meter_R3-12-47-3_tn_2310;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2310;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2310;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2310;
     sense_object R3-12-47-3_tm_685;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2310;
     parent batt_inv_R3-12-47-3_tn_2310;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4487 { 
     name R3-12-47-3_tn_2310; 
     phases CS; 
     parent R3-12-47-3_tm_685; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4488 { 
     name R3-12-47-3_tn_2311; 
     phases AS; 
     parent R3-12-47-3_tm_686; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4489 { 
     name R3-12-47-3_tn_2312; 
     phases BS; 
     parent R3-12-47-3_tm_687; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2313;
     from R3-12-47-3_tn_2313;
     to batt_meter_R3-12-47-3_tn_2313;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2313;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2313;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2313;
     sense_object R3-12-47-3_tm_688;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2313;
     parent batt_inv_R3-12-47-3_tn_2313;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4490 { 
     name R3-12-47-3_tn_2313; 
     phases CS; 
     parent R3-12-47-3_tm_688; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2314;
     from R3-12-47-3_tn_2314;
     to batt_meter_R3-12-47-3_tn_2314;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2314;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2314;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2314;
     sense_object R3-12-47-3_tm_689;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2314;
     parent batt_inv_R3-12-47-3_tn_2314;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4491 { 
     name R3-12-47-3_tn_2314; 
     phases AS; 
     parent R3-12-47-3_tm_689; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4492 { 
     name R3-12-47-3_tn_2315; 
     phases BS; 
     parent R3-12-47-3_tm_690; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4493 { 
     name R3-12-47-3_tn_2316; 
     phases AS; 
     parent R3-12-47-3_tm_691; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2317;
     from R3-12-47-3_tn_2317;
     to batt_meter_R3-12-47-3_tn_2317;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2317;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2317;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2317;
     sense_object R3-12-47-3_tm_692;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2317;
     parent batt_inv_R3-12-47-3_tn_2317;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4494 { 
     name R3-12-47-3_tn_2317; 
     phases BS; 
     parent R3-12-47-3_tm_692; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4495 { 
     name R3-12-47-3_tn_2318; 
     phases CS; 
     parent R3-12-47-3_tm_693; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2319;
     from R3-12-47-3_tn_2319;
     to batt_meter_R3-12-47-3_tn_2319;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2319;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2319;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2319;
     sense_object R3-12-47-3_tm_694;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2319;
     parent batt_inv_R3-12-47-3_tn_2319;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4496 { 
     name R3-12-47-3_tn_2319; 
     phases AS; 
     parent R3-12-47-3_tm_694; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2320;
     from R3-12-47-3_tn_2320;
     to batt_meter_R3-12-47-3_tn_2320;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2320;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2320;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2320;
     sense_object R3-12-47-3_tm_695;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2320;
     parent batt_inv_R3-12-47-3_tn_2320;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4497 { 
     name R3-12-47-3_tn_2320; 
     phases BS; 
     parent R3-12-47-3_tm_695; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4498 { 
     name R3-12-47-3_tn_2321; 
     phases AS; 
     parent R3-12-47-3_tm_696; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2322;
     from R3-12-47-3_tn_2322;
     to batt_meter_R3-12-47-3_tn_2322;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2322;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2322;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2322;
     sense_object R3-12-47-3_tm_697;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2322;
     parent batt_inv_R3-12-47-3_tn_2322;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4499 { 
     name R3-12-47-3_tn_2322; 
     phases BS; 
     parent R3-12-47-3_tm_697; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2323;
     from R3-12-47-3_tn_2323;
     to batt_meter_R3-12-47-3_tn_2323;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2323;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2323;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2323;
     sense_object R3-12-47-3_tm_698;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2323;
     parent batt_inv_R3-12-47-3_tn_2323;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4500 { 
     name R3-12-47-3_tn_2323; 
     phases CS; 
     parent R3-12-47-3_tm_698; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4501 { 
     name R3-12-47-3_tn_2324; 
     phases BS; 
     parent R3-12-47-3_tm_699; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4502 { 
     name R3-12-47-3_tn_2325; 
     phases CS; 
     parent R3-12-47-3_tm_700; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4503 { 
     name R3-12-47-3_tn_2326; 
     phases BS; 
     parent R3-12-47-3_tm_701; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2327;
     from R3-12-47-3_tn_2327;
     to batt_meter_R3-12-47-3_tn_2327;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2327;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2327;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2327;
     sense_object R3-12-47-3_tm_702;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2327;
     parent batt_inv_R3-12-47-3_tn_2327;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4504 { 
     name R3-12-47-3_tn_2327; 
     phases CS; 
     parent R3-12-47-3_tm_702; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4505 { 
     name R3-12-47-3_tn_2328; 
     phases AS; 
     parent R3-12-47-3_tm_703; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2329;
     from R3-12-47-3_tn_2329;
     to batt_meter_R3-12-47-3_tn_2329;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2329;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2329;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2329;
     sense_object R3-12-47-3_tm_704;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2329;
     parent batt_inv_R3-12-47-3_tn_2329;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4506 { 
     name R3-12-47-3_tn_2329; 
     phases BS; 
     parent R3-12-47-3_tm_704; 
     power_12 2089.2326+703.1797j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4507 { 
     name R3-12-47-3_tn_2330; 
     phases CS; 
     parent R3-12-47-3_tm_705; 
     power_12 2089.2326+703.1797j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4508 { 
     name R3-12-47-3_tn_2331; 
     phases AS; 
     parent R3-12-47-3_tm_706; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4509 { 
     name R3-12-47-3_tn_2332; 
     phases BS; 
     parent R3-12-47-3_tm_707; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4510 { 
     name R3-12-47-3_tn_2333; 
     phases CS; 
     parent R3-12-47-3_tm_708; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4511 { 
     name R3-12-47-3_tn_2334; 
     phases AS; 
     parent R3-12-47-3_tm_709; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4512 { 
     name R3-12-47-3_tn_2335; 
     phases BS; 
     parent R3-12-47-3_tm_710; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4513 { 
     name R3-12-47-3_tn_2336; 
     phases CS; 
     parent R3-12-47-3_tm_711; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2337;
     from R3-12-47-3_tn_2337;
     to batt_meter_R3-12-47-3_tn_2337;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2337;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2337;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2337;
     sense_object R3-12-47-3_tm_712;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2337;
     parent batt_inv_R3-12-47-3_tn_2337;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4514 { 
     name R3-12-47-3_tn_2337; 
     phases AS; 
     parent R3-12-47-3_tm_712; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4515 { 
     name R3-12-47-3_tn_2338; 
     phases BS; 
     parent R3-12-47-3_tm_713; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4516 { 
     name R3-12-47-3_tn_2339; 
     phases BS; 
     parent R3-12-47-3_tm_714; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2340;
     from R3-12-47-3_tn_2340;
     to batt_meter_R3-12-47-3_tn_2340;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2340;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2340;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2340;
     sense_object R3-12-47-3_tm_715;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2340;
     parent batt_inv_R3-12-47-3_tn_2340;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4517 { 
     name R3-12-47-3_tn_2340; 
     phases CS; 
     parent R3-12-47-3_tm_715; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4518 { 
     name R3-12-47-3_tn_2341; 
     phases AS; 
     parent R3-12-47-3_tm_716; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4519 { 
     name R3-12-47-3_tn_2342; 
     phases BS; 
     parent R3-12-47-3_tm_717; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2343;
     from R3-12-47-3_tn_2343;
     to batt_meter_R3-12-47-3_tn_2343;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2343;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2343;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2343;
     sense_object R3-12-47-3_tm_718;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2343;
     parent batt_inv_R3-12-47-3_tn_2343;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4520 { 
     name R3-12-47-3_tn_2343; 
     phases CS; 
     parent R3-12-47-3_tm_718; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2344;
     from R3-12-47-3_tn_2344;
     to batt_meter_R3-12-47-3_tn_2344;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2344;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2344;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2344;
     sense_object R3-12-47-3_tm_719;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2344;
     parent batt_inv_R3-12-47-3_tn_2344;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4521 { 
     name R3-12-47-3_tn_2344; 
     phases AS; 
     parent R3-12-47-3_tm_719; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4522 { 
     name R3-12-47-3_tn_2345; 
     phases CS; 
     parent R3-12-47-3_tm_720; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2346;
     from R3-12-47-3_tn_2346;
     to batt_meter_R3-12-47-3_tn_2346;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2346;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2346;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2346;
     sense_object R3-12-47-3_tm_721;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2346;
     parent batt_inv_R3-12-47-3_tn_2346;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4523 { 
     name R3-12-47-3_tn_2346; 
     phases AS; 
     parent R3-12-47-3_tm_721; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4524 { 
     name R3-12-47-3_tn_2347; 
     phases CS; 
     parent R3-12-47-3_tm_722; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2348;
     from R3-12-47-3_tn_2348;
     to batt_meter_R3-12-47-3_tn_2348;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2348;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2348;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2348;
     sense_object R3-12-47-3_tm_723;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2348;
     parent batt_inv_R3-12-47-3_tn_2348;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4525 { 
     name R3-12-47-3_tn_2348; 
     phases AS; 
     parent R3-12-47-3_tm_723; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4526 { 
     name R3-12-47-3_tn_2349; 
     phases CS; 
     parent R3-12-47-3_tm_724; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4527 { 
     name R3-12-47-3_tn_2350; 
     phases AS; 
     parent R3-12-47-3_tm_725; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4528 { 
     name R3-12-47-3_tn_2351; 
     phases CS; 
     parent R3-12-47-3_tm_726; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2352;
     from R3-12-47-3_tn_2352;
     to batt_meter_R3-12-47-3_tn_2352;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2352;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2352;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2352;
     sense_object R3-12-47-3_tm_727;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2352;
     parent batt_inv_R3-12-47-3_tn_2352;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4529 { 
     name R3-12-47-3_tn_2352; 
     phases AS; 
     parent R3-12-47-3_tm_727; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4530 { 
     name R3-12-47-3_tn_2353; 
     phases CS; 
     parent R3-12-47-3_tm_728; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4531 { 
     name R3-12-47-3_tn_2354; 
     phases AS; 
     parent R3-12-47-3_tm_729; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4532 { 
     name R3-12-47-3_tn_2355; 
     phases CS; 
     parent R3-12-47-3_tm_730; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2356;
     from R3-12-47-3_tn_2356;
     to batt_meter_R3-12-47-3_tn_2356;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2356;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2356;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2356;
     sense_object R3-12-47-3_tm_731;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2356;
     parent batt_inv_R3-12-47-3_tn_2356;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4533 { 
     name R3-12-47-3_tn_2356; 
     phases AS; 
     parent R3-12-47-3_tm_731; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4534 { 
     name R3-12-47-3_tn_2357; 
     phases CS; 
     parent R3-12-47-3_tm_732; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2358;
     from R3-12-47-3_tn_2358;
     to batt_meter_R3-12-47-3_tn_2358;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2358;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2358;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2358;
     sense_object R3-12-47-3_tm_733;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2358;
     parent batt_inv_R3-12-47-3_tn_2358;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4535 { 
     name R3-12-47-3_tn_2358; 
     phases AS; 
     parent R3-12-47-3_tm_733; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2359;
     from R3-12-47-3_tn_2359;
     to batt_meter_R3-12-47-3_tn_2359;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2359;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2359;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2359;
     sense_object R3-12-47-3_tm_734;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2359;
     parent batt_inv_R3-12-47-3_tn_2359;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4536 { 
     name R3-12-47-3_tn_2359; 
     phases CS; 
     parent R3-12-47-3_tm_734; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4537 { 
     name R3-12-47-3_tn_2360; 
     phases AS; 
     parent R3-12-47-3_tm_735; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2361;
     from R3-12-47-3_tn_2361;
     to batt_meter_R3-12-47-3_tn_2361;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2361;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2361;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2361;
     sense_object R3-12-47-3_tm_736;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2361;
     parent batt_inv_R3-12-47-3_tn_2361;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4538 { 
     name R3-12-47-3_tn_2361; 
     phases CS; 
     parent R3-12-47-3_tm_736; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2362;
     from R3-12-47-3_tn_2362;
     to batt_meter_R3-12-47-3_tn_2362;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2362;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2362;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2362;
     sense_object R3-12-47-3_tm_737;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2362;
     parent batt_inv_R3-12-47-3_tn_2362;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4539 { 
     name R3-12-47-3_tn_2362; 
     phases AS; 
     parent R3-12-47-3_tm_737; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4540 { 
     name R3-12-47-3_tn_2363; 
     phases CS; 
     parent R3-12-47-3_tm_738; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4541 { 
     name R3-12-47-3_tn_2364; 
     phases AS; 
     parent R3-12-47-3_tm_739; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4542 { 
     name R3-12-47-3_tn_2365; 
     phases CS; 
     parent R3-12-47-3_tm_740; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4543 { 
     name R3-12-47-3_tn_2366; 
     phases AS; 
     parent R3-12-47-3_tm_741; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2367;
     from R3-12-47-3_tn_2367;
     to batt_meter_R3-12-47-3_tn_2367;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2367;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2367;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2367;
     sense_object R3-12-47-3_tm_742;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2367;
     parent batt_inv_R3-12-47-3_tn_2367;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4544 { 
     name R3-12-47-3_tn_2367; 
     phases CS; 
     parent R3-12-47-3_tm_742; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2368;
     from R3-12-47-3_tn_2368;
     to batt_meter_R3-12-47-3_tn_2368;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2368;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2368;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2368;
     sense_object R3-12-47-3_tm_743;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2368;
     parent batt_inv_R3-12-47-3_tn_2368;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4545 { 
     name R3-12-47-3_tn_2368; 
     phases AS; 
     parent R3-12-47-3_tm_743; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4546 { 
     name R3-12-47-3_tn_2369; 
     phases CS; 
     parent R3-12-47-3_tm_744; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4547 { 
     name R3-12-47-3_tn_2370; 
     phases AS; 
     parent R3-12-47-3_tm_745; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2371;
     from R3-12-47-3_tn_2371;
     to batt_meter_R3-12-47-3_tn_2371;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2371;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2371;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2371;
     sense_object R3-12-47-3_tm_746;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2371;
     parent batt_inv_R3-12-47-3_tn_2371;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4548 { 
     name R3-12-47-3_tn_2371; 
     phases CS; 
     parent R3-12-47-3_tm_746; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2372;
     from R3-12-47-3_tn_2372;
     to batt_meter_R3-12-47-3_tn_2372;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2372;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2372;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2372;
     sense_object R3-12-47-3_tm_747;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2372;
     parent batt_inv_R3-12-47-3_tn_2372;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4549 { 
     name R3-12-47-3_tn_2372; 
     phases AS; 
     parent R3-12-47-3_tm_747; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4550 { 
     name R3-12-47-3_tn_2373; 
     phases CS; 
     parent R3-12-47-3_tm_748; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4551 { 
     name R3-12-47-3_tn_2374; 
     phases AS; 
     parent R3-12-47-3_tm_749; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4552 { 
     name R3-12-47-3_tn_2375; 
     phases BS; 
     parent R3-12-47-3_tm_750; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4553 { 
     name R3-12-47-3_tn_2376; 
     phases CS; 
     parent R3-12-47-3_tm_751; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4554 { 
     name R3-12-47-3_tn_2377; 
     phases AS; 
     parent R3-12-47-3_tm_752; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4555 { 
     name R3-12-47-3_tn_2378; 
     phases CS; 
     parent R3-12-47-3_tm_753; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4556 { 
     name R3-12-47-3_tn_2379; 
     phases AS; 
     parent R3-12-47-3_tm_754; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2380;
     from R3-12-47-3_tn_2380;
     to batt_meter_R3-12-47-3_tn_2380;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2380;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2380;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2380;
     sense_object R3-12-47-3_tm_755;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2380;
     parent batt_inv_R3-12-47-3_tn_2380;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4557 { 
     name R3-12-47-3_tn_2380; 
     phases CS; 
     parent R3-12-47-3_tm_755; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2381;
     from R3-12-47-3_tn_2381;
     to batt_meter_R3-12-47-3_tn_2381;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2381;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2381;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2381;
     sense_object R3-12-47-3_tm_756;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2381;
     parent batt_inv_R3-12-47-3_tn_2381;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4558 { 
     name R3-12-47-3_tn_2381; 
     phases AS; 
     parent R3-12-47-3_tm_756; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2382;
     from R3-12-47-3_tn_2382;
     to batt_meter_R3-12-47-3_tn_2382;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2382;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2382;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2382;
     sense_object R3-12-47-3_tm_757;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2382;
     parent batt_inv_R3-12-47-3_tn_2382;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4559 { 
     name R3-12-47-3_tn_2382; 
     phases CS; 
     parent R3-12-47-3_tm_757; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2383;
     from R3-12-47-3_tn_2383;
     to batt_meter_R3-12-47-3_tn_2383;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2383;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2383;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2383;
     sense_object R3-12-47-3_tm_758;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2383;
     parent batt_inv_R3-12-47-3_tn_2383;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4560 { 
     name R3-12-47-3_tn_2383; 
     phases AS; 
     parent R3-12-47-3_tm_758; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4561 { 
     name R3-12-47-3_tn_2384; 
     phases CS; 
     parent R3-12-47-3_tm_759; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2385;
     from R3-12-47-3_tn_2385;
     to batt_meter_R3-12-47-3_tn_2385;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2385;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2385;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2385;
     sense_object R3-12-47-3_tm_760;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2385;
     parent batt_inv_R3-12-47-3_tn_2385;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4562 { 
     name R3-12-47-3_tn_2385; 
     phases AS; 
     parent R3-12-47-3_tm_760; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2386;
     from R3-12-47-3_tn_2386;
     to batt_meter_R3-12-47-3_tn_2386;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2386;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2386;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2386;
     sense_object R3-12-47-3_tm_761;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2386;
     parent batt_inv_R3-12-47-3_tn_2386;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4563 { 
     name R3-12-47-3_tn_2386; 
     phases CS; 
     parent R3-12-47-3_tm_761; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2387;
     from R3-12-47-3_tn_2387;
     to batt_meter_R3-12-47-3_tn_2387;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2387;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2387;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2387;
     sense_object R3-12-47-3_tm_762;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2387;
     parent batt_inv_R3-12-47-3_tn_2387;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4564 { 
     name R3-12-47-3_tn_2387; 
     phases AS; 
     parent R3-12-47-3_tm_762; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2388;
     from R3-12-47-3_tn_2388;
     to batt_meter_R3-12-47-3_tn_2388;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2388;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2388;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2388;
     sense_object R3-12-47-3_tm_763;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2388;
     parent batt_inv_R3-12-47-3_tn_2388;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4565 { 
     name R3-12-47-3_tn_2388; 
     phases BS; 
     parent R3-12-47-3_tm_763; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2389;
     from R3-12-47-3_tn_2389;
     to batt_meter_R3-12-47-3_tn_2389;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2389;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2389;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2389;
     sense_object R3-12-47-3_tm_764;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2389;
     parent batt_inv_R3-12-47-3_tn_2389;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4566 { 
     name R3-12-47-3_tn_2389; 
     phases CS; 
     parent R3-12-47-3_tm_764; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2390;
     from R3-12-47-3_tn_2390;
     to batt_meter_R3-12-47-3_tn_2390;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2390;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2390;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2390;
     sense_object R3-12-47-3_tm_765;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2390;
     parent batt_inv_R3-12-47-3_tn_2390;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4567 { 
     name R3-12-47-3_tn_2390; 
     phases AS; 
     parent R3-12-47-3_tm_765; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2391;
     from R3-12-47-3_tn_2391;
     to batt_meter_R3-12-47-3_tn_2391;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2391;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2391;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2391;
     sense_object R3-12-47-3_tm_766;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2391;
     parent batt_inv_R3-12-47-3_tn_2391;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4568 { 
     name R3-12-47-3_tn_2391; 
     phases BS; 
     parent R3-12-47-3_tm_766; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4569 { 
     name R3-12-47-3_tn_2392; 
     phases CS; 
     parent R3-12-47-3_tm_767; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4570 { 
     name R3-12-47-3_tn_2393; 
     phases AS; 
     parent R3-12-47-3_tm_768; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2394;
     from R3-12-47-3_tn_2394;
     to batt_meter_R3-12-47-3_tn_2394;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2394;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2394;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2394;
     sense_object R3-12-47-3_tm_769;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2394;
     parent batt_inv_R3-12-47-3_tn_2394;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4571 { 
     name R3-12-47-3_tn_2394; 
     phases BS; 
     parent R3-12-47-3_tm_769; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4572 { 
     name R3-12-47-3_tn_2395; 
     phases AS; 
     parent R3-12-47-3_tm_770; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4573 { 
     name R3-12-47-3_tn_2396; 
     phases CS; 
     parent R3-12-47-3_tm_771; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4574 { 
     name R3-12-47-3_tn_2397; 
     phases AS; 
     parent R3-12-47-3_tm_772; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2398;
     from R3-12-47-3_tn_2398;
     to batt_meter_R3-12-47-3_tn_2398;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2398;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2398;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2398;
     sense_object R3-12-47-3_tm_773;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2398;
     parent batt_inv_R3-12-47-3_tn_2398;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4575 { 
     name R3-12-47-3_tn_2398; 
     phases BS; 
     parent R3-12-47-3_tm_773; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4576 { 
     name R3-12-47-3_tn_2399; 
     phases AS; 
     parent R3-12-47-3_tm_774; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2400;
     from R3-12-47-3_tn_2400;
     to batt_meter_R3-12-47-3_tn_2400;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2400;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2400;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2400;
     sense_object R3-12-47-3_tm_775;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2400;
     parent batt_inv_R3-12-47-3_tn_2400;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4577 { 
     name R3-12-47-3_tn_2400; 
     phases BS; 
     parent R3-12-47-3_tm_775; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2401;
     from R3-12-47-3_tn_2401;
     to batt_meter_R3-12-47-3_tn_2401;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2401;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2401;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2401;
     sense_object R3-12-47-3_tm_776;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2401;
     parent batt_inv_R3-12-47-3_tn_2401;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4578 { 
     name R3-12-47-3_tn_2401; 
     phases AS; 
     parent R3-12-47-3_tm_776; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4579 { 
     name R3-12-47-3_tn_2402; 
     phases BS; 
     parent R3-12-47-3_tm_777; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4580 { 
     name R3-12-47-3_tn_2403; 
     phases AS; 
     parent R3-12-47-3_tm_778; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2404;
     from R3-12-47-3_tn_2404;
     to batt_meter_R3-12-47-3_tn_2404;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2404;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2404;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2404;
     sense_object R3-12-47-3_tm_779;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2404;
     parent batt_inv_R3-12-47-3_tn_2404;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4581 { 
     name R3-12-47-3_tn_2404; 
     phases BS; 
     parent R3-12-47-3_tm_779; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2405;
     from R3-12-47-3_tn_2405;
     to batt_meter_R3-12-47-3_tn_2405;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2405;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2405;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2405;
     sense_object R3-12-47-3_tm_780;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2405;
     parent batt_inv_R3-12-47-3_tn_2405;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4582 { 
     name R3-12-47-3_tn_2405; 
     phases AS; 
     parent R3-12-47-3_tm_780; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2406;
     from R3-12-47-3_tn_2406;
     to batt_meter_R3-12-47-3_tn_2406;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2406;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2406;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2406;
     sense_object R3-12-47-3_tm_781;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2406;
     parent batt_inv_R3-12-47-3_tn_2406;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4583 { 
     name R3-12-47-3_tn_2406; 
     phases BS; 
     parent R3-12-47-3_tm_781; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4584 { 
     name R3-12-47-3_tn_2407; 
     phases CS; 
     parent R3-12-47-3_tm_782; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2408;
     from R3-12-47-3_tn_2408;
     to batt_meter_R3-12-47-3_tn_2408;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2408;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2408;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2408;
     sense_object R3-12-47-3_tm_783;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2408;
     parent batt_inv_R3-12-47-3_tn_2408;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4585 { 
     name R3-12-47-3_tn_2408; 
     phases AS; 
     parent R3-12-47-3_tm_783; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4586 { 
     name R3-12-47-3_tn_2409; 
     phases BS; 
     parent R3-12-47-3_tm_784; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4587 { 
     name R3-12-47-3_tn_2410; 
     phases CS; 
     parent R3-12-47-3_tm_785; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4588 { 
     name R3-12-47-3_tn_2411; 
     phases AS; 
     parent R3-12-47-3_tm_786; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2412;
     from R3-12-47-3_tn_2412;
     to batt_meter_R3-12-47-3_tn_2412;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2412;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2412;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2412;
     sense_object R3-12-47-3_tm_787;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2412;
     parent batt_inv_R3-12-47-3_tn_2412;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4589 { 
     name R3-12-47-3_tn_2412; 
     phases BS; 
     parent R3-12-47-3_tm_787; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2413;
     from R3-12-47-3_tn_2413;
     to batt_meter_R3-12-47-3_tn_2413;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2413;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2413;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2413;
     sense_object R3-12-47-3_tm_788;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2413;
     parent batt_inv_R3-12-47-3_tn_2413;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4590 { 
     name R3-12-47-3_tn_2413; 
     phases CS; 
     parent R3-12-47-3_tm_788; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2414;
     from R3-12-47-3_tn_2414;
     to batt_meter_R3-12-47-3_tn_2414;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2414;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2414;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2414;
     sense_object R3-12-47-3_tm_789;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2414;
     parent batt_inv_R3-12-47-3_tn_2414;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4591 { 
     name R3-12-47-3_tn_2414; 
     phases AS; 
     parent R3-12-47-3_tm_789; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2415;
     from R3-12-47-3_tn_2415;
     to batt_meter_R3-12-47-3_tn_2415;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2415;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2415;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2415;
     sense_object R3-12-47-3_tm_790;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2415;
     parent batt_inv_R3-12-47-3_tn_2415;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4592 { 
     name R3-12-47-3_tn_2415; 
     phases BS; 
     parent R3-12-47-3_tm_790; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4593 { 
     name R3-12-47-3_tn_2416; 
     phases AS; 
     parent R3-12-47-3_tm_791; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4594 { 
     name R3-12-47-3_tn_2417; 
     phases BS; 
     parent R3-12-47-3_tm_792; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2418;
     from R3-12-47-3_tn_2418;
     to batt_meter_R3-12-47-3_tn_2418;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2418;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2418;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2418;
     sense_object R3-12-47-3_tm_793;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2418;
     parent batt_inv_R3-12-47-3_tn_2418;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4595 { 
     name R3-12-47-3_tn_2418; 
     phases AS; 
     parent R3-12-47-3_tm_793; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2419;
     from R3-12-47-3_tn_2419;
     to batt_meter_R3-12-47-3_tn_2419;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2419;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2419;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2419;
     sense_object R3-12-47-3_tm_794;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2419;
     parent batt_inv_R3-12-47-3_tn_2419;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4596 { 
     name R3-12-47-3_tn_2419; 
     phases BS; 
     parent R3-12-47-3_tm_794; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2420;
     from R3-12-47-3_tn_2420;
     to batt_meter_R3-12-47-3_tn_2420;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2420;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2420;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2420;
     sense_object R3-12-47-3_tm_795;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2420;
     parent batt_inv_R3-12-47-3_tn_2420;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4597 { 
     name R3-12-47-3_tn_2420; 
     phases AS; 
     parent R3-12-47-3_tm_795; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4598 { 
     name R3-12-47-3_tn_2421; 
     phases BS; 
     parent R3-12-47-3_tm_796; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4599 { 
     name R3-12-47-3_tn_2422; 
     phases CS; 
     parent R3-12-47-3_tm_797; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4600 { 
     name R3-12-47-3_tn_2423; 
     phases BS; 
     parent R3-12-47-3_tm_798; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4601 { 
     name R3-12-47-3_tn_2424; 
     phases CS; 
     parent R3-12-47-3_tm_799; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2425;
     from R3-12-47-3_tn_2425;
     to batt_meter_R3-12-47-3_tn_2425;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2425;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2425;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2425;
     sense_object R3-12-47-3_tm_800;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2425;
     parent batt_inv_R3-12-47-3_tn_2425;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4602 { 
     name R3-12-47-3_tn_2425; 
     phases AS; 
     parent R3-12-47-3_tm_800; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2426;
     from R3-12-47-3_tn_2426;
     to batt_meter_R3-12-47-3_tn_2426;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2426;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2426;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2426;
     sense_object R3-12-47-3_tm_801;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2426;
     parent batt_inv_R3-12-47-3_tn_2426;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4603 { 
     name R3-12-47-3_tn_2426; 
     phases BS; 
     parent R3-12-47-3_tm_801; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4604 { 
     name R3-12-47-3_tn_2427; 
     phases CS; 
     parent R3-12-47-3_tm_802; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4605 { 
     name R3-12-47-3_tn_2428; 
     phases AS; 
     parent R3-12-47-3_tm_803; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2429;
     from R3-12-47-3_tn_2429;
     to batt_meter_R3-12-47-3_tn_2429;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2429;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2429;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2429;
     sense_object R3-12-47-3_tm_804;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2429;
     parent batt_inv_R3-12-47-3_tn_2429;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4606 { 
     name R3-12-47-3_tn_2429; 
     phases BS; 
     parent R3-12-47-3_tm_804; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2430;
     from R3-12-47-3_tn_2430;
     to batt_meter_R3-12-47-3_tn_2430;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2430;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2430;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2430;
     sense_object R3-12-47-3_tm_805;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2430;
     parent batt_inv_R3-12-47-3_tn_2430;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4607 { 
     name R3-12-47-3_tn_2430; 
     phases CS; 
     parent R3-12-47-3_tm_805; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2431;
     from R3-12-47-3_tn_2431;
     to batt_meter_R3-12-47-3_tn_2431;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2431;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2431;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2431;
     sense_object R3-12-47-3_tm_806;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2431;
     parent batt_inv_R3-12-47-3_tn_2431;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4608 { 
     name R3-12-47-3_tn_2431; 
     phases AS; 
     parent R3-12-47-3_tm_806; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4609 { 
     name R3-12-47-3_tn_2432; 
     phases BS; 
     parent R3-12-47-3_tm_807; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2433;
     from R3-12-47-3_tn_2433;
     to batt_meter_R3-12-47-3_tn_2433;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2433;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2433;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2433;
     sense_object R3-12-47-3_tm_808;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2433;
     parent batt_inv_R3-12-47-3_tn_2433;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4610 { 
     name R3-12-47-3_tn_2433; 
     phases CS; 
     parent R3-12-47-3_tm_808; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4611 { 
     name R3-12-47-3_tn_2434; 
     phases AS; 
     parent R3-12-47-3_tm_809; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2435;
     from R3-12-47-3_tn_2435;
     to batt_meter_R3-12-47-3_tn_2435;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2435;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2435;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2435;
     sense_object R3-12-47-3_tm_810;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2435;
     parent batt_inv_R3-12-47-3_tn_2435;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4612 { 
     name R3-12-47-3_tn_2435; 
     phases BS; 
     parent R3-12-47-3_tm_810; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2436;
     from R3-12-47-3_tn_2436;
     to batt_meter_R3-12-47-3_tn_2436;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2436;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2436;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2436;
     sense_object R3-12-47-3_tm_811;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2436;
     parent batt_inv_R3-12-47-3_tn_2436;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4613 { 
     name R3-12-47-3_tn_2436; 
     phases CS; 
     parent R3-12-47-3_tm_811; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4614 { 
     name R3-12-47-3_tn_2437; 
     phases BS; 
     parent R3-12-47-3_tm_812; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4615 { 
     name R3-12-47-3_tn_2438; 
     phases BS; 
     parent R3-12-47-3_tm_813; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2439;
     from R3-12-47-3_tn_2439;
     to batt_meter_R3-12-47-3_tn_2439;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2439;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2439;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2439;
     sense_object R3-12-47-3_tm_814;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2439;
     parent batt_inv_R3-12-47-3_tn_2439;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4616 { 
     name R3-12-47-3_tn_2439; 
     phases AS; 
     parent R3-12-47-3_tm_814; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2440;
     from R3-12-47-3_tn_2440;
     to batt_meter_R3-12-47-3_tn_2440;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2440;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2440;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2440;
     sense_object R3-12-47-3_tm_815;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2440;
     parent batt_inv_R3-12-47-3_tn_2440;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4617 { 
     name R3-12-47-3_tn_2440; 
     phases BS; 
     parent R3-12-47-3_tm_815; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4618 { 
     name R3-12-47-3_tn_2441; 
     phases CS; 
     parent R3-12-47-3_tm_816; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2442;
     from R3-12-47-3_tn_2442;
     to batt_meter_R3-12-47-3_tn_2442;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2442;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2442;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2442;
     sense_object R3-12-47-3_tm_817;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2442;
     parent batt_inv_R3-12-47-3_tn_2442;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4619 { 
     name R3-12-47-3_tn_2442; 
     phases AS; 
     parent R3-12-47-3_tm_817; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2443;
     from R3-12-47-3_tn_2443;
     to batt_meter_R3-12-47-3_tn_2443;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2443;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2443;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2443;
     sense_object R3-12-47-3_tm_818;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2443;
     parent batt_inv_R3-12-47-3_tn_2443;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4620 { 
     name R3-12-47-3_tn_2443; 
     phases BS; 
     parent R3-12-47-3_tm_818; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2444;
     from R3-12-47-3_tn_2444;
     to batt_meter_R3-12-47-3_tn_2444;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2444;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2444;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2444;
     sense_object R3-12-47-3_tm_819;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2444;
     parent batt_inv_R3-12-47-3_tn_2444;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4621 { 
     name R3-12-47-3_tn_2444; 
     phases AS; 
     parent R3-12-47-3_tm_819; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4622 { 
     name R3-12-47-3_tn_2445; 
     phases BS; 
     parent R3-12-47-3_tm_820; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4623 { 
     name R3-12-47-3_tn_2446; 
     phases CS; 
     parent R3-12-47-3_tm_821; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2447;
     from R3-12-47-3_tn_2447;
     to batt_meter_R3-12-47-3_tn_2447;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2447;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2447;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2447;
     sense_object R3-12-47-3_tm_822;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2447;
     parent batt_inv_R3-12-47-3_tn_2447;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4624 { 
     name R3-12-47-3_tn_2447; 
     phases BS; 
     parent R3-12-47-3_tm_822; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2448;
     from R3-12-47-3_tn_2448;
     to batt_meter_R3-12-47-3_tn_2448;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2448;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2448;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2448;
     sense_object R3-12-47-3_tm_823;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2448;
     parent batt_inv_R3-12-47-3_tn_2448;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4625 { 
     name R3-12-47-3_tn_2448; 
     phases CS; 
     parent R3-12-47-3_tm_823; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4626 { 
     name R3-12-47-3_tn_2449; 
     phases AS; 
     parent R3-12-47-3_tm_824; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4627 { 
     name R3-12-47-3_tn_2450; 
     phases BS; 
     parent R3-12-47-3_tm_825; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4628 { 
     name R3-12-47-3_tn_2451; 
     phases CS; 
     parent R3-12-47-3_tm_826; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2452;
     from R3-12-47-3_tn_2452;
     to batt_meter_R3-12-47-3_tn_2452;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2452;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2452;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2452;
     sense_object R3-12-47-3_tm_827;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2452;
     parent batt_inv_R3-12-47-3_tn_2452;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4629 { 
     name R3-12-47-3_tn_2452; 
     phases AS; 
     parent R3-12-47-3_tm_827; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4630 { 
     name R3-12-47-3_tn_2453; 
     phases BS; 
     parent R3-12-47-3_tm_828; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2454;
     from R3-12-47-3_tn_2454;
     to batt_meter_R3-12-47-3_tn_2454;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2454;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2454;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2454;
     sense_object R3-12-47-3_tm_829;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2454;
     parent batt_inv_R3-12-47-3_tn_2454;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4631 { 
     name R3-12-47-3_tn_2454; 
     phases CS; 
     parent R3-12-47-3_tm_829; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2455;
     from R3-12-47-3_tn_2455;
     to batt_meter_R3-12-47-3_tn_2455;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2455;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2455;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2455;
     sense_object R3-12-47-3_tm_830;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2455;
     parent batt_inv_R3-12-47-3_tn_2455;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4632 { 
     name R3-12-47-3_tn_2455; 
     phases AS; 
     parent R3-12-47-3_tm_830; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4633 { 
     name R3-12-47-3_tn_2456; 
     phases BS; 
     parent R3-12-47-3_tm_831; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2457;
     from R3-12-47-3_tn_2457;
     to batt_meter_R3-12-47-3_tn_2457;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2457;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2457;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2457;
     sense_object R3-12-47-3_tm_832;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2457;
     parent batt_inv_R3-12-47-3_tn_2457;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4634 { 
     name R3-12-47-3_tn_2457; 
     phases CS; 
     parent R3-12-47-3_tm_832; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4635 { 
     name R3-12-47-3_tn_2458; 
     phases AS; 
     parent R3-12-47-3_tm_833; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4636 { 
     name R3-12-47-3_tn_2459; 
     phases BS; 
     parent R3-12-47-3_tm_834; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2460;
     from R3-12-47-3_tn_2460;
     to batt_meter_R3-12-47-3_tn_2460;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2460;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2460;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2460;
     sense_object R3-12-47-3_tm_835;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2460;
     parent batt_inv_R3-12-47-3_tn_2460;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4637 { 
     name R3-12-47-3_tn_2460; 
     phases CS; 
     parent R3-12-47-3_tm_835; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4638 { 
     name R3-12-47-3_tn_2461; 
     phases AS; 
     parent R3-12-47-3_tm_836; 
     power_12 10458.7835+3520.1463j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2462;
     from R3-12-47-3_tn_2462;
     to batt_meter_R3-12-47-3_tn_2462;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2462;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2462;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2462;
     sense_object R3-12-47-3_tm_837;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2462;
     parent batt_inv_R3-12-47-3_tn_2462;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4639 { 
     name R3-12-47-3_tn_2462; 
     phases BS; 
     parent R3-12-47-3_tm_837; 
     power_12 10458.7835+3520.1463j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4640 { 
     name R3-12-47-3_tn_2463; 
     phases CS; 
     parent R3-12-47-3_tm_838; 
     power_12 10458.7835+3520.1463j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2464;
     from R3-12-47-3_tn_2464;
     to batt_meter_R3-12-47-3_tn_2464;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2464;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2464;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2464;
     sense_object R3-12-47-3_tm_839;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2464;
     parent batt_inv_R3-12-47-3_tn_2464;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4641 { 
     name R3-12-47-3_tn_2464; 
     phases BS; 
     parent R3-12-47-3_tm_839; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4642 { 
     name R3-12-47-3_tn_2465; 
     phases CS; 
     parent R3-12-47-3_tm_840; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2466;
     from R3-12-47-3_tn_2466;
     to batt_meter_R3-12-47-3_tn_2466;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2466;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2466;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2466;
     sense_object R3-12-47-3_tm_841;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2466;
     parent batt_inv_R3-12-47-3_tn_2466;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4643 { 
     name R3-12-47-3_tn_2466; 
     phases BS; 
     parent R3-12-47-3_tm_841; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4644 { 
     name R3-12-47-3_tn_2467; 
     phases CS; 
     parent R3-12-47-3_tm_842; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2468;
     from R3-12-47-3_tn_2468;
     to batt_meter_R3-12-47-3_tn_2468;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2468;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2468;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2468;
     sense_object R3-12-47-3_tm_843;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2468;
     parent batt_inv_R3-12-47-3_tn_2468;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4645 { 
     name R3-12-47-3_tn_2468; 
     phases BS; 
     parent R3-12-47-3_tm_843; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2469;
     from R3-12-47-3_tn_2469;
     to batt_meter_R3-12-47-3_tn_2469;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2469;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2469;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2469;
     sense_object R3-12-47-3_tm_844;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2469;
     parent batt_inv_R3-12-47-3_tn_2469;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4646 { 
     name R3-12-47-3_tn_2469; 
     phases CS; 
     parent R3-12-47-3_tm_844; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4647 { 
     name R3-12-47-3_tn_2470; 
     phases BS; 
     parent R3-12-47-3_tm_845; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2471;
     from R3-12-47-3_tn_2471;
     to batt_meter_R3-12-47-3_tn_2471;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2471;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2471;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2471;
     sense_object R3-12-47-3_tm_846;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2471;
     parent batt_inv_R3-12-47-3_tn_2471;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4648 { 
     name R3-12-47-3_tn_2471; 
     phases CS; 
     parent R3-12-47-3_tm_846; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4649 { 
     name R3-12-47-3_tn_2472; 
     phases BS; 
     parent R3-12-47-3_tm_847; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2473;
     from R3-12-47-3_tn_2473;
     to batt_meter_R3-12-47-3_tn_2473;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2473;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2473;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2473;
     sense_object R3-12-47-3_tm_848;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2473;
     parent batt_inv_R3-12-47-3_tn_2473;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4650 { 
     name R3-12-47-3_tn_2473; 
     phases CS; 
     parent R3-12-47-3_tm_848; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4651 { 
     name R3-12-47-3_tn_2474; 
     phases BS; 
     parent R3-12-47-3_tm_849; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4652 { 
     name R3-12-47-3_tn_2475; 
     phases CS; 
     parent R3-12-47-3_tm_850; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2476;
     from R3-12-47-3_tn_2476;
     to batt_meter_R3-12-47-3_tn_2476;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2476;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2476;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2476;
     sense_object R3-12-47-3_tm_851;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2476;
     parent batt_inv_R3-12-47-3_tn_2476;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4653 { 
     name R3-12-47-3_tn_2476; 
     phases BS; 
     parent R3-12-47-3_tm_851; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2477;
     from R3-12-47-3_tn_2477;
     to batt_meter_R3-12-47-3_tn_2477;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2477;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2477;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2477;
     sense_object R3-12-47-3_tm_852;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2477;
     parent batt_inv_R3-12-47-3_tn_2477;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4654 { 
     name R3-12-47-3_tn_2477; 
     phases CS; 
     parent R3-12-47-3_tm_852; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2478;
     from R3-12-47-3_tn_2478;
     to batt_meter_R3-12-47-3_tn_2478;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2478;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2478;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2478;
     sense_object R3-12-47-3_tm_853;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2478;
     parent batt_inv_R3-12-47-3_tn_2478;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4655 { 
     name R3-12-47-3_tn_2478; 
     phases BS; 
     parent R3-12-47-3_tm_853; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4656 { 
     name R3-12-47-3_tn_2479; 
     phases CS; 
     parent R3-12-47-3_tm_854; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4657 { 
     name R3-12-47-3_tn_2480; 
     phases BS; 
     parent R3-12-47-3_tm_855; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4658 { 
     name R3-12-47-3_tn_2481; 
     phases CS; 
     parent R3-12-47-3_tm_856; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4659 { 
     name R3-12-47-3_tn_2482; 
     phases BS; 
     parent R3-12-47-3_tm_857; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4660 { 
     name R3-12-47-3_tn_2483; 
     phases CS; 
     parent R3-12-47-3_tm_858; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4661 { 
     name R3-12-47-3_tn_2484; 
     phases AS; 
     parent R3-12-47-3_tm_859; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4662 { 
     name R3-12-47-3_tn_2485; 
     phases CS; 
     parent R3-12-47-3_tm_860; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2486;
     from R3-12-47-3_tn_2486;
     to batt_meter_R3-12-47-3_tn_2486;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2486;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2486;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2486;
     sense_object R3-12-47-3_tm_861;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2486;
     parent batt_inv_R3-12-47-3_tn_2486;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4663 { 
     name R3-12-47-3_tn_2486; 
     phases AS; 
     parent R3-12-47-3_tm_861; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2487;
     from R3-12-47-3_tn_2487;
     to batt_meter_R3-12-47-3_tn_2487;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2487;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2487;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2487;
     sense_object R3-12-47-3_tm_862;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2487;
     parent batt_inv_R3-12-47-3_tn_2487;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4664 { 
     name R3-12-47-3_tn_2487; 
     phases CS; 
     parent R3-12-47-3_tm_862; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4665 { 
     name R3-12-47-3_tn_2488; 
     phases AS; 
     parent R3-12-47-3_tm_863; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4666 { 
     name R3-12-47-3_tn_2489; 
     phases CS; 
     parent R3-12-47-3_tm_864; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4667 { 
     name R3-12-47-3_tn_2490; 
     phases AS; 
     parent R3-12-47-3_tm_865; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2491;
     from R3-12-47-3_tn_2491;
     to batt_meter_R3-12-47-3_tn_2491;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2491;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2491;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2491;
     sense_object R3-12-47-3_tm_866;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2491;
     parent batt_inv_R3-12-47-3_tn_2491;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4668 { 
     name R3-12-47-3_tn_2491; 
     phases CS; 
     parent R3-12-47-3_tm_866; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4669 { 
     name R3-12-47-3_tn_2492; 
     phases AS; 
     parent R3-12-47-3_tm_867; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2493;
     from R3-12-47-3_tn_2493;
     to batt_meter_R3-12-47-3_tn_2493;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2493;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2493;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2493;
     sense_object R3-12-47-3_tm_868;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2493;
     parent batt_inv_R3-12-47-3_tn_2493;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4670 { 
     name R3-12-47-3_tn_2493; 
     phases CS; 
     parent R3-12-47-3_tm_868; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2494;
     from R3-12-47-3_tn_2494;
     to batt_meter_R3-12-47-3_tn_2494;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2494;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2494;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2494;
     sense_object R3-12-47-3_tm_869;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2494;
     parent batt_inv_R3-12-47-3_tn_2494;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4671 { 
     name R3-12-47-3_tn_2494; 
     phases AS; 
     parent R3-12-47-3_tm_869; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2495;
     from R3-12-47-3_tn_2495;
     to batt_meter_R3-12-47-3_tn_2495;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2495;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2495;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2495;
     sense_object R3-12-47-3_tm_870;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2495;
     parent batt_inv_R3-12-47-3_tn_2495;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4672 { 
     name R3-12-47-3_tn_2495; 
     phases CS; 
     parent R3-12-47-3_tm_870; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2496;
     from R3-12-47-3_tn_2496;
     to batt_meter_R3-12-47-3_tn_2496;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2496;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2496;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2496;
     sense_object R3-12-47-3_tm_871;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2496;
     parent batt_inv_R3-12-47-3_tn_2496;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4673 { 
     name R3-12-47-3_tn_2496; 
     phases AS; 
     parent R3-12-47-3_tm_871; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4674 { 
     name R3-12-47-3_tn_2497; 
     phases CS; 
     parent R3-12-47-3_tm_872; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2498;
     from R3-12-47-3_tn_2498;
     to batt_meter_R3-12-47-3_tn_2498;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2498;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2498;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2498;
     sense_object R3-12-47-3_tm_873;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2498;
     parent batt_inv_R3-12-47-3_tn_2498;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4675 { 
     name R3-12-47-3_tn_2498; 
     phases AS; 
     parent R3-12-47-3_tm_873; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4676 { 
     name R3-12-47-3_tn_2499; 
     phases CS; 
     parent R3-12-47-3_tm_874; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2500;
     from R3-12-47-3_tn_2500;
     to batt_meter_R3-12-47-3_tn_2500;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2500;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2500;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2500;
     sense_object R3-12-47-3_tm_875;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2500;
     parent batt_inv_R3-12-47-3_tn_2500;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4677 { 
     name R3-12-47-3_tn_2500; 
     phases AS; 
     parent R3-12-47-3_tm_875; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4678 { 
     name R3-12-47-3_tn_2501; 
     phases CS; 
     parent R3-12-47-3_tm_876; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4679 { 
     name R3-12-47-3_tn_2502; 
     phases AS; 
     parent R3-12-47-3_tm_877; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4680 { 
     name R3-12-47-3_tn_2503; 
     phases CS; 
     parent R3-12-47-3_tm_878; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4681 { 
     name R3-12-47-3_tn_2504; 
     phases AS; 
     parent R3-12-47-3_tm_879; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2505;
     from R3-12-47-3_tn_2505;
     to batt_meter_R3-12-47-3_tn_2505;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2505;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2505;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2505;
     sense_object R3-12-47-3_tm_880;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2505;
     parent batt_inv_R3-12-47-3_tn_2505;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4682 { 
     name R3-12-47-3_tn_2505; 
     phases BS; 
     parent R3-12-47-3_tm_880; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2506;
     from R3-12-47-3_tn_2506;
     to batt_meter_R3-12-47-3_tn_2506;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2506;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2506;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2506;
     sense_object R3-12-47-3_tm_881;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2506;
     parent batt_inv_R3-12-47-3_tn_2506;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4683 { 
     name R3-12-47-3_tn_2506; 
     phases AS; 
     parent R3-12-47-3_tm_881; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2507;
     from R3-12-47-3_tn_2507;
     to batt_meter_R3-12-47-3_tn_2507;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2507;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2507;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2507;
     sense_object R3-12-47-3_tm_882;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2507;
     parent batt_inv_R3-12-47-3_tn_2507;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4684 { 
     name R3-12-47-3_tn_2507; 
     phases BS; 
     parent R3-12-47-3_tm_882; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2508;
     from R3-12-47-3_tn_2508;
     to batt_meter_R3-12-47-3_tn_2508;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2508;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2508;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2508;
     sense_object R3-12-47-3_tm_883;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2508;
     parent batt_inv_R3-12-47-3_tn_2508;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4685 { 
     name R3-12-47-3_tn_2508; 
     phases CS; 
     parent R3-12-47-3_tm_883; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2509;
     from R3-12-47-3_tn_2509;
     to batt_meter_R3-12-47-3_tn_2509;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2509;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2509;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2509;
     sense_object R3-12-47-3_tm_884;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2509;
     parent batt_inv_R3-12-47-3_tn_2509;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4686 { 
     name R3-12-47-3_tn_2509; 
     phases BS; 
     parent R3-12-47-3_tm_884; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2510;
     from R3-12-47-3_tn_2510;
     to batt_meter_R3-12-47-3_tn_2510;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2510;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2510;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2510;
     sense_object R3-12-47-3_tm_885;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2510;
     parent batt_inv_R3-12-47-3_tn_2510;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4687 { 
     name R3-12-47-3_tn_2510; 
     phases CS; 
     parent R3-12-47-3_tm_885; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4688 { 
     name R3-12-47-3_tn_2511; 
     phases AS; 
     parent R3-12-47-3_tm_886; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2512;
     from R3-12-47-3_tn_2512;
     to batt_meter_R3-12-47-3_tn_2512;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2512;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2512;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2512;
     sense_object R3-12-47-3_tm_887;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2512;
     parent batt_inv_R3-12-47-3_tn_2512;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4689 { 
     name R3-12-47-3_tn_2512; 
     phases BS; 
     parent R3-12-47-3_tm_887; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2513;
     from R3-12-47-3_tn_2513;
     to batt_meter_R3-12-47-3_tn_2513;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2513;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2513;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2513;
     sense_object R3-12-47-3_tm_888;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2513;
     parent batt_inv_R3-12-47-3_tn_2513;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4690 { 
     name R3-12-47-3_tn_2513; 
     phases CS; 
     parent R3-12-47-3_tm_888; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2514;
     from R3-12-47-3_tn_2514;
     to batt_meter_R3-12-47-3_tn_2514;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2514;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2514;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2514;
     sense_object R3-12-47-3_tm_889;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2514;
     parent batt_inv_R3-12-47-3_tn_2514;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4691 { 
     name R3-12-47-3_tn_2514; 
     phases AS; 
     parent R3-12-47-3_tm_889; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2515;
     from R3-12-47-3_tn_2515;
     to batt_meter_R3-12-47-3_tn_2515;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2515;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2515;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2515;
     sense_object R3-12-47-3_tm_890;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2515;
     parent batt_inv_R3-12-47-3_tn_2515;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4692 { 
     name R3-12-47-3_tn_2515; 
     phases BS; 
     parent R3-12-47-3_tm_890; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4693 { 
     name R3-12-47-3_tn_2516; 
     phases AS; 
     parent R3-12-47-3_tm_891; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4694 { 
     name R3-12-47-3_tn_2517; 
     phases BS; 
     parent R3-12-47-3_tm_892; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2518;
     from R3-12-47-3_tn_2518;
     to batt_meter_R3-12-47-3_tn_2518;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2518;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2518;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2518;
     sense_object R3-12-47-3_tm_893;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2518;
     parent batt_inv_R3-12-47-3_tn_2518;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4695 { 
     name R3-12-47-3_tn_2518; 
     phases AS; 
     parent R3-12-47-3_tm_893; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2519;
     from R3-12-47-3_tn_2519;
     to batt_meter_R3-12-47-3_tn_2519;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2519;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2519;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2519;
     sense_object R3-12-47-3_tm_894;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2519;
     parent batt_inv_R3-12-47-3_tn_2519;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4696 { 
     name R3-12-47-3_tn_2519; 
     phases CS; 
     parent R3-12-47-3_tm_894; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2520;
     from R3-12-47-3_tn_2520;
     to batt_meter_R3-12-47-3_tn_2520;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2520;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2520;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2520;
     sense_object R3-12-47-3_tm_895;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2520;
     parent batt_inv_R3-12-47-3_tn_2520;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4697 { 
     name R3-12-47-3_tn_2520; 
     phases AS; 
     parent R3-12-47-3_tm_895; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2521;
     from R3-12-47-3_tn_2521;
     to batt_meter_R3-12-47-3_tn_2521;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2521;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2521;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2521;
     sense_object R3-12-47-3_tm_896;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2521;
     parent batt_inv_R3-12-47-3_tn_2521;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4698 { 
     name R3-12-47-3_tn_2521; 
     phases CS; 
     parent R3-12-47-3_tm_896; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2522;
     from R3-12-47-3_tn_2522;
     to batt_meter_R3-12-47-3_tn_2522;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2522;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2522;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2522;
     sense_object R3-12-47-3_tm_897;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2522;
     parent batt_inv_R3-12-47-3_tn_2522;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4699 { 
     name R3-12-47-3_tn_2522; 
     phases AS; 
     parent R3-12-47-3_tm_897; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2523;
     from R3-12-47-3_tn_2523;
     to batt_meter_R3-12-47-3_tn_2523;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2523;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2523;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2523;
     sense_object R3-12-47-3_tm_898;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2523;
     parent batt_inv_R3-12-47-3_tn_2523;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4700 { 
     name R3-12-47-3_tn_2523; 
     phases CS; 
     parent R3-12-47-3_tm_898; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2524;
     from R3-12-47-3_tn_2524;
     to batt_meter_R3-12-47-3_tn_2524;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2524;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2524;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2524;
     sense_object R3-12-47-3_tm_899;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2524;
     parent batt_inv_R3-12-47-3_tn_2524;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4701 { 
     name R3-12-47-3_tn_2524; 
     phases AS; 
     parent R3-12-47-3_tm_899; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2525;
     from R3-12-47-3_tn_2525;
     to batt_meter_R3-12-47-3_tn_2525;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2525;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2525;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2525;
     sense_object R3-12-47-3_tm_900;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2525;
     parent batt_inv_R3-12-47-3_tn_2525;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4702 { 
     name R3-12-47-3_tn_2525; 
     phases BS; 
     parent R3-12-47-3_tm_900; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2526;
     from R3-12-47-3_tn_2526;
     to batt_meter_R3-12-47-3_tn_2526;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2526;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2526;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2526;
     sense_object R3-12-47-3_tm_901;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2526;
     parent batt_inv_R3-12-47-3_tn_2526;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4703 { 
     name R3-12-47-3_tn_2526; 
     phases CS; 
     parent R3-12-47-3_tm_901; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4704 { 
     name R3-12-47-3_tn_2527; 
     phases AS; 
     parent R3-12-47-3_tm_902; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4705 { 
     name R3-12-47-3_tn_2528; 
     phases BS; 
     parent R3-12-47-3_tm_903; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2529;
     from R3-12-47-3_tn_2529;
     to batt_meter_R3-12-47-3_tn_2529;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2529;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2529;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2529;
     sense_object R3-12-47-3_tm_904;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2529;
     parent batt_inv_R3-12-47-3_tn_2529;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4706 { 
     name R3-12-47-3_tn_2529; 
     phases CS; 
     parent R3-12-47-3_tm_904; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4707 { 
     name R3-12-47-3_tn_2530; 
     phases AS; 
     parent R3-12-47-3_tm_905; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2531;
     from R3-12-47-3_tn_2531;
     to batt_meter_R3-12-47-3_tn_2531;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2531;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2531;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2531;
     sense_object R3-12-47-3_tm_906;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2531;
     parent batt_inv_R3-12-47-3_tn_2531;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4708 { 
     name R3-12-47-3_tn_2531; 
     phases CS; 
     parent R3-12-47-3_tm_906; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4709 { 
     name R3-12-47-3_tn_2532; 
     phases AS; 
     parent R3-12-47-3_tm_907; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2533;
     from R3-12-47-3_tn_2533;
     to batt_meter_R3-12-47-3_tn_2533;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2533;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2533;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2533;
     sense_object R3-12-47-3_tm_908;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2533;
     parent batt_inv_R3-12-47-3_tn_2533;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4710 { 
     name R3-12-47-3_tn_2533; 
     phases CS; 
     parent R3-12-47-3_tm_908; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4711 { 
     name R3-12-47-3_tn_2534; 
     phases AS; 
     parent R3-12-47-3_tm_909; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2535;
     from R3-12-47-3_tn_2535;
     to batt_meter_R3-12-47-3_tn_2535;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2535;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2535;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2535;
     sense_object R3-12-47-3_tm_910;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2535;
     parent batt_inv_R3-12-47-3_tn_2535;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4712 { 
     name R3-12-47-3_tn_2535; 
     phases CS; 
     parent R3-12-47-3_tm_910; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4713 { 
     name R3-12-47-3_tn_2536; 
     phases AS; 
     parent R3-12-47-3_tm_911; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2537;
     from R3-12-47-3_tn_2537;
     to batt_meter_R3-12-47-3_tn_2537;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2537;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2537;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2537;
     sense_object R3-12-47-3_tm_912;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2537;
     parent batt_inv_R3-12-47-3_tn_2537;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4714 { 
     name R3-12-47-3_tn_2537; 
     phases CS; 
     parent R3-12-47-3_tm_912; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4715 { 
     name R3-12-47-3_tn_2538; 
     phases AS; 
     parent R3-12-47-3_tm_913; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2539;
     from R3-12-47-3_tn_2539;
     to batt_meter_R3-12-47-3_tn_2539;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2539;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2539;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2539;
     sense_object R3-12-47-3_tm_914;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2539;
     parent batt_inv_R3-12-47-3_tn_2539;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4716 { 
     name R3-12-47-3_tn_2539; 
     phases CS; 
     parent R3-12-47-3_tm_914; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2540;
     from R3-12-47-3_tn_2540;
     to batt_meter_R3-12-47-3_tn_2540;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2540;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2540;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2540;
     sense_object R3-12-47-3_tm_915;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2540;
     parent batt_inv_R3-12-47-3_tn_2540;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4717 { 
     name R3-12-47-3_tn_2540; 
     phases BS; 
     parent R3-12-47-3_tm_915; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2541;
     from R3-12-47-3_tn_2541;
     to batt_meter_R3-12-47-3_tn_2541;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2541;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2541;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2541;
     sense_object R3-12-47-3_tm_916;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2541;
     parent batt_inv_R3-12-47-3_tn_2541;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4718 { 
     name R3-12-47-3_tn_2541; 
     phases CS; 
     parent R3-12-47-3_tm_916; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2542;
     from R3-12-47-3_tn_2542;
     to batt_meter_R3-12-47-3_tn_2542;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2542;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2542;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2542;
     sense_object R3-12-47-3_tm_917;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2542;
     parent batt_inv_R3-12-47-3_tn_2542;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4719 { 
     name R3-12-47-3_tn_2542; 
     phases AS; 
     parent R3-12-47-3_tm_917; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4720 { 
     name R3-12-47-3_tn_2543; 
     phases BS; 
     parent R3-12-47-3_tm_918; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2544;
     from R3-12-47-3_tn_2544;
     to batt_meter_R3-12-47-3_tn_2544;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2544;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2544;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2544;
     sense_object R3-12-47-3_tm_919;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2544;
     parent batt_inv_R3-12-47-3_tn_2544;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4721 { 
     name R3-12-47-3_tn_2544; 
     phases BS; 
     parent R3-12-47-3_tm_919; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4722 { 
     name R3-12-47-3_tn_2545; 
     phases AS; 
     parent R3-12-47-3_tm_920; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2546;
     from R3-12-47-3_tn_2546;
     to batt_meter_R3-12-47-3_tn_2546;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2546;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2546;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2546;
     sense_object R3-12-47-3_tm_921;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2546;
     parent batt_inv_R3-12-47-3_tn_2546;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4723 { 
     name R3-12-47-3_tn_2546; 
     phases AS; 
     parent R3-12-47-3_tm_921; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2547;
     from R3-12-47-3_tn_2547;
     to batt_meter_R3-12-47-3_tn_2547;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2547;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2547;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2547;
     sense_object R3-12-47-3_tm_922;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2547;
     parent batt_inv_R3-12-47-3_tn_2547;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4724 { 
     name R3-12-47-3_tn_2547; 
     phases AS; 
     parent R3-12-47-3_tm_922; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2548;
     from R3-12-47-3_tn_2548;
     to batt_meter_R3-12-47-3_tn_2548;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2548;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2548;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2548;
     sense_object R3-12-47-3_tm_923;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2548;
     parent batt_inv_R3-12-47-3_tn_2548;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4725 { 
     name R3-12-47-3_tn_2548; 
     phases CS; 
     parent R3-12-47-3_tm_923; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4726 { 
     name R3-12-47-3_tn_2549; 
     phases AS; 
     parent R3-12-47-3_tm_924; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2550;
     from R3-12-47-3_tn_2550;
     to batt_meter_R3-12-47-3_tn_2550;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2550;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2550;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2550;
     sense_object R3-12-47-3_tm_925;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2550;
     parent batt_inv_R3-12-47-3_tn_2550;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4727 { 
     name R3-12-47-3_tn_2550; 
     phases CS; 
     parent R3-12-47-3_tm_925; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2551;
     from R3-12-47-3_tn_2551;
     to batt_meter_R3-12-47-3_tn_2551;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2551;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2551;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2551;
     sense_object R3-12-47-3_tm_926;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2551;
     parent batt_inv_R3-12-47-3_tn_2551;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4728 { 
     name R3-12-47-3_tn_2551; 
     phases AS; 
     parent R3-12-47-3_tm_926; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2552;
     from R3-12-47-3_tn_2552;
     to batt_meter_R3-12-47-3_tn_2552;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2552;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2552;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2552;
     sense_object R3-12-47-3_tm_927;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2552;
     parent batt_inv_R3-12-47-3_tn_2552;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4729 { 
     name R3-12-47-3_tn_2552; 
     phases CS; 
     parent R3-12-47-3_tm_927; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4730 { 
     name R3-12-47-3_tn_2553; 
     phases AS; 
     parent R3-12-47-3_tm_928; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2554;
     from R3-12-47-3_tn_2554;
     to batt_meter_R3-12-47-3_tn_2554;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2554;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2554;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2554;
     sense_object R3-12-47-3_tm_929;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2554;
     parent batt_inv_R3-12-47-3_tn_2554;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4731 { 
     name R3-12-47-3_tn_2554; 
     phases CS; 
     parent R3-12-47-3_tm_929; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4732 { 
     name R3-12-47-3_tn_2555; 
     phases AS; 
     parent R3-12-47-3_tm_930; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2556;
     from R3-12-47-3_tn_2556;
     to batt_meter_R3-12-47-3_tn_2556;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2556;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2556;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2556;
     sense_object R3-12-47-3_tm_931;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2556;
     parent batt_inv_R3-12-47-3_tn_2556;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4733 { 
     name R3-12-47-3_tn_2556; 
     phases CS; 
     parent R3-12-47-3_tm_931; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2557;
     from R3-12-47-3_tn_2557;
     to batt_meter_R3-12-47-3_tn_2557;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2557;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2557;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2557;
     sense_object R3-12-47-3_tm_932;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2557;
     parent batt_inv_R3-12-47-3_tn_2557;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4734 { 
     name R3-12-47-3_tn_2557; 
     phases AS; 
     parent R3-12-47-3_tm_932; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4735 { 
     name R3-12-47-3_tn_2558; 
     phases CS; 
     parent R3-12-47-3_tm_933; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2559;
     from R3-12-47-3_tn_2559;
     to batt_meter_R3-12-47-3_tn_2559;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2559;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2559;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2559;
     sense_object R3-12-47-3_tm_934;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2559;
     parent batt_inv_R3-12-47-3_tn_2559;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4736 { 
     name R3-12-47-3_tn_2559; 
     phases AS; 
     parent R3-12-47-3_tm_934; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2560;
     from R3-12-47-3_tn_2560;
     to batt_meter_R3-12-47-3_tn_2560;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2560;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2560;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2560;
     sense_object R3-12-47-3_tm_935;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2560;
     parent batt_inv_R3-12-47-3_tn_2560;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4737 { 
     name R3-12-47-3_tn_2560; 
     phases CS; 
     parent R3-12-47-3_tm_935; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4738 { 
     name R3-12-47-3_tn_2561; 
     phases AS; 
     parent R3-12-47-3_tm_936; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2562;
     from R3-12-47-3_tn_2562;
     to batt_meter_R3-12-47-3_tn_2562;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2562;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2562;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2562;
     sense_object R3-12-47-3_tm_937;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2562;
     parent batt_inv_R3-12-47-3_tn_2562;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4739 { 
     name R3-12-47-3_tn_2562; 
     phases BS; 
     parent R3-12-47-3_tm_937; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2563;
     from R3-12-47-3_tn_2563;
     to batt_meter_R3-12-47-3_tn_2563;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2563;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2563;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2563;
     sense_object R3-12-47-3_tm_938;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2563;
     parent batt_inv_R3-12-47-3_tn_2563;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4740 { 
     name R3-12-47-3_tn_2563; 
     phases CS; 
     parent R3-12-47-3_tm_938; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2564;
     from R3-12-47-3_tn_2564;
     to batt_meter_R3-12-47-3_tn_2564;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2564;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2564;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2564;
     sense_object R3-12-47-3_tm_939;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2564;
     parent batt_inv_R3-12-47-3_tn_2564;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4741 { 
     name R3-12-47-3_tn_2564; 
     phases AS; 
     parent R3-12-47-3_tm_939; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2565;
     from R3-12-47-3_tn_2565;
     to batt_meter_R3-12-47-3_tn_2565;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2565;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2565;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2565;
     sense_object R3-12-47-3_tm_940;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2565;
     parent batt_inv_R3-12-47-3_tn_2565;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4742 { 
     name R3-12-47-3_tn_2565; 
     phases CS; 
     parent R3-12-47-3_tm_940; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2566;
     from R3-12-47-3_tn_2566;
     to batt_meter_R3-12-47-3_tn_2566;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2566;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2566;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2566;
     sense_object R3-12-47-3_tm_941;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2566;
     parent batt_inv_R3-12-47-3_tn_2566;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4743 { 
     name R3-12-47-3_tn_2566; 
     phases AS; 
     parent R3-12-47-3_tm_941; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2567;
     from R3-12-47-3_tn_2567;
     to batt_meter_R3-12-47-3_tn_2567;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2567;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2567;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2567;
     sense_object R3-12-47-3_tm_942;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2567;
     parent batt_inv_R3-12-47-3_tn_2567;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4744 { 
     name R3-12-47-3_tn_2567; 
     phases CS; 
     parent R3-12-47-3_tm_942; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2568;
     from R3-12-47-3_tn_2568;
     to batt_meter_R3-12-47-3_tn_2568;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2568;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2568;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2568;
     sense_object R3-12-47-3_tm_943;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2568;
     parent batt_inv_R3-12-47-3_tn_2568;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4745 { 
     name R3-12-47-3_tn_2568; 
     phases AS; 
     parent R3-12-47-3_tm_943; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4746 { 
     name R3-12-47-3_tn_2569; 
     phases CS; 
     parent R3-12-47-3_tm_944; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2570;
     from R3-12-47-3_tn_2570;
     to batt_meter_R3-12-47-3_tn_2570;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2570;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2570;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2570;
     sense_object R3-12-47-3_tm_945;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2570;
     parent batt_inv_R3-12-47-3_tn_2570;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4747 { 
     name R3-12-47-3_tn_2570; 
     phases AS; 
     parent R3-12-47-3_tm_945; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2571;
     from R3-12-47-3_tn_2571;
     to batt_meter_R3-12-47-3_tn_2571;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2571;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2571;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2571;
     sense_object R3-12-47-3_tm_946;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2571;
     parent batt_inv_R3-12-47-3_tn_2571;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4748 { 
     name R3-12-47-3_tn_2571; 
     phases CS; 
     parent R3-12-47-3_tm_946; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4749 { 
     name R3-12-47-3_tn_2572; 
     phases AS; 
     parent R3-12-47-3_tm_947; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4750 { 
     name R3-12-47-3_tn_2573; 
     phases CS; 
     parent R3-12-47-3_tm_948; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2574;
     from R3-12-47-3_tn_2574;
     to batt_meter_R3-12-47-3_tn_2574;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2574;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2574;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2574;
     sense_object R3-12-47-3_tm_949;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2574;
     parent batt_inv_R3-12-47-3_tn_2574;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4751 { 
     name R3-12-47-3_tn_2574; 
     phases AS; 
     parent R3-12-47-3_tm_949; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4752 { 
     name R3-12-47-3_tn_2575; 
     phases CS; 
     parent R3-12-47-3_tm_950; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2576;
     from R3-12-47-3_tn_2576;
     to batt_meter_R3-12-47-3_tn_2576;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2576;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2576;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2576;
     sense_object R3-12-47-3_tm_951;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2576;
     parent batt_inv_R3-12-47-3_tn_2576;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4753 { 
     name R3-12-47-3_tn_2576; 
     phases AS; 
     parent R3-12-47-3_tm_951; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2577;
     from R3-12-47-3_tn_2577;
     to batt_meter_R3-12-47-3_tn_2577;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2577;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2577;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2577;
     sense_object R3-12-47-3_tm_952;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2577;
     parent batt_inv_R3-12-47-3_tn_2577;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4754 { 
     name R3-12-47-3_tn_2577; 
     phases CS; 
     parent R3-12-47-3_tm_952; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2578;
     from R3-12-47-3_tn_2578;
     to batt_meter_R3-12-47-3_tn_2578;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2578;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2578;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2578;
     sense_object R3-12-47-3_tm_953;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2578;
     parent batt_inv_R3-12-47-3_tn_2578;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4755 { 
     name R3-12-47-3_tn_2578; 
     phases AS; 
     parent R3-12-47-3_tm_953; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4756 { 
     name R3-12-47-3_tn_2579; 
     phases BS; 
     parent R3-12-47-3_tm_954; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4757 { 
     name R3-12-47-3_tn_2580; 
     phases AS; 
     parent R3-12-47-3_tm_955; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4758 { 
     name R3-12-47-3_tn_2581; 
     phases BS; 
     parent R3-12-47-3_tm_956; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2582;
     from R3-12-47-3_tn_2582;
     to batt_meter_R3-12-47-3_tn_2582;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2582;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2582;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2582;
     sense_object R3-12-47-3_tm_957;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2582;
     parent batt_inv_R3-12-47-3_tn_2582;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4759 { 
     name R3-12-47-3_tn_2582; 
     phases AS; 
     parent R3-12-47-3_tm_957; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2583;
     from R3-12-47-3_tn_2583;
     to batt_meter_R3-12-47-3_tn_2583;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2583;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2583;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2583;
     sense_object R3-12-47-3_tm_958;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2583;
     parent batt_inv_R3-12-47-3_tn_2583;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4760 { 
     name R3-12-47-3_tn_2583; 
     phases BS; 
     parent R3-12-47-3_tm_958; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2584;
     from R3-12-47-3_tn_2584;
     to batt_meter_R3-12-47-3_tn_2584;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2584;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2584;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2584;
     sense_object R3-12-47-3_tm_959;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2584;
     parent batt_inv_R3-12-47-3_tn_2584;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4761 { 
     name R3-12-47-3_tn_2584; 
     phases AS; 
     parent R3-12-47-3_tm_959; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2585;
     from R3-12-47-3_tn_2585;
     to batt_meter_R3-12-47-3_tn_2585;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2585;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2585;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2585;
     sense_object R3-12-47-3_tm_960;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2585;
     parent batt_inv_R3-12-47-3_tn_2585;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4762 { 
     name R3-12-47-3_tn_2585; 
     phases BS; 
     parent R3-12-47-3_tm_960; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4763 { 
     name R3-12-47-3_tn_2586; 
     phases AS; 
     parent R3-12-47-3_tm_961; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4764 { 
     name R3-12-47-3_tn_2587; 
     phases BS; 
     parent R3-12-47-3_tm_962; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2588;
     from R3-12-47-3_tn_2588;
     to batt_meter_R3-12-47-3_tn_2588;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2588;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2588;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2588;
     sense_object R3-12-47-3_tm_963;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2588;
     parent batt_inv_R3-12-47-3_tn_2588;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4765 { 
     name R3-12-47-3_tn_2588; 
     phases AS; 
     parent R3-12-47-3_tm_963; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4766 { 
     name R3-12-47-3_tn_2589; 
     phases BS; 
     parent R3-12-47-3_tm_964; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2590;
     from R3-12-47-3_tn_2590;
     to batt_meter_R3-12-47-3_tn_2590;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2590;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2590;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2590;
     sense_object R3-12-47-3_tm_965;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2590;
     parent batt_inv_R3-12-47-3_tn_2590;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4767 { 
     name R3-12-47-3_tn_2590; 
     phases AS; 
     parent R3-12-47-3_tm_965; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4768 { 
     name R3-12-47-3_tn_2591; 
     phases BS; 
     parent R3-12-47-3_tm_966; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4769 { 
     name R3-12-47-3_tn_2592; 
     phases AS; 
     parent R3-12-47-3_tm_967; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2593;
     from R3-12-47-3_tn_2593;
     to batt_meter_R3-12-47-3_tn_2593;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2593;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2593;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2593;
     sense_object R3-12-47-3_tm_968;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2593;
     parent batt_inv_R3-12-47-3_tn_2593;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4770 { 
     name R3-12-47-3_tn_2593; 
     phases BS; 
     parent R3-12-47-3_tm_968; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4771 { 
     name R3-12-47-3_tn_2594; 
     phases AS; 
     parent R3-12-47-3_tm_969; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2595;
     from R3-12-47-3_tn_2595;
     to batt_meter_R3-12-47-3_tn_2595;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2595;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2595;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2595;
     sense_object R3-12-47-3_tm_970;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2595;
     parent batt_inv_R3-12-47-3_tn_2595;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4772 { 
     name R3-12-47-3_tn_2595; 
     phases BS; 
     parent R3-12-47-3_tm_970; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4773 { 
     name R3-12-47-3_tn_2596; 
     phases AS; 
     parent R3-12-47-3_tm_971; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4774 { 
     name R3-12-47-3_tn_2597; 
     phases BS; 
     parent R3-12-47-3_tm_972; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4775 { 
     name R3-12-47-3_tn_2598; 
     phases AS; 
     parent R3-12-47-3_tm_973; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4776 { 
     name R3-12-47-3_tn_2599; 
     phases BS; 
     parent R3-12-47-3_tm_974; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4777 { 
     name R3-12-47-3_tn_2600; 
     phases AS; 
     parent R3-12-47-3_tm_975; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4778 { 
     name R3-12-47-3_tn_2601; 
     phases BS; 
     parent R3-12-47-3_tm_976; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2602;
     from R3-12-47-3_tn_2602;
     to batt_meter_R3-12-47-3_tn_2602;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2602;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2602;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2602;
     sense_object R3-12-47-3_tm_977;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2602;
     parent batt_inv_R3-12-47-3_tn_2602;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4779 { 
     name R3-12-47-3_tn_2602; 
     phases AS; 
     parent R3-12-47-3_tm_977; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4780 { 
     name R3-12-47-3_tn_2603; 
     phases BS; 
     parent R3-12-47-3_tm_978; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2604;
     from R3-12-47-3_tn_2604;
     to batt_meter_R3-12-47-3_tn_2604;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2604;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2604;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2604;
     sense_object R3-12-47-3_tm_979;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2604;
     parent batt_inv_R3-12-47-3_tn_2604;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4781 { 
     name R3-12-47-3_tn_2604; 
     phases AS; 
     parent R3-12-47-3_tm_979; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4782 { 
     name R3-12-47-3_tn_2605; 
     phases BS; 
     parent R3-12-47-3_tm_980; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4783 { 
     name R3-12-47-3_tn_2606; 
     phases CS; 
     parent R3-12-47-3_tm_981; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4784 { 
     name R3-12-47-3_tn_2607; 
     phases CS; 
     parent R3-12-47-3_tm_982; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2608;
     from R3-12-47-3_tn_2608;
     to batt_meter_R3-12-47-3_tn_2608;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2608;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2608;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2608;
     sense_object R3-12-47-3_tm_983;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2608;
     parent batt_inv_R3-12-47-3_tn_2608;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4785 { 
     name R3-12-47-3_tn_2608; 
     phases CS; 
     parent R3-12-47-3_tm_983; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4786 { 
     name R3-12-47-3_tn_2609; 
     phases AS; 
     parent R3-12-47-3_tm_984; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2610;
     from R3-12-47-3_tn_2610;
     to batt_meter_R3-12-47-3_tn_2610;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2610;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2610;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2610;
     sense_object R3-12-47-3_tm_985;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2610;
     parent batt_inv_R3-12-47-3_tn_2610;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4787 { 
     name R3-12-47-3_tn_2610; 
     phases BS; 
     parent R3-12-47-3_tm_985; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4788 { 
     name R3-12-47-3_tn_2611; 
     phases CS; 
     parent R3-12-47-3_tm_986; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4789 { 
     name R3-12-47-3_tn_2612; 
     phases CS; 
     parent R3-12-47-3_tm_987; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2613;
     from R3-12-47-3_tn_2613;
     to batt_meter_R3-12-47-3_tn_2613;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2613;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2613;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2613;
     sense_object R3-12-47-3_tm_988;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2613;
     parent batt_inv_R3-12-47-3_tn_2613;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4790 { 
     name R3-12-47-3_tn_2613; 
     phases CS; 
     parent R3-12-47-3_tm_988; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4791 { 
     name R3-12-47-3_tn_2614; 
     phases CS; 
     parent R3-12-47-3_tm_989; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4792 { 
     name R3-12-47-3_tn_2615; 
     phases CS; 
     parent R3-12-47-3_tm_990; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2616;
     from R3-12-47-3_tn_2616;
     to batt_meter_R3-12-47-3_tn_2616;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2616;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2616;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2616;
     sense_object R3-12-47-3_tm_991;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2616;
     parent batt_inv_R3-12-47-3_tn_2616;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4793 { 
     name R3-12-47-3_tn_2616; 
     phases AS; 
     parent R3-12-47-3_tm_991; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4794 { 
     name R3-12-47-3_tn_2617; 
     phases BS; 
     parent R3-12-47-3_tm_992; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2618;
     from R3-12-47-3_tn_2618;
     to batt_meter_R3-12-47-3_tn_2618;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2618;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2618;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2618;
     sense_object R3-12-47-3_tm_993;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2618;
     parent batt_inv_R3-12-47-3_tn_2618;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4795 { 
     name R3-12-47-3_tn_2618; 
     phases CS; 
     parent R3-12-47-3_tm_993; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2619;
     from R3-12-47-3_tn_2619;
     to batt_meter_R3-12-47-3_tn_2619;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2619;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2619;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2619;
     sense_object R3-12-47-3_tm_994;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2619;
     parent batt_inv_R3-12-47-3_tn_2619;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4796 { 
     name R3-12-47-3_tn_2619; 
     phases CS; 
     parent R3-12-47-3_tm_994; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4797 { 
     name R3-12-47-3_tn_2620; 
     phases CS; 
     parent R3-12-47-3_tm_995; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2621;
     from R3-12-47-3_tn_2621;
     to batt_meter_R3-12-47-3_tn_2621;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2621;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2621;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2621;
     sense_object R3-12-47-3_tm_996;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2621;
     parent batt_inv_R3-12-47-3_tn_2621;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4798 { 
     name R3-12-47-3_tn_2621; 
     phases CS; 
     parent R3-12-47-3_tm_996; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4799 { 
     name R3-12-47-3_tn_2622; 
     phases BS; 
     parent R3-12-47-3_tm_997; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4800 { 
     name R3-12-47-3_tn_2623; 
     phases BS; 
     parent R3-12-47-3_tm_998; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2624;
     from R3-12-47-3_tn_2624;
     to batt_meter_R3-12-47-3_tn_2624;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2624;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2624;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2624;
     sense_object R3-12-47-3_tm_999;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2624;
     parent batt_inv_R3-12-47-3_tn_2624;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4801 { 
     name R3-12-47-3_tn_2624; 
     phases BS; 
     parent R3-12-47-3_tm_999; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2625;
     from R3-12-47-3_tn_2625;
     to batt_meter_R3-12-47-3_tn_2625;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2625;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2625;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2625;
     sense_object R3-12-47-3_tm_1000;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2625;
     parent batt_inv_R3-12-47-3_tn_2625;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4802 { 
     name R3-12-47-3_tn_2625; 
     phases BS; 
     parent R3-12-47-3_tm_1000; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2626;
     from R3-12-47-3_tn_2626;
     to batt_meter_R3-12-47-3_tn_2626;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2626;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2626;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2626;
     sense_object R3-12-47-3_tm_1001;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2626;
     parent batt_inv_R3-12-47-3_tn_2626;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4803 { 
     name R3-12-47-3_tn_2626; 
     phases AS; 
     parent R3-12-47-3_tm_1001; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2627;
     from R3-12-47-3_tn_2627;
     to batt_meter_R3-12-47-3_tn_2627;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2627;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2627;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2627;
     sense_object R3-12-47-3_tm_1002;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2627;
     parent batt_inv_R3-12-47-3_tn_2627;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4804 { 
     name R3-12-47-3_tn_2627; 
     phases BS; 
     parent R3-12-47-3_tm_1002; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2628;
     from R3-12-47-3_tn_2628;
     to batt_meter_R3-12-47-3_tn_2628;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2628;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2628;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2628;
     sense_object R3-12-47-3_tm_1003;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2628;
     parent batt_inv_R3-12-47-3_tn_2628;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4805 { 
     name R3-12-47-3_tn_2628; 
     phases CS; 
     parent R3-12-47-3_tm_1003; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2629;
     from R3-12-47-3_tn_2629;
     to batt_meter_R3-12-47-3_tn_2629;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2629;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2629;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2629;
     sense_object R3-12-47-3_tm_1004;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2629;
     parent batt_inv_R3-12-47-3_tn_2629;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4806 { 
     name R3-12-47-3_tn_2629; 
     phases AS; 
     parent R3-12-47-3_tm_1004; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2630;
     from R3-12-47-3_tn_2630;
     to batt_meter_R3-12-47-3_tn_2630;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2630;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2630;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2630;
     sense_object R3-12-47-3_tm_1005;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2630;
     parent batt_inv_R3-12-47-3_tn_2630;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4807 { 
     name R3-12-47-3_tn_2630; 
     phases BS; 
     parent R3-12-47-3_tm_1005; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4808 { 
     name R3-12-47-3_tn_2631; 
     phases AS; 
     parent R3-12-47-3_tm_1006; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4809 { 
     name R3-12-47-3_tn_2632; 
     phases BS; 
     parent R3-12-47-3_tm_1007; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2633;
     from R3-12-47-3_tn_2633;
     to batt_meter_R3-12-47-3_tn_2633;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2633;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2633;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2633;
     sense_object R3-12-47-3_tm_1008;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2633;
     parent batt_inv_R3-12-47-3_tn_2633;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4810 { 
     name R3-12-47-3_tn_2633; 
     phases AS; 
     parent R3-12-47-3_tm_1008; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4811 { 
     name R3-12-47-3_tn_2634; 
     phases BS; 
     parent R3-12-47-3_tm_1009; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4812 { 
     name R3-12-47-3_tn_2635; 
     phases AS; 
     parent R3-12-47-3_tm_1010; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2636;
     from R3-12-47-3_tn_2636;
     to batt_meter_R3-12-47-3_tn_2636;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2636;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2636;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2636;
     sense_object R3-12-47-3_tm_1011;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2636;
     parent batt_inv_R3-12-47-3_tn_2636;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4813 { 
     name R3-12-47-3_tn_2636; 
     phases BS; 
     parent R3-12-47-3_tm_1011; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2637;
     from R3-12-47-3_tn_2637;
     to batt_meter_R3-12-47-3_tn_2637;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2637;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2637;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2637;
     sense_object R3-12-47-3_tm_1012;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2637;
     parent batt_inv_R3-12-47-3_tn_2637;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4814 { 
     name R3-12-47-3_tn_2637; 
     phases AS; 
     parent R3-12-47-3_tm_1012; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4815 { 
     name R3-12-47-3_tn_2638; 
     phases BS; 
     parent R3-12-47-3_tm_1013; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2639;
     from R3-12-47-3_tn_2639;
     to batt_meter_R3-12-47-3_tn_2639;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2639;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2639;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2639;
     sense_object R3-12-47-3_tm_1014;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2639;
     parent batt_inv_R3-12-47-3_tn_2639;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4816 { 
     name R3-12-47-3_tn_2639; 
     phases AS; 
     parent R3-12-47-3_tm_1014; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4817 { 
     name R3-12-47-3_tn_2640; 
     phases BS; 
     parent R3-12-47-3_tm_1015; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2641;
     from R3-12-47-3_tn_2641;
     to batt_meter_R3-12-47-3_tn_2641;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2641;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2641;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2641;
     sense_object R3-12-47-3_tm_1016;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2641;
     parent batt_inv_R3-12-47-3_tn_2641;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4818 { 
     name R3-12-47-3_tn_2641; 
     phases AS; 
     parent R3-12-47-3_tm_1016; 
     power_12 10458.7835+3520.1463j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4819 { 
     name R3-12-47-3_tn_2642; 
     phases BS; 
     parent R3-12-47-3_tm_1017; 
     power_12 10458.7835+3520.1463j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2643;
     from R3-12-47-3_tn_2643;
     to batt_meter_R3-12-47-3_tn_2643;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2643;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2643;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2643;
     sense_object R3-12-47-3_tm_1018;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2643;
     parent batt_inv_R3-12-47-3_tn_2643;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4820 { 
     name R3-12-47-3_tn_2643; 
     phases AS; 
     parent R3-12-47-3_tm_1018; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4821 { 
     name R3-12-47-3_tn_2644; 
     phases CS; 
     parent R3-12-47-3_tm_1019; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4822 { 
     name R3-12-47-3_tn_2645; 
     phases AS; 
     parent R3-12-47-3_tm_1020; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2646;
     from R3-12-47-3_tn_2646;
     to batt_meter_R3-12-47-3_tn_2646;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2646;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2646;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2646;
     sense_object R3-12-47-3_tm_1021;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2646;
     parent batt_inv_R3-12-47-3_tn_2646;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4823 { 
     name R3-12-47-3_tn_2646; 
     phases CS; 
     parent R3-12-47-3_tm_1021; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4824 { 
     name R3-12-47-3_tn_2647; 
     phases AS; 
     parent R3-12-47-3_tm_1022; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2648;
     from R3-12-47-3_tn_2648;
     to batt_meter_R3-12-47-3_tn_2648;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2648;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2648;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2648;
     sense_object R3-12-47-3_tm_1023;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2648;
     parent batt_inv_R3-12-47-3_tn_2648;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4825 { 
     name R3-12-47-3_tn_2648; 
     phases CS; 
     parent R3-12-47-3_tm_1023; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4826 { 
     name R3-12-47-3_tn_2649; 
     phases BS; 
     parent R3-12-47-3_tm_1024; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4827 { 
     name R3-12-47-3_tn_2650; 
     phases CS; 
     parent R3-12-47-3_tm_1025; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4828 { 
     name R3-12-47-3_tn_2651; 
     phases BS; 
     parent R3-12-47-3_tm_1026; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4829 { 
     name R3-12-47-3_tn_2652; 
     phases CS; 
     parent R3-12-47-3_tm_1027; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2653;
     from R3-12-47-3_tn_2653;
     to batt_meter_R3-12-47-3_tn_2653;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2653;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2653;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2653;
     sense_object R3-12-47-3_tm_1028;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2653;
     parent batt_inv_R3-12-47-3_tn_2653;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4830 { 
     name R3-12-47-3_tn_2653; 
     phases BS; 
     parent R3-12-47-3_tm_1028; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2654;
     from R3-12-47-3_tn_2654;
     to batt_meter_R3-12-47-3_tn_2654;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2654;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2654;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2654;
     sense_object R3-12-47-3_tm_1029;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2654;
     parent batt_inv_R3-12-47-3_tn_2654;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4831 { 
     name R3-12-47-3_tn_2654; 
     phases CS; 
     parent R3-12-47-3_tm_1029; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2655;
     from R3-12-47-3_tn_2655;
     to batt_meter_R3-12-47-3_tn_2655;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2655;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2655;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2655;
     sense_object R3-12-47-3_tm_1030;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2655;
     parent batt_inv_R3-12-47-3_tn_2655;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4832 { 
     name R3-12-47-3_tn_2655; 
     phases BS; 
     parent R3-12-47-3_tm_1030; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2656;
     from R3-12-47-3_tn_2656;
     to batt_meter_R3-12-47-3_tn_2656;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2656;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2656;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2656;
     sense_object R3-12-47-3_tm_1031;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R3-12-47-3_tn_2656;
     parent batt_inv_R3-12-47-3_tn_2656;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4833 { 
     name R3-12-47-3_tn_2656; 
     phases CS; 
     parent R3-12-47-3_tm_1031; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4834 { 
     name R3-12-47-3_tn_2657; 
     phases AS; 
     parent R3-12-47-3_tm_1032; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4835 { 
     name R3-12-47-3_tn_2658; 
     phases BS; 
     parent R3-12-47-3_tm_1033; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2659;
     from R3-12-47-3_tn_2659;
     to batt_meter_R3-12-47-3_tn_2659;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2659;
