     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_681;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_681;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_681;
     sense_object R4-12-47-1_tm_205;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_681;
     parent batt_inv_R4-12-47-1_tn_681;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1376 { 
     name R4-12-47-1_tn_681; 
     phases CS; 
     parent R4-12-47-1_tm_205; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1377 { 
     name R4-12-47-1_tn_682; 
     phases CS; 
     parent R4-12-47-1_tm_206; 
     power_12 11279.8818+5759.5844j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1378 { 
     name R4-12-47-1_tn_683; 
     phases CS; 
     parent R4-12-47-1_tm_207; 
     power_12 3496.763358+1785.471164j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_684;
     from R4-12-47-1_tn_684;
     to batt_meter_R4-12-47-1_tn_684;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_684;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_684;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_684;
     sense_object R4-12-47-1_tm_208;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_684;
     parent batt_inv_R4-12-47-1_tn_684;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1379 { 
     name R4-12-47-1_tn_684; 
     phases AS; 
     parent R4-12-47-1_tm_208; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_685;
     from R4-12-47-1_tn_685;
     to batt_meter_R4-12-47-1_tn_685;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_685;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_685;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_685;
     sense_object R4-12-47-1_tm_209;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_685;
     parent batt_inv_R4-12-47-1_tn_685;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1380 { 
     name R4-12-47-1_tn_685; 
     phases BS; 
     parent R4-12-47-1_tm_209; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1381 { 
     name R4-12-47-1_tn_686; 
     phases CS; 
     parent R4-12-47-1_tm_210; 
     power_12 22559.7636+11519.1689j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_687;
     from R4-12-47-1_tn_687;
     to batt_meter_R4-12-47-1_tn_687;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_687;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_687;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_687;
     sense_object R4-12-47-1_tm_211;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_687;
     parent batt_inv_R4-12-47-1_tn_687;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1382 { 
     name R4-12-47-1_tn_687; 
     phases CS; 
     parent R4-12-47-1_tm_211; 
     power_12 11279.8818+5759.5844j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_688;
     from R4-12-47-1_tn_688;
     to batt_meter_R4-12-47-1_tn_688;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_688;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_688;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_688;
     sense_object R4-12-47-1_tm_212;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_688;
     parent batt_inv_R4-12-47-1_tn_688;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1383 { 
     name R4-12-47-1_tn_688; 
     phases AS; 
     parent R4-12-47-1_tm_212; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1384 { 
     name R4-12-47-1_tn_689; 
     phases AS; 
     parent R4-12-47-1_tm_213; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1385 { 
     name R4-12-47-1_tn_690; 
     phases BS; 
     parent R4-12-47-1_tm_214; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1386 { 
     name R4-12-47-1_tn_691; 
     phases CS; 
     parent R4-12-47-1_tm_215; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1387 { 
     name R4-12-47-1_tn_692; 
     phases CS; 
     parent R4-12-47-1_tm_216; 
     power_12 4511.9527+2303.8338j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1388 { 
     name R4-12-47-1_tn_693; 
     phases AS; 
     parent R4-12-47-1_tm_217; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1389 { 
     name R4-12-47-1_tn_694; 
     phases AS; 
     parent R4-12-47-1_tm_218; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_695;
     from R4-12-47-1_tn_695;
     to batt_meter_R4-12-47-1_tn_695;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_695;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_695;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_695;
     sense_object R4-12-47-1_tm_219;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_695;
     parent batt_inv_R4-12-47-1_tn_695;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1390 { 
     name R4-12-47-1_tn_695; 
     phases AS; 
     parent R4-12-47-1_tm_219; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1391 { 
     name R4-12-47-1_tn_696; 
     phases AS; 
     parent R4-12-47-1_tm_220; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1392 { 
     name R4-12-47-1_tn_697; 
     phases AS; 
     parent R4-12-47-1_tm_221; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1393 { 
     name R4-12-47-1_tn_698; 
     phases AS; 
     parent R4-12-47-1_tm_222; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1394 { 
     name R4-12-47-1_tn_699; 
     phases BS; 
     parent R4-12-47-1_tm_223; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_700;
     from R4-12-47-1_tn_700;
     to batt_meter_R4-12-47-1_tn_700;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_700;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_700;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_700;
     sense_object R4-12-47-1_tm_224;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_700;
     parent batt_inv_R4-12-47-1_tn_700;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1395 { 
     name R4-12-47-1_tn_700; 
     phases CS; 
     parent R4-12-47-1_tm_224; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1396 { 
     name R4-12-47-1_tn_701; 
     phases CS; 
     parent R4-12-47-1_tm_225; 
     power_12 11279.8818+5759.5844j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_702;
     from R4-12-47-1_tn_702;
     to batt_meter_R4-12-47-1_tn_702;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_702;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_702;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_702;
     sense_object R4-12-47-1_tm_226;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_702;
     parent batt_inv_R4-12-47-1_tn_702;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1397 { 
     name R4-12-47-1_tn_702; 
     phases AS; 
     parent R4-12-47-1_tm_226; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1398 { 
     name R4-12-47-1_tn_703; 
     phases BS; 
     parent R4-12-47-1_tm_227; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1399 { 
     name R4-12-47-1_tn_704; 
     phases CS; 
     parent R4-12-47-1_tm_228; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_705;
     from R4-12-47-1_tn_705;
     to batt_meter_R4-12-47-1_tn_705;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_705;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_705;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_705;
     sense_object R4-12-47-1_tm_229;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_705;
     parent batt_inv_R4-12-47-1_tn_705;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1400 { 
     name R4-12-47-1_tn_705; 
     phases AS; 
     parent R4-12-47-1_tm_229; 
     power_12 22216.3449+11574.9148j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1401 { 
     name R4-12-47-1_tn_706; 
     phases CS; 
     parent R4-12-47-1_tm_230; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_707;
     from R4-12-47-1_tn_707;
     to batt_meter_R4-12-47-1_tn_707;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_707;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_707;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_707;
     sense_object R4-12-47-1_tm_231;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_707;
     parent batt_inv_R4-12-47-1_tn_707;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1402 { 
     name R4-12-47-1_tn_707; 
     phases AS; 
     parent R4-12-47-1_tm_231; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_708;
     from R4-12-47-1_tn_708;
     to batt_meter_R4-12-47-1_tn_708;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_708;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_708;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_708;
     sense_object R4-12-47-1_tm_232;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_708;
     parent batt_inv_R4-12-47-1_tn_708;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1403 { 
     name R4-12-47-1_tn_708; 
     phases CS; 
     parent R4-12-47-1_tm_232; 
     power_12 22559.7636+11519.1689j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_709;
     from R4-12-47-1_tn_709;
     to batt_meter_R4-12-47-1_tn_709;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_709;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_709;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_709;
     sense_object R4-12-47-1_tm_233;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_709;
     parent batt_inv_R4-12-47-1_tn_709;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1404 { 
     name R4-12-47-1_tn_709; 
     phases AS; 
     parent R4-12-47-1_tm_233; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1405 { 
     name R4-12-47-1_tn_710; 
     phases CS; 
     parent R4-12-47-1_tm_234; 
     power_12 11279.8818+5759.5844j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1406 { 
     name R4-12-47-1_tn_711; 
     phases AS; 
     parent R4-12-47-1_tm_235; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_712;
     from R4-12-47-1_tn_712;
     to batt_meter_R4-12-47-1_tn_712;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_712;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_712;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_712;
     sense_object R4-12-47-1_tm_236;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_712;
     parent batt_inv_R4-12-47-1_tn_712;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1407 { 
     name R4-12-47-1_tn_712; 
     phases CS; 
     parent R4-12-47-1_tm_236; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1408 { 
     name R4-12-47-1_tn_713; 
     phases AS; 
     parent R4-12-47-1_tm_237; 
     power_12 22216.3449+11574.9148j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_714;
     from R4-12-47-1_tn_714;
     to batt_meter_R4-12-47-1_tn_714;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_714;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_714;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_714;
     sense_object R4-12-47-1_tm_238;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_714;
     parent batt_inv_R4-12-47-1_tn_714;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1409 { 
     name R4-12-47-1_tn_714; 
     phases CS; 
     parent R4-12-47-1_tm_238; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_715;
     from R4-12-47-1_tn_715;
     to batt_meter_R4-12-47-1_tn_715;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_715;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_715;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_715;
     sense_object R4-12-47-1_tm_239;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_715;
     parent batt_inv_R4-12-47-1_tn_715;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1410 { 
     name R4-12-47-1_tn_715; 
     phases AS; 
     parent R4-12-47-1_tm_239; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_716;
     from R4-12-47-1_tn_716;
     to batt_meter_R4-12-47-1_tn_716;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_716;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_716;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_716;
     sense_object R4-12-47-1_tm_240;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_716;
     parent batt_inv_R4-12-47-1_tn_716;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1411 { 
     name R4-12-47-1_tn_716; 
     phases CS; 
     parent R4-12-47-1_tm_240; 
     power_12 22559.7636+11519.1689j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_717;
     from R4-12-47-1_tn_717;
     to batt_meter_R4-12-47-1_tn_717;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_717;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_717;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_717;
     sense_object R4-12-47-1_tm_241;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_717;
     parent batt_inv_R4-12-47-1_tn_717;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1412 { 
     name R4-12-47-1_tn_717; 
     phases AS; 
     parent R4-12-47-1_tm_241; 
     power_12 22216.3449+11574.9148j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1413 { 
     name R4-12-47-1_tn_718; 
     phases CS; 
     parent R4-12-47-1_tm_242; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1414 { 
     name R4-12-47-1_tn_719; 
     phases CS; 
     parent R4-12-47-1_tm_243; 
     power_12 22559.7636+11519.1689j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_720;
     from R4-12-47-1_tn_720;
     to batt_meter_R4-12-47-1_tn_720;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_720;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_720;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_720;
     sense_object R4-12-47-1_tm_244;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_720;
     parent batt_inv_R4-12-47-1_tn_720;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1415 { 
     name R4-12-47-1_tn_720; 
     phases AS; 
     parent R4-12-47-1_tm_244; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1416 { 
     name R4-12-47-1_tn_721; 
     phases AS; 
     parent R4-12-47-1_tm_245; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1417 { 
     name R4-12-47-1_tn_722; 
     phases CS; 
     parent R4-12-47-1_tm_246; 
     power_12 22559.7636+11519.1689j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_723;
     from R4-12-47-1_tn_723;
     to batt_meter_R4-12-47-1_tn_723;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_723;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_723;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_723;
     sense_object R4-12-47-1_tm_247;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_723;
     parent batt_inv_R4-12-47-1_tn_723;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1418 { 
     name R4-12-47-1_tn_723; 
     phases CS; 
     parent R4-12-47-1_tm_247; 
     power_12 11279.8818+5759.5844j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1419 { 
     name R4-12-47-1_tn_724; 
     phases CS; 
     parent R4-12-47-1_tm_248; 
     power_12 11279.8818+5759.5844j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_725;
     from R4-12-47-1_tn_725;
     to batt_meter_R4-12-47-1_tn_725;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_725;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_725;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_725;
     sense_object R4-12-47-1_tm_249;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_725;
     parent batt_inv_R4-12-47-1_tn_725;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1420 { 
     name R4-12-47-1_tn_725; 
     phases CS; 
     parent R4-12-47-1_tm_249; 
     power_12 11279.8818+5759.5844j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1421 { 
     name R4-12-47-1_tn_726; 
     phases AS; 
     parent R4-12-47-1_tm_250; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_727;
     from R4-12-47-1_tn_727;
     to batt_meter_R4-12-47-1_tn_727;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_727;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_727;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_727;
     sense_object R4-12-47-1_tm_251;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_727;
     parent batt_inv_R4-12-47-1_tn_727;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1422 { 
     name R4-12-47-1_tn_727; 
     phases CS; 
     parent R4-12-47-1_tm_251; 
     power_12 22559.7636+11519.1689j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1423 { 
     name R4-12-47-1_tn_728; 
     phases AS; 
     parent R4-12-47-1_tm_252; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1424 { 
     name R4-12-47-1_tn_729; 
     phases CS; 
     parent R4-12-47-1_tm_253; 
     power_12 22559.7636+11519.1689j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1425 { 
     name R4-12-47-1_tn_730; 
     phases AS; 
     parent R4-12-47-1_tm_254; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_731;
     from R4-12-47-1_tn_731;
     to batt_meter_R4-12-47-1_tn_731;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_731;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_731;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_731;
     sense_object R4-12-47-1_tm_255;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_731;
     parent batt_inv_R4-12-47-1_tn_731;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1426 { 
     name R4-12-47-1_tn_731; 
     phases CS; 
     parent R4-12-47-1_tm_255; 
     power_12 22559.7636+11519.1689j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1427 { 
     name R4-12-47-1_tn_732; 
     phases CS; 
     parent R4-12-47-1_tm_256; 
     power_12 16750.624473+8552.982834j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_733;
     from R4-12-47-1_tn_733;
     to batt_meter_R4-12-47-1_tn_733;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_733;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_733;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_733;
     sense_object R4-12-47-1_tm_257;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_733;
     parent batt_inv_R4-12-47-1_tn_733;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1428 { 
     name R4-12-47-1_tn_733; 
     phases CS; 
     parent R4-12-47-1_tm_257; 
     power_12 7219.124352+3686.134016j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_734;
     from R4-12-47-1_tn_734;
     to batt_meter_R4-12-47-1_tn_734;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_734;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_734;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_734;
     sense_object R4-12-47-1_tm_258;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_734;
     parent batt_inv_R4-12-47-1_tn_734;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1429 { 
     name R4-12-47-1_tn_734; 
     phases CS; 
     parent R4-12-47-1_tm_258; 
     power_12 11279.8818+5759.5844j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1430 { 
     name R4-12-47-1_tn_735; 
     phases BS; 
     parent R4-12-47-1_tm_259; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1431 { 
     name R4-12-47-1_tn_736; 
     phases BS; 
     parent R4-12-47-1_tm_260; 
     power_12 1844.6204+994.5104j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1432 { 
     name R4-12-47-1_tn_737; 
     phases CS; 
     parent R4-12-47-1_tm_261; 
     power_12 2255.9764+1151.9169j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1433 { 
     name R4-12-47-1_tn_738; 
     phases CS; 
     parent R4-12-47-1_tm_262; 
     power_12 11279.8818+5759.5844j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_739;
     from R4-12-47-1_tn_739;
     to batt_meter_R4-12-47-1_tn_739;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_739;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_739;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_739;
     sense_object R4-12-47-1_tm_263;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_739;
     parent batt_inv_R4-12-47-1_tn_739;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1434 { 
     name R4-12-47-1_tn_739; 
     phases BS; 
     parent R4-12-47-1_tm_263; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1435 { 
     name R4-12-47-1_tn_740; 
     phases BS; 
     parent R4-12-47-1_tm_264; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_741;
     from R4-12-47-1_tn_741;
     to batt_meter_R4-12-47-1_tn_741;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_741;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_741;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_741;
     sense_object R4-12-47-1_tm_265;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_741;
     parent batt_inv_R4-12-47-1_tn_741;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1436 { 
     name R4-12-47-1_tn_741; 
     phases BS; 
     parent R4-12-47-1_tm_265; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1437 { 
     name R4-12-47-1_tn_742; 
     phases AS; 
     parent R4-12-47-1_tm_266; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1438 { 
     name R4-12-47-1_tn_743; 
     phases BS; 
     parent R4-12-47-1_tm_267; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1439 { 
     name R4-12-47-1_tn_744; 
     phases CS; 
     parent R4-12-47-1_tm_268; 
     power_12 22559.7636+11519.1689j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1440 { 
     name R4-12-47-1_tn_745; 
     phases AS; 
     parent R4-12-47-1_tm_269; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_746;
     from R4-12-47-1_tn_746;
     to batt_meter_R4-12-47-1_tn_746;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_746;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_746;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_746;
     sense_object R4-12-47-1_tm_270;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_746;
     parent batt_inv_R4-12-47-1_tn_746;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1441 { 
     name R4-12-47-1_tn_746; 
     phases BS; 
     parent R4-12-47-1_tm_270; 
     power_12 11344.415542+6116.239124j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1442 { 
     name R4-12-47-1_tn_747; 
     phases AS; 
     parent R4-12-47-1_tm_271; 
     power_12 22216.3449+11574.9148j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_748;
     from R4-12-47-1_tn_748;
     to batt_meter_R4-12-47-1_tn_748;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_748;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_748;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_748;
     sense_object R4-12-47-1_tm_272;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_748;
     parent batt_inv_R4-12-47-1_tn_748;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1443 { 
     name R4-12-47-1_tn_748; 
     phases AS; 
     parent R4-12-47-1_tm_272; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_749;
     from R4-12-47-1_tn_749;
     to batt_meter_R4-12-47-1_tn_749;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_749;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_749;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_749;
     sense_object R4-12-47-1_tm_273;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_749;
     parent batt_inv_R4-12-47-1_tn_749;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1444 { 
     name R4-12-47-1_tn_749; 
     phases AS; 
     parent R4-12-47-1_tm_273; 
     power_12 6664.9035+3472.4745j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1445 { 
     name R4-12-47-1_tn_750; 
     phases AS; 
     parent R4-12-47-1_tm_274; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1446 { 
     name R4-12-47-1_tn_751; 
     phases AS; 
     parent R4-12-47-1_tm_275; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_752;
     from R4-12-47-1_tn_752;
     to batt_meter_R4-12-47-1_tn_752;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_752;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_752;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_752;
     sense_object R4-12-47-1_tm_276;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_752;
     parent batt_inv_R4-12-47-1_tn_752;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1447 { 
     name R4-12-47-1_tn_752; 
     phases AS; 
     parent R4-12-47-1_tm_276; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1448 { 
     name R4-12-47-1_tn_753; 
     phases BS; 
     parent R4-12-47-1_tm_277; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1449 { 
     name R4-12-47-1_tn_754; 
     phases CS; 
     parent R4-12-47-1_tm_278; 
     power_12 3383.96454+1727.87532j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1450 { 
     name R4-12-47-1_tn_755; 
     phases AS; 
     parent R4-12-47-1_tm_279; 
     power_12 444.326896+231.498296j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1451 { 
     name R4-12-47-1_tn_756; 
     phases AS; 
     parent R4-12-47-1_tm_280; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1452 { 
     name R4-12-47-1_tn_757; 
     phases BS; 
     parent R4-12-47-1_tm_281; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1453 { 
     name R4-12-47-1_tn_758; 
     phases CS; 
     parent R4-12-47-1_tm_282; 
     power_12 7523.6811606+3841.6427948j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1454 { 
     name R4-12-47-1_tn_759; 
     phases AS; 
     parent R4-12-47-1_tm_283; 
     power_12 22216.3449+11574.9148j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_760;
     from R4-12-47-1_tn_760;
     to batt_meter_R4-12-47-1_tn_760;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_760;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_760;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_760;
     sense_object R4-12-47-1_tm_284;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_760;
     parent batt_inv_R4-12-47-1_tn_760;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1455 { 
     name R4-12-47-1_tn_760; 
     phases AS; 
     parent R4-12-47-1_tm_284; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1456 { 
     name R4-12-47-1_tn_761; 
     phases BS; 
     parent R4-12-47-1_tm_285; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_762;
     from R4-12-47-1_tn_762;
     to batt_meter_R4-12-47-1_tn_762;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_762;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_762;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_762;
     sense_object R4-12-47-1_tm_286;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_762;
     parent batt_inv_R4-12-47-1_tn_762;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1457 { 
     name R4-12-47-1_tn_762; 
     phases BS; 
     parent R4-12-47-1_tm_286; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_763;
     from R4-12-47-1_tn_763;
     to batt_meter_R4-12-47-1_tn_763;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_763;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_763;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_763;
     sense_object R4-12-47-1_tm_287;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_763;
     parent batt_inv_R4-12-47-1_tn_763;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1458 { 
     name R4-12-47-1_tn_763; 
     phases BS; 
     parent R4-12-47-1_tm_287; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_764;
     from R4-12-47-1_tn_764;
     to batt_meter_R4-12-47-1_tn_764;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_764;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_764;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_764;
     sense_object R4-12-47-1_tm_288;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_764;
     parent batt_inv_R4-12-47-1_tn_764;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1459 { 
     name R4-12-47-1_tn_764; 
     phases BS; 
     parent R4-12-47-1_tm_288; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_765;
     from R4-12-47-1_tn_765;
     to batt_meter_R4-12-47-1_tn_765;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_765;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_765;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_765;
     sense_object R4-12-47-1_tm_289;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_765;
     parent batt_inv_R4-12-47-1_tn_765;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1460 { 
     name R4-12-47-1_tn_765; 
     phases BS; 
     parent R4-12-47-1_tm_289; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_766;
     from R4-12-47-1_tn_766;
     to batt_meter_R4-12-47-1_tn_766;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_766;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_766;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_766;
     sense_object R4-12-47-1_tm_290;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_766;
     parent batt_inv_R4-12-47-1_tn_766;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1461 { 
     name R4-12-47-1_tn_766; 
     phases BS; 
     parent R4-12-47-1_tm_290; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1462 { 
     name R4-12-47-1_tn_767; 
     phases BS; 
     parent R4-12-47-1_tm_291; 
     power_12 5533.8612+2983.5313j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1463 { 
     name R4-12-47-1_tn_768; 
     phases BS; 
     parent R4-12-47-1_tm_292; 
     power_12 3689.2408+1989.0209j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_769;
     from R4-12-47-1_tn_769;
     to batt_meter_R4-12-47-1_tn_769;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_769;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_769;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_769;
     sense_object R4-12-47-1_tm_293;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_769;
     parent batt_inv_R4-12-47-1_tn_769;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1464 { 
     name R4-12-47-1_tn_769; 
     phases BS; 
     parent R4-12-47-1_tm_293; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_770;
     from R4-12-47-1_tn_770;
     to batt_meter_R4-12-47-1_tn_770;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_770;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_770;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_770;
     sense_object R4-12-47-1_tm_294;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_770;
     parent batt_inv_R4-12-47-1_tn_770;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1465 { 
     name R4-12-47-1_tn_770; 
     phases BS; 
     parent R4-12-47-1_tm_294; 
     power_12 5533.8612+2983.5313j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_771;
     from R4-12-47-1_tn_771;
     to batt_meter_R4-12-47-1_tn_771;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_771;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_771;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_771;
     sense_object R4-12-47-1_tm_295;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_771;
     parent batt_inv_R4-12-47-1_tn_771;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1466 { 
     name R4-12-47-1_tn_771; 
     phases BS; 
     parent R4-12-47-1_tm_295; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_772;
     from R4-12-47-1_tn_772;
     to batt_meter_R4-12-47-1_tn_772;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_772;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_772;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_772;
     sense_object R4-12-47-1_tm_296;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_772;
     parent batt_inv_R4-12-47-1_tn_772;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1467 { 
     name R4-12-47-1_tn_772; 
     phases BS; 
     parent R4-12-47-1_tm_296; 
     power_12 18446.2041+9945.1043j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_773;
     from R4-12-47-1_tn_773;
     to batt_meter_R4-12-47-1_tn_773;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_773;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_773;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_773;
     sense_object R4-12-47-1_tm_297;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_773;
     parent batt_inv_R4-12-47-1_tn_773;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1468 { 
     name R4-12-47-1_tn_773; 
     phases CS; 
     parent R4-12-47-1_tm_297; 
     power_12 8911.106622+4550.071676j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1469 { 
     name R4-12-47-1_tn_774; 
     phases BS; 
     parent R4-12-47-1_tm_298; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_775;
     from R4-12-47-1_tn_775;
     to batt_meter_R4-12-47-1_tn_775;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_775;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_775;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_775;
     sense_object R4-12-47-1_tm_299;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_775;
     parent batt_inv_R4-12-47-1_tn_775;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1470 { 
     name R4-12-47-1_tn_775; 
     phases AS; 
     parent R4-12-47-1_tm_299; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_776;
     from R4-12-47-1_tn_776;
     to batt_meter_R4-12-47-1_tn_776;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_776;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_776;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_776;
     sense_object R4-12-47-1_tm_300;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_776;
     parent batt_inv_R4-12-47-1_tn_776;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1471 { 
     name R4-12-47-1_tn_776; 
     phases AS; 
     parent R4-12-47-1_tm_300; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1472 { 
     name R4-12-47-1_tn_777; 
     phases BS; 
     parent R4-12-47-1_tm_301; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_778;
     from R4-12-47-1_tn_778;
     to batt_meter_R4-12-47-1_tn_778;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_778;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_778;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_778;
     sense_object R4-12-47-1_tm_302;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_778;
     parent batt_inv_R4-12-47-1_tn_778;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1473 { 
     name R4-12-47-1_tn_778; 
     phases CS; 
     parent R4-12-47-1_tm_302; 
     power_12 4511.9527+2303.8338j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1474 { 
     name R4-12-47-1_tn_779; 
     phases AS; 
     parent R4-12-47-1_tm_303; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_780;
     from R4-12-47-1_tn_780;
     to batt_meter_R4-12-47-1_tn_780;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_780;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_780;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_780;
     sense_object R4-12-47-1_tm_304;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_780;
     parent batt_inv_R4-12-47-1_tn_780;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1475 { 
     name R4-12-47-1_tn_780; 
     phases BS; 
     parent R4-12-47-1_tm_304; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_781;
     from R4-12-47-1_tn_781;
     to batt_meter_R4-12-47-1_tn_781;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_781;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_781;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_781;
     sense_object R4-12-47-1_tm_305;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_781;
     parent batt_inv_R4-12-47-1_tn_781;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1476 { 
     name R4-12-47-1_tn_781; 
     phases AS; 
     parent R4-12-47-1_tm_305; 
     power_12 22216.34485+11574.91485j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_782;
     from R4-12-47-1_tn_782;
     to batt_meter_R4-12-47-1_tn_782;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_782;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_782;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_782;
     sense_object R4-12-47-1_tm_306;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_782;
     parent batt_inv_R4-12-47-1_tn_782;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1477 { 
     name R4-12-47-1_tn_782; 
     phases BS; 
     parent R4-12-47-1_tm_306; 
     power_12 30805.1608+16608.3242j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_783;
     from R4-12-47-1_tn_783;
     to batt_meter_R4-12-47-1_tn_783;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_783;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_783;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_783;
     sense_object R4-12-47-1_tm_307;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_783;
     parent batt_inv_R4-12-47-1_tn_783;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1478 { 
     name R4-12-47-1_tn_783; 
     phases CS; 
     parent R4-12-47-1_tm_307; 
     power_12 22559.7636+11519.16885j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1479 { 
     name R4-12-47-1_tn_784; 
     phases AS; 
     parent R4-12-47-1_tm_308; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1480 { 
     name R4-12-47-1_tn_785; 
     phases BS; 
     parent R4-12-47-1_tm_309; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1481 { 
     name R4-12-47-1_tn_786; 
     phases CS; 
     parent R4-12-47-1_tm_310; 
     power_12 11279.8818+5759.5844j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_787;
     from R4-12-47-1_tn_787;
     to batt_meter_R4-12-47-1_tn_787;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_787;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_787;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_787;
     sense_object R4-12-47-1_tm_311;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_787;
     parent batt_inv_R4-12-47-1_tn_787;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1482 { 
     name R4-12-47-1_tn_787; 
     phases AS; 
     parent R4-12-47-1_tm_311; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_788;
     from R4-12-47-1_tn_788;
     to batt_meter_R4-12-47-1_tn_788;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_788;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_788;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_788;
     sense_object R4-12-47-1_tm_312;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_788;
     parent batt_inv_R4-12-47-1_tn_788;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1483 { 
     name R4-12-47-1_tn_788; 
     phases AS; 
     parent R4-12-47-1_tm_312; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_789;
     from R4-12-47-1_tn_789;
     to batt_meter_R4-12-47-1_tn_789;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_789;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_789;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_789;
     sense_object R4-12-47-1_tm_313;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_789;
     parent batt_inv_R4-12-47-1_tn_789;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1484 { 
     name R4-12-47-1_tn_789; 
     phases BS; 
     parent R4-12-47-1_tm_313; 
     power_12 18446.2041+9945.1043j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_790;
     from R4-12-47-1_tn_790;
     to batt_meter_R4-12-47-1_tn_790;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_790;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_790;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_790;
     sense_object R4-12-47-1_tm_314;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_790;
     parent batt_inv_R4-12-47-1_tn_790;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1485 { 
     name R4-12-47-1_tn_790; 
     phases AS; 
     parent R4-12-47-1_tm_314; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1486 { 
     name R4-12-47-1_tn_791; 
     phases BS; 
     parent R4-12-47-1_tm_315; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_792;
     from R4-12-47-1_tn_792;
     to batt_meter_R4-12-47-1_tn_792;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_792;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_792;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_792;
     sense_object R4-12-47-1_tm_316;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_792;
     parent batt_inv_R4-12-47-1_tn_792;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1487 { 
     name R4-12-47-1_tn_792; 
     phases AS; 
     parent R4-12-47-1_tm_316; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1488 { 
     name R4-12-47-1_tn_793; 
     phases BS; 
     parent R4-12-47-1_tm_317; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1489 { 
     name R4-12-47-1_tn_794; 
     phases AS; 
     parent R4-12-47-1_tm_318; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_795;
     from R4-12-47-1_tn_795;
     to batt_meter_R4-12-47-1_tn_795;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_795;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_795;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_795;
     sense_object R4-12-47-1_tm_319;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_795;
     parent batt_inv_R4-12-47-1_tn_795;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1490 { 
     name R4-12-47-1_tn_795; 
     phases BS; 
     parent R4-12-47-1_tm_319; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_796;
     from R4-12-47-1_tn_796;
     to batt_meter_R4-12-47-1_tn_796;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_796;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_796;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_796;
     sense_object R4-12-47-1_tm_320;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_796;
     parent batt_inv_R4-12-47-1_tn_796;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1491 { 
     name R4-12-47-1_tn_796; 
     phases AS; 
     parent R4-12-47-1_tm_320; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1492 { 
     name R4-12-47-1_tn_797; 
     phases BS; 
     parent R4-12-47-1_tm_321; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1493 { 
     name R4-12-47-1_tn_798; 
     phases AS; 
     parent R4-12-47-1_tm_322; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_799;
     from R4-12-47-1_tn_799;
     to batt_meter_R4-12-47-1_tn_799;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_799;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_799;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_799;
     sense_object R4-12-47-1_tm_323;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_799;
     parent batt_inv_R4-12-47-1_tn_799;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1494 { 
     name R4-12-47-1_tn_799; 
     phases BS; 
     parent R4-12-47-1_tm_323; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_800;
     from R4-12-47-1_tn_800;
     to batt_meter_R4-12-47-1_tn_800;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_800;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_800;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_800;
     sense_object R4-12-47-1_tm_324;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_800;
     parent batt_inv_R4-12-47-1_tn_800;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1495 { 
     name R4-12-47-1_tn_800; 
     phases CS; 
     parent R4-12-47-1_tm_324; 
     power_12 4331.474592+2211.680448j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1496 { 
     name R4-12-47-1_tn_801; 
     phases AS; 
     parent R4-12-47-1_tm_325; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_802;
     from R4-12-47-1_tn_802;
     to batt_meter_R4-12-47-1_tn_802;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_802;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_802;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_802;
     sense_object R4-12-47-1_tm_326;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_802;
     parent batt_inv_R4-12-47-1_tn_802;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1497 { 
     name R4-12-47-1_tn_802; 
     phases BS; 
     parent R4-12-47-1_tm_326; 
     power_12 6151.809034+3316.6923174j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_803;
     from R4-12-47-1_tn_803;
     to batt_meter_R4-12-47-1_tn_803;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_803;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_803;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_803;
     sense_object R4-12-47-1_tm_327;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_803;
     parent batt_inv_R4-12-47-1_tn_803;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1498 { 
     name R4-12-47-1_tn_803; 
     phases CS; 
     parent R4-12-47-1_tm_327; 
     power_12 7523.6811606+3841.6427948j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_804;
     from R4-12-47-1_tn_804;
     to batt_meter_R4-12-47-1_tn_804;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_804;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_804;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_804;
     sense_object R4-12-47-1_tm_328;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_804;
     parent batt_inv_R4-12-47-1_tn_804;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1499 { 
     name R4-12-47-1_tn_804; 
     phases AS; 
     parent R4-12-47-1_tm_328; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_805;
     from R4-12-47-1_tn_805;
     to batt_meter_R4-12-47-1_tn_805;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_805;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_805;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_805;
     sense_object R4-12-47-1_tm_329;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_805;
     parent batt_inv_R4-12-47-1_tn_805;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1500 { 
     name R4-12-47-1_tn_805; 
     phases BS; 
     parent R4-12-47-1_tm_329; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1501 { 
     name R4-12-47-1_tn_806; 
     phases CS; 
     parent R4-12-47-1_tm_330; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1502 { 
     name R4-12-47-1_tn_807; 
     phases BS; 
     parent R4-12-47-1_tm_331; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1503 { 
     name R4-12-47-1_tn_808; 
     phases BS; 
     parent R4-12-47-1_tm_332; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_809;
     from R4-12-47-1_tn_809;
     to batt_meter_R4-12-47-1_tn_809;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_809;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_809;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_809;
     sense_object R4-12-47-1_tm_333;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_809;
     parent batt_inv_R4-12-47-1_tn_809;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1504 { 
     name R4-12-47-1_tn_809; 
     phases BS; 
     parent R4-12-47-1_tm_333; 
     power_12 5349.39916+2884.080276j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_810;
     from R4-12-47-1_tn_810;
     to batt_meter_R4-12-47-1_tn_810;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_810;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_810;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_810;
     sense_object R4-12-47-1_tm_334;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_810;
     parent batt_inv_R4-12-47-1_tn_810;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1505 { 
     name R4-12-47-1_tn_810; 
     phases BS; 
     parent R4-12-47-1_tm_334; 
     power_12 1844.6204+994.5104j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1506 { 
     name R4-12-47-1_tn_811; 
     phases CS; 
     parent R4-12-47-1_tm_335; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_812;
     from R4-12-47-1_tn_812;
     to batt_meter_R4-12-47-1_tn_812;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_812;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_812;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_812;
     sense_object R4-12-47-1_tm_336;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_812;
     parent batt_inv_R4-12-47-1_tn_812;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1507 { 
     name R4-12-47-1_tn_812; 
     phases CS; 
     parent R4-12-47-1_tm_336; 
     power_12 6767.9291+3455.7507j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_813;
     from R4-12-47-1_tn_813;
     to batt_meter_R4-12-47-1_tn_813;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_813;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_813;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_813;
     sense_object R4-12-47-1_tm_337;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_813;
     parent batt_inv_R4-12-47-1_tn_813;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1508 { 
     name R4-12-47-1_tn_813; 
     phases CS; 
     parent R4-12-47-1_tm_337; 
     power_12 4511.9527+2303.8338j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1509 { 
     name R4-12-47-1_tn_814; 
     phases CS; 
     parent R4-12-47-1_tm_338; 
     power_12 3009.4724509+1536.6571446j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1510 { 
     name R4-12-47-1_tn_815; 
     phases AS; 
     parent R4-12-47-1_tm_339; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1511 { 
     name R4-12-47-1_tn_816; 
     phases BS; 
     parent R4-12-47-1_tm_340; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_817;
     from R4-12-47-1_tn_817;
     to batt_meter_R4-12-47-1_tn_817;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_817;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_817;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_817;
     sense_object R4-12-47-1_tm_341;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_817;
     parent batt_inv_R4-12-47-1_tn_817;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1512 { 
     name R4-12-47-1_tn_817; 
     phases CS; 
     parent R4-12-47-1_tm_341; 
     power_12 3009.4724509+1536.6571446j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_818;
     from R4-12-47-1_tn_818;
     to batt_meter_R4-12-47-1_tn_818;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_818;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_818;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_818;
     sense_object R4-12-47-1_tm_342;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_818;
     parent batt_inv_R4-12-47-1_tn_818;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1513 { 
     name R4-12-47-1_tn_818; 
     phases BS; 
     parent R4-12-47-1_tm_342; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1514 { 
     name R4-12-47-1_tn_819; 
     phases CS; 
     parent R4-12-47-1_tm_343; 
     power_12 11279.8818+5759.5844j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_820;
     from R4-12-47-1_tn_820;
     to batt_meter_R4-12-47-1_tn_820;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_820;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_820;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_820;
     sense_object R4-12-47-1_tm_344;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_820;
     parent batt_inv_R4-12-47-1_tn_820;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1515 { 
     name R4-12-47-1_tn_820; 
     phases AS; 
     parent R4-12-47-1_tm_344; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_821;
     from R4-12-47-1_tn_821;
     to batt_meter_R4-12-47-1_tn_821;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_821;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_821;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_821;
     sense_object R4-12-47-1_tm_345;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_821;
     parent batt_inv_R4-12-47-1_tn_821;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1516 { 
     name R4-12-47-1_tn_821; 
     phases BS; 
     parent R4-12-47-1_tm_345; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1517 { 
     name R4-12-47-1_tn_822; 
     phases CS; 
     parent R4-12-47-1_tm_346; 
     power_12 11279.8818+5759.5844j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_823;
     from R4-12-47-1_tn_823;
     to batt_meter_R4-12-47-1_tn_823;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_823;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_823;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_823;
     sense_object R4-12-47-1_tm_347;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_823;
     parent batt_inv_R4-12-47-1_tn_823;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1518 { 
     name R4-12-47-1_tn_823; 
     phases AS; 
     parent R4-12-47-1_tm_347; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_824;
     from R4-12-47-1_tn_824;
     to batt_meter_R4-12-47-1_tn_824;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_824;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_824;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_824;
     sense_object R4-12-47-1_tm_348;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_824;
     parent batt_inv_R4-12-47-1_tn_824;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1519 { 
     name R4-12-47-1_tn_824; 
     phases BS; 
     parent R4-12-47-1_tm_348; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1520 { 
     name R4-12-47-1_tn_825; 
     phases CS; 
     parent R4-12-47-1_tm_349; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_826;
     from R4-12-47-1_tn_826;
     to batt_meter_R4-12-47-1_tn_826;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_826;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_826;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_826;
     sense_object R4-12-47-1_tm_350;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_826;
     parent batt_inv_R4-12-47-1_tn_826;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1521 { 
     name R4-12-47-1_tn_826; 
     phases BS; 
     parent R4-12-47-1_tm_350; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1522 { 
     name R4-12-47-1_tn_827; 
     phases AS; 
     parent R4-12-47-1_tm_351; 
     power_12 2963.660423+1544.093661j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1523 { 
     name R4-12-47-1_tn_828; 
     phases CS; 
     parent R4-12-47-1_tm_352; 
     power_12 11279.8818+5759.5844j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1524 { 
     name R4-12-47-1_tn_829; 
     phases AS; 
     parent R4-12-47-1_tm_353; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1525 { 
     name R4-12-47-1_tn_830; 
     phases BS; 
     parent R4-12-47-1_tm_354; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1526 { 
     name R4-12-47-1_tn_831; 
     phases CS; 
     parent R4-12-47-1_tm_355; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_832;
     from R4-12-47-1_tn_832;
     to batt_meter_R4-12-47-1_tn_832;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_832;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_832;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_832;
     sense_object R4-12-47-1_tm_356;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_832;
     parent batt_inv_R4-12-47-1_tn_832;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1527 { 
     name R4-12-47-1_tn_832; 
     phases AS; 
     parent R4-12-47-1_tm_356; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_833;
     from R4-12-47-1_tn_833;
     to batt_meter_R4-12-47-1_tn_833;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_833;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_833;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_833;
     sense_object R4-12-47-1_tm_357;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_833;
     parent batt_inv_R4-12-47-1_tn_833;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1528 { 
     name R4-12-47-1_tn_833; 
     phases BS; 
     parent R4-12-47-1_tm_357; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_834;
     from R4-12-47-1_tn_834;
     to batt_meter_R4-12-47-1_tn_834;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_834;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_834;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_834;
     sense_object R4-12-47-1_tm_358;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_834;
     parent batt_inv_R4-12-47-1_tn_834;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1529 { 
     name R4-12-47-1_tn_834; 
     phases CS; 
     parent R4-12-47-1_tm_358; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_835;
     from R4-12-47-1_tn_835;
     to batt_meter_R4-12-47-1_tn_835;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_835;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_835;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_835;
     sense_object R4-12-47-1_tm_359;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_835;
     parent batt_inv_R4-12-47-1_tn_835;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1530 { 
     name R4-12-47-1_tn_835; 
     phases AS; 
     parent R4-12-47-1_tm_359; 
     power_12 6664.9035+3472.4745j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_836;
     from R4-12-47-1_tn_836;
     to batt_meter_R4-12-47-1_tn_836;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_836;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_836;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_836;
     sense_object R4-12-47-1_tm_360;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_836;
     parent batt_inv_R4-12-47-1_tn_836;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1531 { 
     name R4-12-47-1_tn_836; 
     phases BS; 
     parent R4-12-47-1_tm_360; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_837;
     from R4-12-47-1_tn_837;
     to batt_meter_R4-12-47-1_tn_837;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_837;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_837;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_837;
     sense_object R4-12-47-1_tm_361;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_837;
     parent batt_inv_R4-12-47-1_tn_837;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1532 { 
     name R4-12-47-1_tn_837; 
     phases CS; 
     parent R4-12-47-1_tm_361; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1533 { 
     name R4-12-47-1_tn_838; 
     phases AS; 
     parent R4-12-47-1_tm_362; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_839;
     from R4-12-47-1_tn_839;
     to batt_meter_R4-12-47-1_tn_839;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_839;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_839;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_839;
     sense_object R4-12-47-1_tm_363;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_839;
     parent batt_inv_R4-12-47-1_tn_839;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1534 { 
     name R4-12-47-1_tn_839; 
     phases BS; 
     parent R4-12-47-1_tm_363; 
     power_12 18446.2041+9945.1043j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_840;
     from R4-12-47-1_tn_840;
     to batt_meter_R4-12-47-1_tn_840;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_840;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_840;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_840;
     sense_object R4-12-47-1_tm_364;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_840;
     parent batt_inv_R4-12-47-1_tn_840;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1535 { 
     name R4-12-47-1_tn_840; 
     phases CS; 
     parent R4-12-47-1_tm_364; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_841;
     from R4-12-47-1_tn_841;
     to batt_meter_R4-12-47-1_tn_841;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_841;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_841;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_841;
     sense_object R4-12-47-1_tm_365;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_841;
     parent batt_inv_R4-12-47-1_tn_841;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1536 { 
     name R4-12-47-1_tn_841; 
     phases AS; 
     parent R4-12-47-1_tm_365; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1537 { 
     name R4-12-47-1_tn_842; 
     phases BS; 
     parent R4-12-47-1_tm_366; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_843;
     from R4-12-47-1_tn_843;
     to batt_meter_R4-12-47-1_tn_843;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_843;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_843;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_843;
     sense_object R4-12-47-1_tm_367;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_843;
     parent batt_inv_R4-12-47-1_tn_843;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1538 { 
     name R4-12-47-1_tn_843; 
     phases CS; 
     parent R4-12-47-1_tm_367; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_844;
     from R4-12-47-1_tn_844;
     to batt_meter_R4-12-47-1_tn_844;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_844;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_844;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_844;
     sense_object R4-12-47-1_tm_368;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_844;
     parent batt_inv_R4-12-47-1_tn_844;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1539 { 
     name R4-12-47-1_tn_844; 
     phases CS; 
     parent R4-12-47-1_tm_368; 
     power_12 16468.627428+8408.993297j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1540 { 
     name R4-12-47-1_tn_845; 
     phases CS; 
     parent R4-12-47-1_tm_369; 
     power_12 6767.9291+3455.7507j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1541 { 
     name R4-12-47-1_tn_846; 
     phases CS; 
     parent R4-12-47-1_tm_370; 
     power_12 6767.9291+3455.7507j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_847;
     from R4-12-47-1_tn_847;
     to batt_meter_R4-12-47-1_tn_847;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_847;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_847;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_847;
     sense_object R4-12-47-1_tm_371;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_847;
     parent batt_inv_R4-12-47-1_tn_847;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1542 { 
     name R4-12-47-1_tn_847; 
     phases CS; 
     parent R4-12-47-1_tm_371; 
     power_12 11279.8818+5759.5844j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_848;
     from R4-12-47-1_tn_848;
     to batt_meter_R4-12-47-1_tn_848;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_848;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_848;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_848;
     sense_object R4-12-47-1_tm_372;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_848;
     parent batt_inv_R4-12-47-1_tn_848;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1543 { 
     name R4-12-47-1_tn_848; 
     phases CS; 
     parent R4-12-47-1_tm_372; 
     power_12 11279.8818+5759.5844j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1544 { 
     name R4-12-47-1_tn_849; 
     phases CS; 
     parent R4-12-47-1_tm_373; 
     power_12 11279.8818+5759.5844j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_850;
     from R4-12-47-1_tn_850;
     to batt_meter_R4-12-47-1_tn_850;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_850;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_850;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_850;
     sense_object R4-12-47-1_tm_374;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_850;
     parent batt_inv_R4-12-47-1_tn_850;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1545 { 
     name R4-12-47-1_tn_850; 
     phases AS; 
     parent R4-12-47-1_tm_374; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1546 { 
     name R4-12-47-1_tn_851; 
     phases BS; 
     parent R4-12-47-1_tm_375; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1547 { 
     name R4-12-47-1_tn_852; 
     phases CS; 
     parent R4-12-47-1_tm_376; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1548 { 
     name R4-12-47-1_tn_853; 
     phases AS; 
     parent R4-12-47-1_tm_377; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_854;
     from R4-12-47-1_tn_854;
     to batt_meter_R4-12-47-1_tn_854;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_854;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_854;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_854;
     sense_object R4-12-47-1_tm_378;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_854;
     parent batt_inv_R4-12-47-1_tn_854;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1549 { 
     name R4-12-47-1_tn_854; 
     phases BS; 
     parent R4-12-47-1_tm_378; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_855;
     from R4-12-47-1_tn_855;
     to batt_meter_R4-12-47-1_tn_855;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_855;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_855;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_855;
     sense_object R4-12-47-1_tm_379;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_855;
     parent batt_inv_R4-12-47-1_tn_855;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1550 { 
     name R4-12-47-1_tn_855; 
     phases CS; 
     parent R4-12-47-1_tm_379; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_856;
     from R4-12-47-1_tn_856;
     to batt_meter_R4-12-47-1_tn_856;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_856;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_856;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_856;
     sense_object R4-12-47-1_tm_380;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_856;
     parent batt_inv_R4-12-47-1_tn_856;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1551 { 
     name R4-12-47-1_tn_856; 
     phases AS; 
     parent R4-12-47-1_tm_380; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_857;
     from R4-12-47-1_tn_857;
     to batt_meter_R4-12-47-1_tn_857;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_857;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_857;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_857;
     sense_object R4-12-47-1_tm_381;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_857;
     parent batt_inv_R4-12-47-1_tn_857;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1552 { 
     name R4-12-47-1_tn_857; 
     phases BS; 
     parent R4-12-47-1_tm_381; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_858;
     from R4-12-47-1_tn_858;
     to batt_meter_R4-12-47-1_tn_858;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_858;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_858;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_858;
     sense_object R4-12-47-1_tm_382;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_858;
     parent batt_inv_R4-12-47-1_tn_858;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1553 { 
     name R4-12-47-1_tn_858; 
     phases CS; 
     parent R4-12-47-1_tm_382; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1554 { 
     name R4-12-47-1_tn_859; 
     phases AS; 
     parent R4-12-47-1_tm_383; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1555 { 
     name R4-12-47-1_tn_860; 
     phases BS; 
     parent R4-12-47-1_tm_384; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1556 { 
     name R4-12-47-1_tn_861; 
     phases CS; 
     parent R4-12-47-1_tm_385; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_862;
     from R4-12-47-1_tn_862;
     to batt_meter_R4-12-47-1_tn_862;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_862;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_862;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_862;
     sense_object R4-12-47-1_tm_386;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_862;
     parent batt_inv_R4-12-47-1_tn_862;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1557 { 
     name R4-12-47-1_tn_862; 
     phases AS; 
     parent R4-12-47-1_tm_386; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_863;
     from R4-12-47-1_tn_863;
     to batt_meter_R4-12-47-1_tn_863;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_863;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_863;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_863;
     sense_object R4-12-47-1_tm_387;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_863;
     parent batt_inv_R4-12-47-1_tn_863;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1558 { 
     name R4-12-47-1_tn_863; 
     phases BS; 
     parent R4-12-47-1_tm_387; 
     power_12 18446.2041+9945.1043j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1559 { 
     name R4-12-47-1_tn_864; 
     phases CS; 
     parent R4-12-47-1_tm_388; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_865;
     from R4-12-47-1_tn_865;
     to batt_meter_R4-12-47-1_tn_865;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_865;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_865;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_865;
     sense_object R4-12-47-1_tm_389;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_865;
     parent batt_inv_R4-12-47-1_tn_865;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1560 { 
     name R4-12-47-1_tn_865; 
     phases AS; 
     parent R4-12-47-1_tm_389; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_866;
     from R4-12-47-1_tn_866;
     to batt_meter_R4-12-47-1_tn_866;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_866;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_866;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_866;
     sense_object R4-12-47-1_tm_390;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_866;
     parent batt_inv_R4-12-47-1_tn_866;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1561 { 
     name R4-12-47-1_tn_866; 
     phases AS; 
     parent R4-12-47-1_tm_390; 
     power_12 21994.181451+11459.165652j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1562 { 
     name R4-12-47-1_tn_867; 
     phases AS; 
     parent R4-12-47-1_tm_391; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1563 { 
     name R4-12-47-1_tn_868; 
     phases AS; 
     parent R4-12-47-1_tm_392; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_869;
     from R4-12-47-1_tn_869;
     to batt_meter_R4-12-47-1_tn_869;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_869;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_869;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_869;
     sense_object R4-12-47-1_tm_393;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_869;
     parent batt_inv_R4-12-47-1_tn_869;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1564 { 
     name R4-12-47-1_tn_869; 
     phases AS; 
     parent R4-12-47-1_tm_393; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1565 { 
     name R4-12-47-1_tn_870; 
     phases AS; 
     parent R4-12-47-1_tm_394; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1566 { 
     name R4-12-47-1_tn_871; 
     phases AS; 
     parent R4-12-47-1_tm_395; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1567 { 
     name R4-12-47-1_tn_872; 
     phases CS; 
     parent R4-12-47-1_tm_396; 
     power_12 11279.8818+5759.5844j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_873;
     from R4-12-47-1_tn_873;
     to batt_meter_R4-12-47-1_tn_873;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_873;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_873;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_873;
     sense_object R4-12-47-1_tm_397;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_873;
     parent batt_inv_R4-12-47-1_tn_873;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1568 { 
     name R4-12-47-1_tn_873; 
     phases CS; 
     parent R4-12-47-1_tm_397; 
     power_12 11279.8818+5759.5844j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_874;
     from R4-12-47-1_tn_874;
     to batt_meter_R4-12-47-1_tn_874;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_874;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_874;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_874;
     sense_object R4-12-47-1_tm_398;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_874;
     parent batt_inv_R4-12-47-1_tn_874;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1569 { 
     name R4-12-47-1_tn_874; 
     phases BS; 
     parent R4-12-47-1_tm_398; 
     power_12 18446.2041+9945.1043j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_875;
     from R4-12-47-1_tn_875;
     to batt_meter_R4-12-47-1_tn_875;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_875;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_875;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_875;
     sense_object R4-12-47-1_tm_399;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_875;
     parent batt_inv_R4-12-47-1_tn_875;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1570 { 
     name R4-12-47-1_tn_875; 
     phases BS; 
     parent R4-12-47-1_tm_399; 
     power_12 18446.2041+9945.1043j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1571 { 
     name R4-12-47-1_tn_876; 
     phases BS; 
     parent R4-12-47-1_tm_400; 
     power_12 18446.2041+9945.1043j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_877;
     from R4-12-47-1_tn_877;
     to batt_meter_R4-12-47-1_tn_877;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_877;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_877;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_877;
     sense_object R4-12-47-1_tm_401;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_877;
     parent batt_inv_R4-12-47-1_tn_877;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1572 { 
     name R4-12-47-1_tn_877; 
     phases BS; 
     parent R4-12-47-1_tm_401; 
     power_12 18446.2041+9945.1043j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1573 { 
     name R4-12-47-1_tn_878; 
     phases BS; 
     parent R4-12-47-1_tm_402; 
     power_12 18446.2041+9945.1043j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1574 { 
     name R4-12-47-1_tn_879; 
     phases BS; 
     parent R4-12-47-1_tm_403; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1575 { 
     name R4-12-47-1_tn_880; 
     phases BS; 
     parent R4-12-47-1_tm_404; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_881;
     from R4-12-47-1_tn_881;
     to batt_meter_R4-12-47-1_tn_881;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_881;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_881;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_881;
     sense_object R4-12-47-1_tm_405;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_881;
     parent batt_inv_R4-12-47-1_tn_881;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1576 { 
     name R4-12-47-1_tn_881; 
     phases CS; 
     parent R4-12-47-1_tm_405; 
     power_12 11279.8818+5759.5844j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_882;
     from R4-12-47-1_tn_882;
     to batt_meter_R4-12-47-1_tn_882;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_882;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_882;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_882;
     sense_object R4-12-47-1_tm_406;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_882;
     parent batt_inv_R4-12-47-1_tn_882;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1577 { 
     name R4-12-47-1_tn_882; 
     phases AS; 
     parent R4-12-47-1_tm_406; 
     power_12 16662.2586+8681.1861j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1578 { 
     name R4-12-47-1_tn_883; 
     phases AS; 
     parent R4-12-47-1_tm_407; 
     power_12 16662.2586+8681.1861j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1579 { 
     name R4-12-47-1_tn_884; 
     phases AS; 
     parent R4-12-47-1_tm_408; 
     power_12 22216.3449+11574.9148j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1580 { 
     name R4-12-47-1_tn_885; 
     phases CS; 
     parent R4-12-47-1_tm_409; 
     power_12 22559.7636+11519.1689j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_886;
     from R4-12-47-1_tn_886;
     to batt_meter_R4-12-47-1_tn_886;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_886;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_886;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_886;
     sense_object R4-12-47-1_tm_410;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_886;
     parent batt_inv_R4-12-47-1_tn_886;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1581 { 
     name R4-12-47-1_tn_886; 
     phases AS; 
     parent R4-12-47-1_tm_410; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_887;
     from R4-12-47-1_tn_887;
     to batt_meter_R4-12-47-1_tn_887;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_887;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_887;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_887;
     sense_object R4-12-47-1_tm_411;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_887;
     parent batt_inv_R4-12-47-1_tn_887;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1582 { 
     name R4-12-47-1_tn_887; 
     phases BS; 
     parent R4-12-47-1_tm_411; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_888;
     from R4-12-47-1_tn_888;
     to batt_meter_R4-12-47-1_tn_888;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_888;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_888;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_888;
     sense_object R4-12-47-1_tm_412;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_888;
     parent batt_inv_R4-12-47-1_tn_888;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1583 { 
     name R4-12-47-1_tn_888; 
     phases CS; 
     parent R4-12-47-1_tm_412; 
     power_12 3009.4724509+1536.6571446j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1584 { 
     name R4-12-47-1_tn_889; 
     phases AS; 
     parent R4-12-47-1_tm_413; 
     power_12 22216.3449+11574.9148j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_890;
     from R4-12-47-1_tn_890;
     to batt_meter_R4-12-47-1_tn_890;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_890;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_890;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_890;
     sense_object R4-12-47-1_tm_414;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_890;
     parent batt_inv_R4-12-47-1_tn_890;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1585 { 
     name R4-12-47-1_tn_890; 
     phases AS; 
     parent R4-12-47-1_tm_414; 
     power_12 22216.3449+11574.9148j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1586 { 
     name R4-12-47-1_tn_891; 
     phases AS; 
     parent R4-12-47-1_tm_415; 
     power_12 22216.3449+11574.9148j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_892;
     from R4-12-47-1_tn_892;
     to batt_meter_R4-12-47-1_tn_892;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_892;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_892;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_892;
     sense_object R4-12-47-1_tm_416;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_892;
     parent batt_inv_R4-12-47-1_tn_892;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1587 { 
     name R4-12-47-1_tn_892; 
     phases AS; 
     parent R4-12-47-1_tm_416; 
     power_12 6664.9035+3472.4745j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_893;
     from R4-12-47-1_tn_893;
     to batt_meter_R4-12-47-1_tn_893;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_893;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_893;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_893;
     sense_object R4-12-47-1_tm_417;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_893;
     parent batt_inv_R4-12-47-1_tn_893;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1588 { 
     name R4-12-47-1_tn_893; 
     phases AS; 
     parent R4-12-47-1_tm_417; 
     power_12 6664.9035+3472.4745j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_894;
     from R4-12-47-1_tn_894;
     to batt_meter_R4-12-47-1_tn_894;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_894;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_894;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_894;
     sense_object R4-12-47-1_tm_418;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_894;
     parent batt_inv_R4-12-47-1_tn_894;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1589 { 
     name R4-12-47-1_tn_894; 
     phases AS; 
     parent R4-12-47-1_tm_418; 
     power_12 22216.3449+11574.9148j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1590 { 
     name R4-12-47-1_tn_895; 
     phases AS; 
     parent R4-12-47-1_tm_419; 
     power_12 22216.3449+11574.9148j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1591 { 
     name R4-12-47-1_tn_896; 
     phases AS; 
     parent R4-12-47-1_tm_420; 
     power_12 22216.3449+11574.9148j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_897;
     from R4-12-47-1_tn_897;
     to batt_meter_R4-12-47-1_tn_897;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_897;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_897;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_897;
     sense_object R4-12-47-1_tm_421;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_897;
     parent batt_inv_R4-12-47-1_tn_897;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1592 { 
     name R4-12-47-1_tn_897; 
     phases AS; 
     parent R4-12-47-1_tm_421; 
     power_12 22216.3449+11574.9148j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1593 { 
     name R4-12-47-1_tn_898; 
     phases BS; 
     parent R4-12-47-1_tm_422; 
     power_12 3689.2408+1989.0209j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_899;
     from R4-12-47-1_tn_899;
     to batt_meter_R4-12-47-1_tn_899;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_899;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_899;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_899;
     sense_object R4-12-47-1_tm_423;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_899;
     parent batt_inv_R4-12-47-1_tn_899;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1594 { 
     name R4-12-47-1_tn_899; 
     phases AS; 
     parent R4-12-47-1_tm_423; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_900;
     from R4-12-47-1_tn_900;
     to batt_meter_R4-12-47-1_tn_900;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_900;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_900;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_900;
     sense_object R4-12-47-1_tm_424;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_900;
     parent batt_inv_R4-12-47-1_tn_900;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1595 { 
     name R4-12-47-1_tn_900; 
     phases BS; 
     parent R4-12-47-1_tm_424; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_901;
     from R4-12-47-1_tn_901;
     to batt_meter_R4-12-47-1_tn_901;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_901;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_901;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_901;
     sense_object R4-12-47-1_tm_425;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_901;
     parent batt_inv_R4-12-47-1_tn_901;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1596 { 
     name R4-12-47-1_tn_901; 
     phases CS; 
     parent R4-12-47-1_tm_425; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_902;
     from R4-12-47-1_tn_902;
     to batt_meter_R4-12-47-1_tn_902;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_902;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_902;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_902;
     sense_object R4-12-47-1_tm_426;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_902;
     parent batt_inv_R4-12-47-1_tn_902;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1597 { 
     name R4-12-47-1_tn_902; 
     phases AS; 
     parent R4-12-47-1_tm_426; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_903;
     from R4-12-47-1_tn_903;
     to batt_meter_R4-12-47-1_tn_903;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_903;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_903;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_903;
     sense_object R4-12-47-1_tm_427;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_903;
     parent batt_inv_R4-12-47-1_tn_903;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1598 { 
     name R4-12-47-1_tn_903; 
     phases AS; 
     parent R4-12-47-1_tm_427; 
     power_12 22216.3449+11574.9148j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1599 { 
     name R4-12-47-1_tn_904; 
     phases AS; 
     parent R4-12-47-1_tm_428; 
     power_12 22216.3449+11574.9148j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_905;
     from R4-12-47-1_tn_905;
     to batt_meter_R4-12-47-1_tn_905;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_905;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_905;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_905;
     sense_object R4-12-47-1_tm_429;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_905;
     parent batt_inv_R4-12-47-1_tn_905;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1600 { 
     name R4-12-47-1_tn_905; 
     phases AS; 
     parent R4-12-47-1_tm_429; 
     power_12 22216.3449+11574.9148j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_906;
     from R4-12-47-1_tn_906;
     to batt_meter_R4-12-47-1_tn_906;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_906;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_906;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_906;
     sense_object R4-12-47-1_tm_430;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_906;
     parent batt_inv_R4-12-47-1_tn_906;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1601 { 
     name R4-12-47-1_tn_906; 
     phases BS; 
     parent R4-12-47-1_tm_430; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_907;
     from R4-12-47-1_tn_907;
     to batt_meter_R4-12-47-1_tn_907;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_907;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_907;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_907;
     sense_object R4-12-47-1_tm_431;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_907;
     parent batt_inv_R4-12-47-1_tn_907;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1602 { 
     name R4-12-47-1_tn_907; 
     phases BS; 
     parent R4-12-47-1_tm_431; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_908;
     from R4-12-47-1_tn_908;
     to batt_meter_R4-12-47-1_tn_908;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_908;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_908;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_908;
     sense_object R4-12-47-1_tm_432;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_908;
     parent batt_inv_R4-12-47-1_tn_908;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1603 { 
     name R4-12-47-1_tn_908; 
     phases BS; 
     parent R4-12-47-1_tm_432; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_909;
     from R4-12-47-1_tn_909;
     to batt_meter_R4-12-47-1_tn_909;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_909;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_909;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_909;
     sense_object R4-12-47-1_tm_433;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_909;
     parent batt_inv_R4-12-47-1_tn_909;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1604 { 
     name R4-12-47-1_tn_909; 
     phases BS; 
     parent R4-12-47-1_tm_433; 
     power_12 3689.2408+1989.0209j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1605 { 
     name R4-12-47-1_tn_910; 
     phases AS; 
     parent R4-12-47-1_tm_434; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1606 { 
     name R4-12-47-1_tn_911; 
     phases BS; 
     parent R4-12-47-1_tm_435; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_912;
     from R4-12-47-1_tn_912;
     to batt_meter_R4-12-47-1_tn_912;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_912;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_912;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_912;
     sense_object R4-12-47-1_tm_436;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_912;
     parent batt_inv_R4-12-47-1_tn_912;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1607 { 
     name R4-12-47-1_tn_912; 
     phases CS; 
     parent R4-12-47-1_tm_436; 
     power_12 3009.4724509+1536.6571446j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_913;
     from R4-12-47-1_tn_913;
     to batt_meter_R4-12-47-1_tn_913;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_913;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_913;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_913;
     sense_object R4-12-47-1_tm_437;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_913;
     parent batt_inv_R4-12-47-1_tn_913;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1608 { 
     name R4-12-47-1_tn_913; 
     phases CS; 
     parent R4-12-47-1_tm_437; 
     power_12 22559.7636+11519.1689j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_914;
     from R4-12-47-1_tn_914;
     to batt_meter_R4-12-47-1_tn_914;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_914;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_914;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_914;
     sense_object R4-12-47-1_tm_438;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_914;
     parent batt_inv_R4-12-47-1_tn_914;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1609 { 
     name R4-12-47-1_tn_914; 
     phases CS; 
     parent R4-12-47-1_tm_438; 
     power_12 33839.6454+17278.7533j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1610 { 
     name R4-12-47-1_tn_915; 
     phases AS; 
     parent R4-12-47-1_tm_439; 
     power_12 33324.5173+17362.3723j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_916;
     from R4-12-47-1_tn_916;
     to batt_meter_R4-12-47-1_tn_916;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_916;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_916;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_916;
     sense_object R4-12-47-1_tm_440;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_916;
     parent batt_inv_R4-12-47-1_tn_916;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1611 { 
     name R4-12-47-1_tn_916; 
     phases AS; 
     parent R4-12-47-1_tm_440; 
     power_12 22216.3449+11574.9148j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1612 { 
     name R4-12-47-1_tn_917; 
     phases AS; 
     parent R4-12-47-1_tm_441; 
     power_12 22216.3449+11574.9148j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_918;
     from R4-12-47-1_tn_918;
     to batt_meter_R4-12-47-1_tn_918;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_918;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_918;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_918;
     sense_object R4-12-47-1_tm_442;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_918;
     parent batt_inv_R4-12-47-1_tn_918;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1613 { 
     name R4-12-47-1_tn_918; 
     phases AS; 
     parent R4-12-47-1_tm_442; 
     power_12 22216.3449+11574.9148j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_919;
     from R4-12-47-1_tn_919;
     to batt_meter_R4-12-47-1_tn_919;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_919;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_919;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_919;
     sense_object R4-12-47-1_tm_443;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_919;
     parent batt_inv_R4-12-47-1_tn_919;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1614 { 
     name R4-12-47-1_tn_919; 
     phases BS; 
     parent R4-12-47-1_tm_443; 
     power_12 18446.2041+9945.1043j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1615 { 
     name R4-12-47-1_tn_920; 
     phases BS; 
     parent R4-12-47-1_tm_444; 
     power_12 12303.6181347+6633.3845681j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1616 { 
     name R4-12-47-1_tn_921; 
     phases BS; 
     parent R4-12-47-1_tm_445; 
     power_12 18446.2041+9945.1043j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_922;
     from R4-12-47-1_tn_922;
     to batt_meter_R4-12-47-1_tn_922;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_922;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_922;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_922;
     sense_object R4-12-47-1_tm_446;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_922;
     parent batt_inv_R4-12-47-1_tn_922;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1617 { 
     name R4-12-47-1_tn_922; 
     phases BS; 
     parent R4-12-47-1_tm_446; 
     power_12 18446.2041+9945.1043j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1618 { 
     name R4-12-47-1_tn_923; 
     phases BS; 
     parent R4-12-47-1_tm_447; 
     power_12 18446.2041+9945.1043j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1619 { 
     name R4-12-47-1_tn_924; 
     phases BS; 
     parent R4-12-47-1_tm_448; 
     power_12 18446.2041+9945.1043j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1620 { 
     name R4-12-47-1_tn_925; 
     phases BS; 
     parent R4-12-47-1_tm_449; 
     power_12 36892.4082+19890.2086j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1621 { 
     name R4-12-47-1_tn_926; 
     phases AS; 
     parent R4-12-47-1_tm_450; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1622 { 
     name R4-12-47-1_tn_927; 
     phases BS; 
     parent R4-12-47-1_tm_451; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1623 { 
     name R4-12-47-1_tn_928; 
     phases CS; 
     parent R4-12-47-1_tm_452; 
     power_12 4511.9527+2303.8338j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1624 { 
     name R4-12-47-1_tn_929; 
     phases CS; 
     parent R4-12-47-1_tm_453; 
     power_12 11279.8818+5759.5844j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_930;
     from R4-12-47-1_tn_930;
     to batt_meter_R4-12-47-1_tn_930;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_930;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_930;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_930;
     sense_object R4-12-47-1_tm_454;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_930;
     parent batt_inv_R4-12-47-1_tn_930;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1625 { 
     name R4-12-47-1_tn_930; 
     phases AS; 
     parent R4-12-47-1_tm_454; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1626 { 
     name R4-12-47-1_tn_931; 
     phases BS; 
     parent R4-12-47-1_tm_455; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_932;
     from R4-12-47-1_tn_932;
     to batt_meter_R4-12-47-1_tn_932;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_932;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_932;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_932;
     sense_object R4-12-47-1_tm_456;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_932;
     parent batt_inv_R4-12-47-1_tn_932;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1627 { 
     name R4-12-47-1_tn_932; 
     phases CS; 
     parent R4-12-47-1_tm_456; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1628 { 
     name R4-12-47-1_tn_933; 
     phases AS; 
     parent R4-12-47-1_tm_457; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1629 { 
     name R4-12-47-1_tn_934; 
     phases BS; 
     parent R4-12-47-1_tm_458; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_935;
     from R4-12-47-1_tn_935;
     to batt_meter_R4-12-47-1_tn_935;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_935;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_935;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_935;
     sense_object R4-12-47-1_tm_459;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_935;
     parent batt_inv_R4-12-47-1_tn_935;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1630 { 
     name R4-12-47-1_tn_935; 
     phases CS; 
     parent R4-12-47-1_tm_459; 
     power_12 11279.8818+5759.5844j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1631 { 
     name R4-12-47-1_tn_936; 
     phases CS; 
     parent R4-12-47-1_tm_460; 
     power_12 11279.8818+5759.5844j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_937;
     from R4-12-47-1_tn_937;
     to batt_meter_R4-12-47-1_tn_937;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_937;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_937;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_937;
     sense_object R4-12-47-1_tm_461;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_937;
     parent batt_inv_R4-12-47-1_tn_937;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1632 { 
     name R4-12-47-1_tn_937; 
     phases CS; 
     parent R4-12-47-1_tm_461; 
     power_12 11167.082982+5701.988556j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_938;
     from R4-12-47-1_tn_938;
     to batt_meter_R4-12-47-1_tn_938;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_938;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_938;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_938;
     sense_object R4-12-47-1_tm_462;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_938;
     parent batt_inv_R4-12-47-1_tn_938;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1633 { 
     name R4-12-47-1_tn_938; 
     phases AS; 
     parent R4-12-47-1_tm_462; 
     power_12 5998.413096+3125.226996j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1634 { 
     name R4-12-47-1_tn_939; 
     phases AS; 
     parent R4-12-47-1_tm_463; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_940;
     from R4-12-47-1_tn_940;
     to batt_meter_R4-12-47-1_tn_940;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_940;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_940;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_940;
     sense_object R4-12-47-1_tm_464;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_940;
     parent batt_inv_R4-12-47-1_tn_940;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1635 { 
     name R4-12-47-1_tn_940; 
     phases AS; 
     parent R4-12-47-1_tm_464; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1636 { 
     name R4-12-47-1_tn_941; 
     phases CS; 
     parent R4-12-47-1_tm_465; 
     power_12 22559.7636+11519.1689j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_942;
     from R4-12-47-1_tn_942;
     to batt_meter_R4-12-47-1_tn_942;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_942;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_942;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_942;
     sense_object R4-12-47-1_tm_466;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_942;
     parent batt_inv_R4-12-47-1_tn_942;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1637 { 
     name R4-12-47-1_tn_942; 
     phases CS; 
     parent R4-12-47-1_tm_466; 
     power_12 22559.7636+11519.1689j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_943;
     from R4-12-47-1_tn_943;
     to batt_meter_R4-12-47-1_tn_943;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_943;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_943;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_943;
     sense_object R4-12-47-1_tm_467;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_943;
     parent batt_inv_R4-12-47-1_tn_943;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1638 { 
     name R4-12-47-1_tn_943; 
     phases CS; 
     parent R4-12-47-1_tm_467; 
     power_12 11279.8818+5759.5844j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_944;
     from R4-12-47-1_tn_944;
     to batt_meter_R4-12-47-1_tn_944;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_944;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_944;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_944;
     sense_object R4-12-47-1_tm_468;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_944;
     parent batt_inv_R4-12-47-1_tn_944;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1639 { 
     name R4-12-47-1_tn_944; 
     phases CS; 
     parent R4-12-47-1_tm_468; 
     power_12 22559.7636+11519.1689j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1640 { 
     name R4-12-47-1_tn_945; 
     phases CS; 
     parent R4-12-47-1_tm_469; 
     power_12 11279.8818+5759.5844j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1641 { 
     name R4-12-47-1_tn_946; 
     phases BS; 
     parent R4-12-47-1_tm_470; 
     power_12 3689.2408+1989.0209j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1642 { 
     name R4-12-47-1_tn_947; 
     phases CS; 
     parent R4-12-47-1_tm_471; 
     power_12 11279.8818+5759.5844j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_948;
     from R4-12-47-1_tn_948;
     to batt_meter_R4-12-47-1_tn_948;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_948;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_948;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_948;
     sense_object R4-12-47-1_tm_472;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_948;
     parent batt_inv_R4-12-47-1_tn_948;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1643 { 
     name R4-12-47-1_tn_948; 
     phases BS; 
     parent R4-12-47-1_tm_472; 
     power_12 9223.102+4972.5522j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_949;
     from R4-12-47-1_tn_949;
     to batt_meter_R4-12-47-1_tn_949;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_949;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_949;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_949;
     sense_object R4-12-47-1_tm_473;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_949;
     parent batt_inv_R4-12-47-1_tn_949;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1644 { 
     name R4-12-47-1_tn_949; 
     phases BS; 
     parent R4-12-47-1_tm_473; 
     power_12 18446.2041+9945.1043j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1645 { 
     name R4-12-47-1_tn_950; 
     phases BS; 
     parent R4-12-47-1_tm_474; 
     power_12 18446.2041+9945.1043j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R4-12-47-1_tn_951;
     from R4-12-47-1_tn_951;
     to batt_meter_R4-12-47-1_tn_951;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R4-12-47-1_tn_951;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R4-12-47-1_tn_951;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R4-12-47-1_tn_951;
     sense_object R4-12-47-1_tm_475;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6700;
     inverter_efficiency 0.95;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out -6700;
     P_Out -6000;
}

object battery {
     name batt_R4-12-47-1_tn_951;
     parent batt_inv_R4-12-47-1_tn_951;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:1646 { 
     name R4-12-47-1_tn_951; 
     phases AS; 
     parent R4-12-47-1_tm_475; 
     power_12 11108.1724+5787.4574j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:1647 { 
     name R4-12-47-1_tn_952; 
     phases CS; 
     parent R4-12-47-1_tm_476; 
     power_12 22108.568328+11288.785522j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object underground_line:3353 { 
     name R4-12-47-1_ul_1; 
     phases AN; 
     from R4-12-47-1_node_81; 
     to R4-12-47-1_node_48; 
     length 85.000; 
     configuration line_configuration:34; 
} 

object underground_line:3358 { 
     name R4-12-47-1_ul_2; 
     phases CN; 
     to R4-12-47-1_node_53; 
     from R4-12-47-1_node_68; 
     length 920.000; 
     configuration line_configuration:36; 
} 

object underground_line:3361 { 
     name R4-12-47-1_ul_3; 
     phases AN; 
     from R4-12-47-1_node_54; 
     to R4-12-47-1_node_57; 
     length 335.000; 
     configuration line_configuration:34; 
} 

object underground_line:3362 { 
     name R4-12-47-1_ul_4; 
     phases AN; 
     from R4-12-47-1_node_59; 
     to R4-12-47-1_node_58; 
     length 597.000; 
     configuration line_configuration:34; 
} 

object underground_line:3363 { 
     name R4-12-47-1_ul_5; 
     phases AN; 
     from R4-12-47-1_node_60; 
     to R4-12-47-1_node_59; 
     length 242.000; 
     configuration line_configuration:34; 
} 

object underground_line:3366 { 
     name R4-12-47-1_ul_6; 
     phases BN; 
     from R4-12-47-1_node_63; 
     to R4-12-47-1_node_65; 
     length 161.000; 
     configuration line_configuration:37; 
} 

object underground_line:3367 { 
     name R4-12-47-1_ul_7; 
     phases CN; 
     from R4-12-47-1_node_67; 
     to R4-12-47-1_node_66; 
     length 417.000; 
     configuration line_configuration:36; 
} 

object underground_line:3368 { 
     name R4-12-47-1_ul_8; 
     phases CN; 
     from R4-12-47-1_node_64; 
     to R4-12-47-1_node_67; 
     length 653.000; 
     configuration line_configuration:36; 
} 

object underground_line:3369 { 
     name R4-12-47-1_ul_9; 
     phases CN; 
     from R4-12-47-1_node_66; 
     to R4-12-47-1_node_68; 
     length 377.000; 
     configuration line_configuration:36; 
} 

object underground_line:3374 { 
     name R4-12-47-1_ul_10; 
     phases BN; 
     from R4-12-47-1_node_77; 
     to R4-12-47-1_node_74; 
     length 139.000; 
     configuration line_configuration:37; 
} 

object underground_line:3375 { 
     name R4-12-47-1_ul_11; 
     phases BN; 
     from R4-12-47-1_node_74; 
     to R4-12-47-1_node_75; 
     length 530.000; 
     configuration line_configuration:37; 
} 

object underground_line:3378 { 
     name R4-12-47-1_ul_12; 
     phases AN; 
     from R4-12-47-1_node_82; 
     to R4-12-47-1_node_79; 
     length 169.000; 
     configuration line_configuration:34; 
} 

object underground_line:3379 { 
     name R4-12-47-1_ul_13; 
     phases AN; 
     from R4-12-47-1_node_82; 
     to R4-12-47-1_node_80; 
     length 283.000; 
     configuration line_configuration:34; 
} 

object underground_line:3380 { 
     name R4-12-47-1_ul_14; 
     phases AN; 
     from R4-12-47-1_node_128; 
     to R4-12-47-1_node_81; 
     length 972.000; 
     configuration line_configuration:34; 
} 

object underground_line:3381 { 
     name R4-12-47-1_ul_15; 
     phases AN; 
     from R4-12-47-1_node_81; 
     to R4-12-47-1_node_82; 
     length 397.000; 
     configuration line_configuration:34; 
} 

object underground_line:3382 { 
     name R4-12-47-1_ul_16; 
     phases CN; 
     from R4-12-47-1_node_559; 
     to R4-12-47-1_node_83; 
     length 1031.000; 
     configuration line_configuration:36; 
} 

object underground_line:3383 { 
     name R4-12-47-1_ul_17; 
     phases CN; 
     from R4-12-47-1_node_83; 
     to R4-12-47-1_node_84; 
     length 800.000; 
     configuration line_configuration:36; 
} 

object underground_line:3411 { 
     name R4-12-47-1_ul_18; 
     phases BN; 
     from R4-12-47-1_node_116; 
     to R4-12-47-1_node_117; 
     length 257.000; 
     configuration line_configuration:37; 
} 

object underground_line:3412 { 
     name R4-12-47-1_ul_19; 
     phases BN; 
     from R4-12-47-1_node_120; 
     to R4-12-47-1_node_118; 
     length 607.000; 
     configuration line_configuration:37; 
} 

object underground_line:3420 { 
     name R4-12-47-1_ul_20; 
     phases AN; 
     from R4-12-47-1_node_129; 
     to R4-12-47-1_node_130; 
     length 52.000; 
     configuration line_configuration:34; 
} 

object underground_line:3421 { 
     name R4-12-47-1_ul_21; 
     phases AN; 
     from R4-12-47-1_node_130; 
     to R4-12-47-1_node_131; 
     length 367.000; 
     configuration line_configuration:34; 
} 

object underground_line:3422 { 
     name R4-12-47-1_ul_22; 
     phases AN; 
     from R4-12-47-1_node_131; 
     to R4-12-47-1_node_132; 
     length 358.000; 
     configuration line_configuration:34; 
} 

object underground_line:3423 { 
     name R4-12-47-1_ul_23; 
     phases CN; 
     from R4-12-47-1_node_133; 
     to R4-12-47-1_node_134; 
     length 176.000; 
     configuration line_configuration:36; 
} 

object underground_line:3424 { 
     name R4-12-47-1_ul_24; 
     phases CN; 
     from R4-12-47-1_node_134; 
     to R4-12-47-1_node_135; 
     length 1259.000; 
     configuration line_configuration:36; 
} 

object underground_line:3434 { 
     name R4-12-47-1_ul_25; 
     phases BN; 
     from R4-12-47-1_node_148; 
     to R4-12-47-1_node_147; 
     length 680.000; 
     configuration line_configuration:37; 
} 

object underground_line:3438 { 
     name R4-12-47-1_ul_26; 
     phases CN; 
     from R4-12-47-1_node_153; 
     to R4-12-47-1_node_154; 
     length 193.000; 
     configuration line_configuration:36; 
} 

object underground_line:3439 { 
     name R4-12-47-1_ul_27; 
     phases CN; 
     from R4-12-47-1_node_152; 
     to R4-12-47-1_node_155; 
     length 188.000; 
     configuration line_configuration:36; 
} 

object underground_line:3447 { 
     name R4-12-47-1_ul_28; 
     phases BN; 
     from R4-12-47-1_node_165; 
     to R4-12-47-1_node_166; 
     length 413.000; 
     configuration line_configuration:37; 
} 

object underground_line:3455 { 
     name R4-12-47-1_ul_29; 
     phases AN; 
     from R4-12-47-1_node_177; 
     to R4-12-47-1_node_178; 
     length 152.000; 
     configuration line_configuration:34; 
} 

object underground_line:3618 { 
     name R4-12-47-1_ul_30; 
     phases ABCN; 
     from R4-12-47-1_node_537; 
     to R4-12-47-1_node_561; 
     length 77.000; 
     configuration line_configuration:47; 
} 

object underground_line:3621 { 
     name R4-12-47-1_ul_31; 
     phases BN; 
     from R4-12-47-1_node_565; 
     to R4-12-47-1_node_566; 
     length 460; 
     configuration line_configuration:37; 
} 

object underground_line:3734 { 
     name R4-12-47-1_ul_32; 
     phases CN; 
     from R4-12-47-1_node_534; 
     to R4-12-47-1_node_473; 
     length 599.000; 
     configuration line_configuration:36; 
} 

object underground_line:3735 { 
     name R4-12-47-1_ul_33; 
     phases CN; 
     from R4-12-47-1_node_535; 
     to R4-12-47-1_node_474; 
     length 257.000; 
     configuration line_configuration:36; 
} 

object underground_line:3736 { 
     name R4-12-47-1_ul_34; 
     phases AN; 
     from R4-12-47-1_node_477; 
     to R4-12-47-1_node_475; 
     length 1176.000; 
     configuration line_configuration:34; 
} 

object underground_line:3737 { 
     name R4-12-47-1_ul_35; 
     phases AN; 
     from R4-12-47-1_node_475; 
     to R4-12-47-1_node_476; 
     length 751.000; 
     configuration line_configuration:34; 
} 

object underground_line:3738 { 
     name R4-12-47-1_ul_36; 
     phases AN; 
     from R4-12-47-1_node_478; 
     to R4-12-47-1_node_477; 
     length 511.000; 
     configuration line_configuration:34; 
} 

object underground_line:3739 { 
     name R4-12-47-1_ul_37; 
     phases AN; 
     from R4-12-47-1_node_536; 
     to R4-12-47-1_node_478; 
     length 922.000; 
     configuration line_configuration:34; 
} 

object underground_line:3740 { 
     name R4-12-47-1_ul_38; 
     phases BN; 
     from R4-12-47-1_node_480; 
     to R4-12-47-1_node_479; 
     length 260; 
     configuration line_configuration:37; 
} 

object underground_line:3741 { 
     name R4-12-47-1_ul_39; 
     phases BN; 
     from R4-12-47-1_node_538; 
     to R4-12-47-1_node_480; 
     length 207.000; 
     configuration line_configuration:37; 
} 

object underground_line:3742 { 
     name R4-12-47-1_ul_40; 
     phases BN; 
     from R4-12-47-1_node_539; 
     to R4-12-47-1_node_481; 
     length 143.000; 
     configuration line_configuration:37; 
} 

object underground_line:3743 { 
     name R4-12-47-1_ul_41; 
     phases BN; 
     from R4-12-47-1_node_481; 
     to R4-12-47-1_node_482; 
     length 313.000; 
     configuration line_configuration:37; 
} 

object underground_line:3744 { 
     name R4-12-47-1_ul_42; 
     phases BN; 
     from R4-12-47-1_node_482; 
     to R4-12-47-1_node_483; 
     length 622.000; 
     configuration line_configuration:37; 
} 

object underground_line:3745 { 
     name R4-12-47-1_ul_43; 
     phases BN; 
     from R4-12-47-1_node_483; 
     to R4-12-47-1_node_484; 
     length 393.000; 
     configuration line_configuration:37; 
} 

object underground_line:3746 { 
     name R4-12-47-1_ul_44; 
     phases BN; 
     from R4-12-47-1_node_486; 
     to R4-12-47-1_node_485; 
     length 528.000; 
     configuration line_configuration:37; 
} 

object underground_line:3747 { 
     name R4-12-47-1_ul_45; 
     phases BN; 
     from R4-12-47-1_node_540; 
     to R4-12-47-1_node_486; 
     length 598.000; 
     configuration line_configuration:37; 
} 

object underground_line:3791 { 
     name R4-12-47-1_ul_46; 
     phases BN; 
     from R4-12-47-1_node_485; 
     to R4-12-47-1_node_567; 
     length 674.000; 
     configuration line_configuration:37; 
} 

object underground_line:3794 { 
     name R4-12-47-1_ul_47; 
     phases CN; 
     from R4-12-47-1_node_83; 
     to R4-12-47-1_node_570; 
     length 793.000; 
     configuration line_configuration:36; 
} 

object underground_line_conductor:7 { 
     //name 2 AL (Conc); 
     rating.summer.continuous 112.0; 
     outer_diameter 1.09; 
     conductor_gmr 0.0088 ft; 
     conductor_diameter 0.292; 
     conductor_resistance 1.38336; 
     neutral_gmr 0.0348162687755351 ft; 
     neutral_resistance 13.5696; 
     neutral_diameter 0.0641; 
     neutral_strands 6.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

// Recorders

object recorder { 
	parent R4-12-47-1_reg_1;
    property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag; 
    limit 1440; 
    interval 60; 
    file "Rdata/scenario1/scenario1HP_hacked_4-12.47-1_reg1_output.csv"; 
}; 

object recorder { 
    parent R4-12-47-1_cap_1; 
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R4-12.47-1_capacitor1.csv; 
    interval 60; 
    limit 1440; 
}; 

object recorder { 
    parent R4-12-47-1_cap_2; 
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R4-12.47-1_capacitor2.csv; 
    interval 60; 
    limit 1440; 
}; 

object recorder { 
    parent R4-12-47-1_cap_3; 
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R4-12.47-1_capacitor3.csv; 
    interval 60; 
    limit 1440; 
};

object recorder { 
    parent R4-12-47-1_cap_4; 
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R4-12.47-1_capacitor4.csv; 
    interval 60; 
    limit 1440; 
};

object recorder { 
    parent R4-12-47-1_cap_5; 
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R4-12.47-1_capacitor5.csv; 
    interval 60; 
    limit 1440; 
};

object recorder { 
    parent R4-12-47-1_cap_6; 
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R4-12.47-1_capacitor6.csv; 
    interval 60; 
    limit 1440; 
};
