object triplex_node:3646 { 
     name R3-12-47-3_tn_1469; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3647 { 
     name R3-12-47-3_tn_1470; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3648 { 
     name R3-12-47-3_tn_1471; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3649 { 
     name R3-12-47-3_tn_1472; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3650 { 
     name R3-12-47-3_tn_1473; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3651 { 
     name R3-12-47-3_tn_1474; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3652 { 
     name R3-12-47-3_tn_1475; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3653 { 
     name R3-12-47-3_tn_1476; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3654 { 
     name R3-12-47-3_tn_1477; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3655 { 
     name R3-12-47-3_tn_1478; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3656 { 
     name R3-12-47-3_tn_1479; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3657 { 
     name R3-12-47-3_tn_1480; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3658 { 
     name R3-12-47-3_tn_1481; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3659 { 
     name R3-12-47-3_tn_1482; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3660 { 
     name R3-12-47-3_tn_1483; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3661 { 
     name R3-12-47-3_tn_1484; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3662 { 
     name R3-12-47-3_tn_1485; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3663 { 
     name R3-12-47-3_tn_1486; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3664 { 
     name R3-12-47-3_tn_1487; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3665 { 
     name R3-12-47-3_tn_1488; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3666 { 
     name R3-12-47-3_tn_1489; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3667 { 
     name R3-12-47-3_tn_1490; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3668 { 
     name R3-12-47-3_tn_1491; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3669 { 
     name R3-12-47-3_tn_1492; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3670 { 
     name R3-12-47-3_tn_1493; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3671 { 
     name R3-12-47-3_tn_1494; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3672 { 
     name R3-12-47-3_tn_1495; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3673 { 
     name R3-12-47-3_tn_1496; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3674 { 
     name R3-12-47-3_tn_1497; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3675 { 
     name R3-12-47-3_tn_1498; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3676 { 
     name R3-12-47-3_tn_1499; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3677 { 
     name R3-12-47-3_tn_1500; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3678 { 
     name R3-12-47-3_tn_1501; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3679 { 
     name R3-12-47-3_tn_1502; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3680 { 
     name R3-12-47-3_tn_1503; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3681 { 
     name R3-12-47-3_tn_1504; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3682 { 
     name R3-12-47-3_tn_1505; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3683 { 
     name R3-12-47-3_tn_1506; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3684 { 
     name R3-12-47-3_tn_1507; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3685 { 
     name R3-12-47-3_tn_1508; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3686 { 
     name R3-12-47-3_tn_1509; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3687 { 
     name R3-12-47-3_tn_1510; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3688 { 
     name R3-12-47-3_tn_1511; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3689 { 
     name R3-12-47-3_tn_1512; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3690 { 
     name R3-12-47-3_tn_1513; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3691 { 
     name R3-12-47-3_tn_1514; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3692 { 
     name R3-12-47-3_tn_1515; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3693 { 
     name R3-12-47-3_tn_1516; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3694 { 
     name R3-12-47-3_tn_1517; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3695 { 
     name R3-12-47-3_tn_1518; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3696 { 
     name R3-12-47-3_tn_1519; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3697 { 
     name R3-12-47-3_tn_1520; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3698 { 
     name R3-12-47-3_tn_1521; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3699 { 
     name R3-12-47-3_tn_1522; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3700 { 
     name R3-12-47-3_tn_1523; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3701 { 
     name R3-12-47-3_tn_1524; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3702 { 
     name R3-12-47-3_tn_1525; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3703 { 
     name R3-12-47-3_tn_1526; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3704 { 
     name R3-12-47-3_tn_1527; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3705 { 
     name R3-12-47-3_tn_1528; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3706 { 
     name R3-12-47-3_tn_1529; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3707 { 
     name R3-12-47-3_tn_1530; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3708 { 
     name R3-12-47-3_tn_1531; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3709 { 
     name R3-12-47-3_tn_1532; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3710 { 
     name R3-12-47-3_tn_1533; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3711 { 
     name R3-12-47-3_tn_1534; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3712 { 
     name R3-12-47-3_tn_1535; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3713 { 
     name R3-12-47-3_tn_1536; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3714 { 
     name R3-12-47-3_tn_1537; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3715 { 
     name R3-12-47-3_tn_1538; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3716 { 
     name R3-12-47-3_tn_1539; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3717 { 
     name R3-12-47-3_tn_1540; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3718 { 
     name R3-12-47-3_tn_1541; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3719 { 
     name R3-12-47-3_tn_1542; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3720 { 
     name R3-12-47-3_tn_1543; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3721 { 
     name R3-12-47-3_tn_1544; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3722 { 
     name R3-12-47-3_tn_1545; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3723 { 
     name R3-12-47-3_tn_1546; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3724 { 
     name R3-12-47-3_tn_1547; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3725 { 
     name R3-12-47-3_tn_1548; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3726 { 
     name R3-12-47-3_tn_1549; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3727 { 
     name R3-12-47-3_tn_1550; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3728 { 
     name R3-12-47-3_tn_1551; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3729 { 
     name R3-12-47-3_tn_1552; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3730 { 
     name R3-12-47-3_tn_1553; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3731 { 
     name R3-12-47-3_tn_1554; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3732 { 
     name R3-12-47-3_tn_1555; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3733 { 
     name R3-12-47-3_tn_1556; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3734 { 
     name R3-12-47-3_tn_1557; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3735 { 
     name R3-12-47-3_tn_1558; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3736 { 
     name R3-12-47-3_tn_1559; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3737 { 
     name R3-12-47-3_tn_1560; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3738 { 
     name R3-12-47-3_tn_1561; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3739 { 
     name R3-12-47-3_tn_1562; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3740 { 
     name R3-12-47-3_tn_1563; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3741 { 
     name R3-12-47-3_tn_1564; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3742 { 
     name R3-12-47-3_tn_1565; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3743 { 
     name R3-12-47-3_tn_1566; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3744 { 
     name R3-12-47-3_tn_1567; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3745 { 
     name R3-12-47-3_tn_1568; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3746 { 
     name R3-12-47-3_tn_1569; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3747 { 
     name R3-12-47-3_tn_1570; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3748 { 
     name R3-12-47-3_tn_1571; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3749 { 
     name R3-12-47-3_tn_1572; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3750 { 
     name R3-12-47-3_tn_1573; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3751 { 
     name R3-12-47-3_tn_1574; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3752 { 
     name R3-12-47-3_tn_1575; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3753 { 
     name R3-12-47-3_tn_1576; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3754 { 
     name R3-12-47-3_tn_1577; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3755 { 
     name R3-12-47-3_tn_1578; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3756 { 
     name R3-12-47-3_tn_1579; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3757 { 
     name R3-12-47-3_tn_1580; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3758 { 
     name R3-12-47-3_tn_1581; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3759 { 
     name R3-12-47-3_tn_1582; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3760 { 
     name R3-12-47-3_tn_1583; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3761 { 
     name R3-12-47-3_tn_1584; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3762 { 
     name R3-12-47-3_tn_1585; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3763 { 
     name R3-12-47-3_tn_1586; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3764 { 
     name R3-12-47-3_tn_1587; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3765 { 
     name R3-12-47-3_tn_1588; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3766 { 
     name R3-12-47-3_tn_1589; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3767 { 
     name R3-12-47-3_tn_1590; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3768 { 
     name R3-12-47-3_tn_1591; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3769 { 
     name R3-12-47-3_tn_1592; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3770 { 
     name R3-12-47-3_tn_1593; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3771 { 
     name R3-12-47-3_tn_1594; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3772 { 
     name R3-12-47-3_tn_1595; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3773 { 
     name R3-12-47-3_tn_1596; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3774 { 
     name R3-12-47-3_tn_1597; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3775 { 
     name R3-12-47-3_tn_1598; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3776 { 
     name R3-12-47-3_tn_1599; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3777 { 
     name R3-12-47-3_tn_1600; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3778 { 
     name R3-12-47-3_tn_1601; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3779 { 
     name R3-12-47-3_tn_1602; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3780 { 
     name R3-12-47-3_tn_1603; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3781 { 
     name R3-12-47-3_tn_1604; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3782 { 
     name R3-12-47-3_tn_1605; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3783 { 
     name R3-12-47-3_tn_1606; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3784 { 
     name R3-12-47-3_tn_1607; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3785 { 
     name R3-12-47-3_tn_1608; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3786 { 
     name R3-12-47-3_tn_1609; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3787 { 
     name R3-12-47-3_tn_1610; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3788 { 
     name R3-12-47-3_tn_1611; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3789 { 
     name R3-12-47-3_tn_1612; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3790 { 
     name R3-12-47-3_tn_1613; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3791 { 
     name R3-12-47-3_tn_1614; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3792 { 
     name R3-12-47-3_tn_1615; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3793 { 
     name R3-12-47-3_tn_1616; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3794 { 
     name R3-12-47-3_tn_1617; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3795 { 
     name R3-12-47-3_tn_1618; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3796 { 
     name R3-12-47-3_tn_1619; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3797 { 
     name R3-12-47-3_tn_1620; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3798 { 
     name R3-12-47-3_tn_1621; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3799 { 
     name R3-12-47-3_tn_1622; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3800 { 
     name R3-12-47-3_tn_1623; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3801 { 
     name R3-12-47-3_tn_1624; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3802 { 
     name R3-12-47-3_tn_1625; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3803 { 
     name R3-12-47-3_tn_1626; 
     phases BS; 
     parent R3-12-47-3_tm_1; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3804 { 
     name R3-12-47-3_tn_1627; 
     phases CS; 
     parent R3-12-47-3_tm_2; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3805 { 
     name R3-12-47-3_tn_1628; 
     phases BS; 
     parent R3-12-47-3_tm_3; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3806 { 
     name R3-12-47-3_tn_1629; 
     phases CS; 
     parent R3-12-47-3_tm_4; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3807 { 
     name R3-12-47-3_tn_1630; 
     phases AS; 
     parent R3-12-47-3_tm_5; 
     power_12 2089.2326+703.1797j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1631;
     from R3-12-47-3_tn_1631;
     to batt_meter_R3-12-47-3_tn_1631;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1631;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1631;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1631;
     sense_object R3-12-47-3_tm_6;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1631;
     parent batt_inv_R3-12-47-3_tn_1631;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3808 { 
     name R3-12-47-3_tn_1631; 
     phases BS; 
     parent R3-12-47-3_tm_6; 
     power_12 2089.2326+703.1797j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3809 { 
     name R3-12-47-3_tn_1632; 
     phases CS; 
     parent R3-12-47-3_tm_7; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3810 { 
     name R3-12-47-3_tn_1633; 
     phases BS; 
     parent R3-12-47-3_tm_8; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3811 { 
     name R3-12-47-3_tn_1634; 
     phases CS; 
     parent R3-12-47-3_tm_9; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3812 { 
     name R3-12-47-3_tn_1635; 
     phases BS; 
     parent R3-12-47-3_tm_10; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3813 { 
     name R3-12-47-3_tn_1636; 
     phases CS; 
     parent R3-12-47-3_tm_11; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3814 { 
     name R3-12-47-3_tn_1637; 
     phases AS; 
     parent R3-12-47-3_tm_12; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3815 { 
     name R3-12-47-3_tn_1638; 
     phases BS; 
     parent R3-12-47-3_tm_13; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3816 { 
     name R3-12-47-3_tn_1639; 
     phases CS; 
     parent R3-12-47-3_tm_14; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3817 { 
     name R3-12-47-3_tn_1640; 
     phases BS; 
     parent R3-12-47-3_tm_15; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3818 { 
     name R3-12-47-3_tn_1641; 
     phases CS; 
     parent R3-12-47-3_tm_16; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3819 { 
     name R3-12-47-3_tn_1642; 
     phases BS; 
     parent R3-12-47-3_tm_17; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3820 { 
     name R3-12-47-3_tn_1643; 
     phases CS; 
     parent R3-12-47-3_tm_18; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3821 { 
     name R3-12-47-3_tn_1644; 
     phases BS; 
     parent R3-12-47-3_tm_19; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3822 { 
     name R3-12-47-3_tn_1645; 
     phases CS; 
     parent R3-12-47-3_tm_20; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3823 { 
     name R3-12-47-3_tn_1646; 
     phases BS; 
     parent R3-12-47-3_tm_21; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3824 { 
     name R3-12-47-3_tn_1647; 
     phases CS; 
     parent R3-12-47-3_tm_22; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3825 { 
     name R3-12-47-3_tn_1648; 
     phases BS; 
     parent R3-12-47-3_tm_23; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3826 { 
     name R3-12-47-3_tn_1649; 
     phases CS; 
     parent R3-12-47-3_tm_24; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3827 { 
     name R3-12-47-3_tn_1650; 
     phases BS; 
     parent R3-12-47-3_tm_25; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3828 { 
     name R3-12-47-3_tn_1651; 
     phases CS; 
     parent R3-12-47-3_tm_26; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3829 { 
     name R3-12-47-3_tn_1652; 
     phases BS; 
     parent R3-12-47-3_tm_27; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1653;
     from R3-12-47-3_tn_1653;
     to batt_meter_R3-12-47-3_tn_1653;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1653;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1653;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1653;
     sense_object R3-12-47-3_tm_28;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1653;
     parent batt_inv_R3-12-47-3_tn_1653;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3830 { 
     name R3-12-47-3_tn_1653; 
     phases CS; 
     parent R3-12-47-3_tm_28; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1654;
     from R3-12-47-3_tn_1654;
     to batt_meter_R3-12-47-3_tn_1654;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1654;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1654;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1654;
     sense_object R3-12-47-3_tm_29;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1654;
     parent batt_inv_R3-12-47-3_tn_1654;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3831 { 
     name R3-12-47-3_tn_1654; 
     phases BS; 
     parent R3-12-47-3_tm_29; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3832 { 
     name R3-12-47-3_tn_1655; 
     phases CS; 
     parent R3-12-47-3_tm_30; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3833 { 
     name R3-12-47-3_tn_1656; 
     phases BS; 
     parent R3-12-47-3_tm_31; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3834 { 
     name R3-12-47-3_tn_1657; 
     phases CS; 
     parent R3-12-47-3_tm_32; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3835 { 
     name R3-12-47-3_tn_1658; 
     phases BS; 
     parent R3-12-47-3_tm_33; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1659;
     from R3-12-47-3_tn_1659;
     to batt_meter_R3-12-47-3_tn_1659;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1659;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1659;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1659;
     sense_object R3-12-47-3_tm_34;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1659;
     parent batt_inv_R3-12-47-3_tn_1659;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3836 { 
     name R3-12-47-3_tn_1659; 
     phases CS; 
     parent R3-12-47-3_tm_34; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3837 { 
     name R3-12-47-3_tn_1660; 
     phases BS; 
     parent R3-12-47-3_tm_35; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3838 { 
     name R3-12-47-3_tn_1661; 
     phases CS; 
     parent R3-12-47-3_tm_36; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1662;
     from R3-12-47-3_tn_1662;
     to batt_meter_R3-12-47-3_tn_1662;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1662;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1662;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1662;
     sense_object R3-12-47-3_tm_37;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1662;
     parent batt_inv_R3-12-47-3_tn_1662;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3839 { 
     name R3-12-47-3_tn_1662; 
     phases BS; 
     parent R3-12-47-3_tm_37; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3840 { 
     name R3-12-47-3_tn_1663; 
     phases CS; 
     parent R3-12-47-3_tm_38; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3841 { 
     name R3-12-47-3_tn_1664; 
     phases BS; 
     parent R3-12-47-3_tm_39; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3842 { 
     name R3-12-47-3_tn_1665; 
     phases CS; 
     parent R3-12-47-3_tm_40; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3843 { 
     name R3-12-47-3_tn_1666; 
     phases BS; 
     parent R3-12-47-3_tm_41; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3844 { 
     name R3-12-47-3_tn_1667; 
     phases CS; 
     parent R3-12-47-3_tm_42; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3845 { 
     name R3-12-47-3_tn_1668; 
     phases BS; 
     parent R3-12-47-3_tm_43; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3846 { 
     name R3-12-47-3_tn_1669; 
     phases CS; 
     parent R3-12-47-3_tm_44; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3847 { 
     name R3-12-47-3_tn_1670; 
     phases BS; 
     parent R3-12-47-3_tm_45; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3848 { 
     name R3-12-47-3_tn_1671; 
     phases CS; 
     parent R3-12-47-3_tm_46; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3849 { 
     name R3-12-47-3_tn_1672; 
     phases BS; 
     parent R3-12-47-3_tm_47; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3850 { 
     name R3-12-47-3_tn_1673; 
     phases CS; 
     parent R3-12-47-3_tm_48; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3851 { 
     name R3-12-47-3_tn_1674; 
     phases BS; 
     parent R3-12-47-3_tm_49; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1675;
     from R3-12-47-3_tn_1675;
     to batt_meter_R3-12-47-3_tn_1675;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1675;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1675;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1675;
     sense_object R3-12-47-3_tm_50;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1675;
     parent batt_inv_R3-12-47-3_tn_1675;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3852 { 
     name R3-12-47-3_tn_1675; 
     phases CS; 
     parent R3-12-47-3_tm_50; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3853 { 
     name R3-12-47-3_tn_1676; 
     phases BS; 
     parent R3-12-47-3_tm_51; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3854 { 
     name R3-12-47-3_tn_1677; 
     phases CS; 
     parent R3-12-47-3_tm_52; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3855 { 
     name R3-12-47-3_tn_1678; 
     phases BS; 
     parent R3-12-47-3_tm_53; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3856 { 
     name R3-12-47-3_tn_1679; 
     phases CS; 
     parent R3-12-47-3_tm_54; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3857 { 
     name R3-12-47-3_tn_1680; 
     phases BS; 
     parent R3-12-47-3_tm_55; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3858 { 
     name R3-12-47-3_tn_1681; 
     phases CS; 
     parent R3-12-47-3_tm_56; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1682;
     from R3-12-47-3_tn_1682;
     to batt_meter_R3-12-47-3_tn_1682;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1682;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1682;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1682;
     sense_object R3-12-47-3_tm_57;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1682;
     parent batt_inv_R3-12-47-3_tn_1682;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3859 { 
     name R3-12-47-3_tn_1682; 
     phases BS; 
     parent R3-12-47-3_tm_57; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3860 { 
     name R3-12-47-3_tn_1683; 
     phases CS; 
     parent R3-12-47-3_tm_58; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1684;
     from R3-12-47-3_tn_1684;
     to batt_meter_R3-12-47-3_tn_1684;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1684;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1684;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1684;
     sense_object R3-12-47-3_tm_59;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1684;
     parent batt_inv_R3-12-47-3_tn_1684;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3861 { 
     name R3-12-47-3_tn_1684; 
     phases BS; 
     parent R3-12-47-3_tm_59; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3862 { 
     name R3-12-47-3_tn_1685; 
     phases CS; 
     parent R3-12-47-3_tm_60; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1686;
     from R3-12-47-3_tn_1686;
     to batt_meter_R3-12-47-3_tn_1686;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1686;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1686;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1686;
     sense_object R3-12-47-3_tm_61;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1686;
     parent batt_inv_R3-12-47-3_tn_1686;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3863 { 
     name R3-12-47-3_tn_1686; 
     phases BS; 
     parent R3-12-47-3_tm_61; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3864 { 
     name R3-12-47-3_tn_1687; 
     phases CS; 
     parent R3-12-47-3_tm_62; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3865 { 
     name R3-12-47-3_tn_1688; 
     phases BS; 
     parent R3-12-47-3_tm_63; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3866 { 
     name R3-12-47-3_tn_1689; 
     phases CS; 
     parent R3-12-47-3_tm_64; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3867 { 
     name R3-12-47-3_tn_1690; 
     phases BS; 
     parent R3-12-47-3_tm_65; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3868 { 
     name R3-12-47-3_tn_1691; 
     phases CS; 
     parent R3-12-47-3_tm_66; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3869 { 
     name R3-12-47-3_tn_1692; 
     phases BS; 
     parent R3-12-47-3_tm_67; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3870 { 
     name R3-12-47-3_tn_1693; 
     phases CS; 
     parent R3-12-47-3_tm_68; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1694;
     from R3-12-47-3_tn_1694;
     to batt_meter_R3-12-47-3_tn_1694;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1694;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1694;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1694;
     sense_object R3-12-47-3_tm_69;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1694;
     parent batt_inv_R3-12-47-3_tn_1694;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3871 { 
     name R3-12-47-3_tn_1694; 
     phases BS; 
     parent R3-12-47-3_tm_69; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3872 { 
     name R3-12-47-3_tn_1695; 
     phases CS; 
     parent R3-12-47-3_tm_70; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3873 { 
     name R3-12-47-3_tn_1696; 
     phases BS; 
     parent R3-12-47-3_tm_71; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3874 { 
     name R3-12-47-3_tn_1697; 
     phases CS; 
     parent R3-12-47-3_tm_72; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1698;
     from R3-12-47-3_tn_1698;
     to batt_meter_R3-12-47-3_tn_1698;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1698;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1698;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1698;
     sense_object R3-12-47-3_tm_73;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1698;
     parent batt_inv_R3-12-47-3_tn_1698;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3875 { 
     name R3-12-47-3_tn_1698; 
     phases BS; 
     parent R3-12-47-3_tm_73; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3876 { 
     name R3-12-47-3_tn_1699; 
     phases CS; 
     parent R3-12-47-3_tm_74; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3877 { 
     name R3-12-47-3_tn_1700; 
     phases BS; 
     parent R3-12-47-3_tm_75; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3878 { 
     name R3-12-47-3_tn_1701; 
     phases CS; 
     parent R3-12-47-3_tm_76; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3879 { 
     name R3-12-47-3_tn_1702; 
     phases BS; 
     parent R3-12-47-3_tm_77; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1703;
     from R3-12-47-3_tn_1703;
     to batt_meter_R3-12-47-3_tn_1703;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1703;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1703;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1703;
     sense_object R3-12-47-3_tm_78;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1703;
     parent batt_inv_R3-12-47-3_tn_1703;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3880 { 
     name R3-12-47-3_tn_1703; 
     phases CS; 
     parent R3-12-47-3_tm_78; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3881 { 
     name R3-12-47-3_tn_1704; 
     phases BS; 
     parent R3-12-47-3_tm_79; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3882 { 
     name R3-12-47-3_tn_1705; 
     phases CS; 
     parent R3-12-47-3_tm_80; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3883 { 
     name R3-12-47-3_tn_1706; 
     phases BS; 
     parent R3-12-47-3_tm_81; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3884 { 
     name R3-12-47-3_tn_1707; 
     phases CS; 
     parent R3-12-47-3_tm_82; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1708;
     from R3-12-47-3_tn_1708;
     to batt_meter_R3-12-47-3_tn_1708;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1708;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1708;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1708;
     sense_object R3-12-47-3_tm_83;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1708;
     parent batt_inv_R3-12-47-3_tn_1708;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3885 { 
     name R3-12-47-3_tn_1708; 
     phases BS; 
     parent R3-12-47-3_tm_83; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1709;
     from R3-12-47-3_tn_1709;
     to batt_meter_R3-12-47-3_tn_1709;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1709;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1709;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1709;
     sense_object R3-12-47-3_tm_84;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1709;
     parent batt_inv_R3-12-47-3_tn_1709;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3886 { 
     name R3-12-47-3_tn_1709; 
     phases CS; 
     parent R3-12-47-3_tm_84; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3887 { 
     name R3-12-47-3_tn_1710; 
     phases BS; 
     parent R3-12-47-3_tm_85; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3888 { 
     name R3-12-47-3_tn_1711; 
     phases CS; 
     parent R3-12-47-3_tm_86; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3889 { 
     name R3-12-47-3_tn_1712; 
     phases AS; 
     parent R3-12-47-3_tm_87; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1713;
     from R3-12-47-3_tn_1713;
     to batt_meter_R3-12-47-3_tn_1713;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1713;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1713;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1713;
     sense_object R3-12-47-3_tm_88;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1713;
     parent batt_inv_R3-12-47-3_tn_1713;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3890 { 
     name R3-12-47-3_tn_1713; 
     phases BS; 
     parent R3-12-47-3_tm_88; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1714;
     from R3-12-47-3_tn_1714;
     to batt_meter_R3-12-47-3_tn_1714;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1714;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1714;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1714;
     sense_object R3-12-47-3_tm_89;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1714;
     parent batt_inv_R3-12-47-3_tn_1714;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3891 { 
     name R3-12-47-3_tn_1714; 
     phases CS; 
     parent R3-12-47-3_tm_89; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1715;
     from R3-12-47-3_tn_1715;
     to batt_meter_R3-12-47-3_tn_1715;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1715;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1715;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1715;
     sense_object R3-12-47-3_tm_90;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1715;
     parent batt_inv_R3-12-47-3_tn_1715;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3892 { 
     name R3-12-47-3_tn_1715; 
     phases AS; 
     parent R3-12-47-3_tm_90; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1716;
     from R3-12-47-3_tn_1716;
     to batt_meter_R3-12-47-3_tn_1716;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1716;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1716;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1716;
     sense_object R3-12-47-3_tm_91;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1716;
     parent batt_inv_R3-12-47-3_tn_1716;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3893 { 
     name R3-12-47-3_tn_1716; 
     phases BS; 
     parent R3-12-47-3_tm_91; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3894 { 
     name R3-12-47-3_tn_1717; 
     phases CS; 
     parent R3-12-47-3_tm_92; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3895 { 
     name R3-12-47-3_tn_1718; 
     phases CS; 
     parent R3-12-47-3_tm_93; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3896 { 
     name R3-12-47-3_tn_1719; 
     phases CS; 
     parent R3-12-47-3_tm_94; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3897 { 
     name R3-12-47-3_tn_1720; 
     phases CS; 
     parent R3-12-47-3_tm_95; 
     power_12 20902.8902+7035.3527j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3898 { 
     name R3-12-47-3_tn_1721; 
     phases BS; 
     parent R3-12-47-3_tm_96; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3899 { 
     name R3-12-47-3_tn_1722; 
     phases BS; 
     parent R3-12-47-3_tm_97; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1723;
     from R3-12-47-3_tn_1723;
     to batt_meter_R3-12-47-3_tn_1723;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1723;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1723;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1723;
     sense_object R3-12-47-3_tm_98;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1723;
     parent batt_inv_R3-12-47-3_tn_1723;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3900 { 
     name R3-12-47-3_tn_1723; 
     phases BS; 
     parent R3-12-47-3_tm_98; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3901 { 
     name R3-12-47-3_tn_1724; 
     phases BS; 
     parent R3-12-47-3_tm_99; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3902 { 
     name R3-12-47-3_tn_1725; 
     phases BS; 
     parent R3-12-47-3_tm_100; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3903 { 
     name R3-12-47-3_tn_1726; 
     phases BS; 
     parent R3-12-47-3_tm_101; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3904 { 
     name R3-12-47-3_tn_1727; 
     phases AS; 
     parent R3-12-47-3_tm_102; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3905 { 
     name R3-12-47-3_tn_1728; 
     phases BS; 
     parent R3-12-47-3_tm_103; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1729;
     from R3-12-47-3_tn_1729;
     to batt_meter_R3-12-47-3_tn_1729;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1729;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1729;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1729;
     sense_object R3-12-47-3_tm_104;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1729;
     parent batt_inv_R3-12-47-3_tn_1729;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3906 { 
     name R3-12-47-3_tn_1729; 
     phases CS; 
     parent R3-12-47-3_tm_104; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1730;
     from R3-12-47-3_tn_1730;
     to batt_meter_R3-12-47-3_tn_1730;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1730;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1730;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1730;
     sense_object R3-12-47-3_tm_105;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1730;
     parent batt_inv_R3-12-47-3_tn_1730;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3907 { 
     name R3-12-47-3_tn_1730; 
     phases AS; 
     parent R3-12-47-3_tm_105; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1731;
     from R3-12-47-3_tn_1731;
     to batt_meter_R3-12-47-3_tn_1731;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1731;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1731;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1731;
     sense_object R3-12-47-3_tm_106;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1731;
     parent batt_inv_R3-12-47-3_tn_1731;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3908 { 
     name R3-12-47-3_tn_1731; 
     phases CS; 
     parent R3-12-47-3_tm_106; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1732;
     from R3-12-47-3_tn_1732;
     to batt_meter_R3-12-47-3_tn_1732;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1732;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1732;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1732;
     sense_object R3-12-47-3_tm_107;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1732;
     parent batt_inv_R3-12-47-3_tn_1732;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3909 { 
     name R3-12-47-3_tn_1732; 
     phases AS; 
     parent R3-12-47-3_tm_107; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3910 { 
     name R3-12-47-3_tn_1733; 
     phases CS; 
     parent R3-12-47-3_tm_108; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3911 { 
     name R3-12-47-3_tn_1734; 
     phases AS; 
     parent R3-12-47-3_tm_109; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3912 { 
     name R3-12-47-3_tn_1735; 
     phases CS; 
     parent R3-12-47-3_tm_110; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3913 { 
     name R3-12-47-3_tn_1736; 
     phases AS; 
     parent R3-12-47-3_tm_111; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3914 { 
     name R3-12-47-3_tn_1737; 
     phases BS; 
     parent R3-12-47-3_tm_112; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3915 { 
     name R3-12-47-3_tn_1738; 
     phases AS; 
     parent R3-12-47-3_tm_113; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3916 { 
     name R3-12-47-3_tn_1739; 
     phases CS; 
     parent R3-12-47-3_tm_114; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3917 { 
     name R3-12-47-3_tn_1740; 
     phases AS; 
     parent R3-12-47-3_tm_115; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3918 { 
     name R3-12-47-3_tn_1741; 
     phases BS; 
     parent R3-12-47-3_tm_116; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3919 { 
     name R3-12-47-3_tn_1742; 
     phases CS; 
     parent R3-12-47-3_tm_117; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3920 { 
     name R3-12-47-3_tn_1743; 
     phases AS; 
     parent R3-12-47-3_tm_118; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3921 { 
     name R3-12-47-3_tn_1744; 
     phases BS; 
     parent R3-12-47-3_tm_119; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3922 { 
     name R3-12-47-3_tn_1745; 
     phases CS; 
     parent R3-12-47-3_tm_120; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3923 { 
     name R3-12-47-3_tn_1746; 
     phases AS; 
     parent R3-12-47-3_tm_121; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1747;
     from R3-12-47-3_tn_1747;
     to batt_meter_R3-12-47-3_tn_1747;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1747;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1747;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1747;
     sense_object R3-12-47-3_tm_122;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1747;
     parent batt_inv_R3-12-47-3_tn_1747;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3924 { 
     name R3-12-47-3_tn_1747; 
     phases CS; 
     parent R3-12-47-3_tm_122; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3925 { 
     name R3-12-47-3_tn_1748; 
     phases AS; 
     parent R3-12-47-3_tm_123; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3926 { 
     name R3-12-47-3_tn_1749; 
     phases CS; 
     parent R3-12-47-3_tm_124; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1750;
     from R3-12-47-3_tn_1750;
     to batt_meter_R3-12-47-3_tn_1750;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1750;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1750;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1750;
     sense_object R3-12-47-3_tm_125;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1750;
     parent batt_inv_R3-12-47-3_tn_1750;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3927 { 
     name R3-12-47-3_tn_1750; 
     phases AS; 
     parent R3-12-47-3_tm_125; 
     power_12 20902.8902+7035.3527j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3928 { 
     name R3-12-47-3_tn_1751; 
     phases BS; 
     parent R3-12-47-3_tm_126; 
     power_12 20902.8902+7035.3527j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3929 { 
     name R3-12-47-3_tn_1752; 
     phases CS; 
     parent R3-12-47-3_tm_127; 
     power_12 20902.8902+7035.3527j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3930 { 
     name R3-12-47-3_tn_1753; 
     phases AS; 
     parent R3-12-47-3_tm_128; 
     power_12 13928.2174+4687.8648j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3931 { 
     name R3-12-47-3_tn_1754; 
     phases BS; 
     parent R3-12-47-3_tm_129; 
     power_12 13928.2174+4687.8648j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3932 { 
     name R3-12-47-3_tn_1755; 
     phases CS; 
     parent R3-12-47-3_tm_130; 
     power_12 13928.2174+4687.8648j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3933 { 
     name R3-12-47-3_tn_1756; 
     phases AS; 
     parent R3-12-47-3_tm_131; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1757;
     from R3-12-47-3_tn_1757;
     to batt_meter_R3-12-47-3_tn_1757;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1757;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1757;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1757;
     sense_object R3-12-47-3_tm_132;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1757;
     parent batt_inv_R3-12-47-3_tn_1757;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3934 { 
     name R3-12-47-3_tn_1757; 
     phases BS; 
     parent R3-12-47-3_tm_132; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3935 { 
     name R3-12-47-3_tn_1758; 
     phases AS; 
     parent R3-12-47-3_tm_133; 
     power_12 27859.6244+9376.803j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3936 { 
     name R3-12-47-3_tn_1759; 
     phases BS; 
     parent R3-12-47-3_tm_134; 
     power_12 27859.6244+9376.803j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1760;
     from R3-12-47-3_tn_1760;
     to batt_meter_R3-12-47-3_tn_1760;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1760;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1760;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1760;
     sense_object R3-12-47-3_tm_135;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1760;
     parent batt_inv_R3-12-47-3_tn_1760;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3937 { 
     name R3-12-47-3_tn_1760; 
     phases CS; 
     parent R3-12-47-3_tm_135; 
     power_12 27859.6244+9376.803j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3938 { 
     name R3-12-47-3_tn_1761; 
     phases AS; 
     parent R3-12-47-3_tm_136; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3939 { 
     name R3-12-47-3_tn_1762; 
     phases BS; 
     parent R3-12-47-3_tm_137; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1763;
     from R3-12-47-3_tn_1763;
     to batt_meter_R3-12-47-3_tn_1763;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1763;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1763;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1763;
     sense_object R3-12-47-3_tm_138;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1763;
     parent batt_inv_R3-12-47-3_tn_1763;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3940 { 
     name R3-12-47-3_tn_1763; 
     phases CS; 
     parent R3-12-47-3_tm_138; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1764;
     from R3-12-47-3_tn_1764;
     to batt_meter_R3-12-47-3_tn_1764;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1764;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1764;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1764;
     sense_object R3-12-47-3_tm_139;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1764;
     parent batt_inv_R3-12-47-3_tn_1764;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3941 { 
     name R3-12-47-3_tn_1764; 
     phases BS; 
     parent R3-12-47-3_tm_139; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1765;
     from R3-12-47-3_tn_1765;
     to batt_meter_R3-12-47-3_tn_1765;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1765;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1765;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1765;
     sense_object R3-12-47-3_tm_140;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1765;
     parent batt_inv_R3-12-47-3_tn_1765;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3942 { 
     name R3-12-47-3_tn_1765; 
     phases AS; 
     parent R3-12-47-3_tm_140; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3943 { 
     name R3-12-47-3_tn_1766; 
     phases BS; 
     parent R3-12-47-3_tm_141; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3944 { 
     name R3-12-47-3_tn_1767; 
     phases CS; 
     parent R3-12-47-3_tm_142; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3945 { 
     name R3-12-47-3_tn_1768; 
     phases AS; 
     parent R3-12-47-3_tm_143; 
     power_12 3239.2613+1090.2486j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3946 { 
     name R3-12-47-3_tn_1769; 
     phases BS; 
     parent R3-12-47-3_tm_144; 
     power_12 3239.2613+1090.2486j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3947 { 
     name R3-12-47-3_tn_1770; 
     phases CS; 
     parent R3-12-47-3_tm_145; 
     power_12 3239.2613+1090.2486j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3948 { 
     name R3-12-47-3_tn_1771; 
     phases AS; 
     parent R3-12-47-3_tm_146; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3949 { 
     name R3-12-47-3_tn_1772; 
     phases BS; 
     parent R3-12-47-3_tm_147; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3950 { 
     name R3-12-47-3_tn_1773; 
     phases CS; 
     parent R3-12-47-3_tm_148; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3951 { 
     name R3-12-47-3_tn_1774; 
     phases AS; 
     parent R3-12-47-3_tm_149; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3952 { 
     name R3-12-47-3_tn_1775; 
     phases BS; 
     parent R3-12-47-3_tm_150; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3953 { 
     name R3-12-47-3_tn_1776; 
     phases CS; 
     parent R3-12-47-3_tm_151; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3954 { 
     name R3-12-47-3_tn_1777; 
     phases AS; 
     parent R3-12-47-3_tm_152; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3955 { 
     name R3-12-47-3_tn_1778; 
     phases BS; 
     parent R3-12-47-3_tm_153; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3956 { 
     name R3-12-47-3_tn_1779; 
     phases AS; 
     parent R3-12-47-3_tm_154; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1780;
     from R3-12-47-3_tn_1780;
     to batt_meter_R3-12-47-3_tn_1780;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1780;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1780;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1780;
     sense_object R3-12-47-3_tm_155;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1780;
     parent batt_inv_R3-12-47-3_tn_1780;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3957 { 
     name R3-12-47-3_tn_1780; 
     phases BS; 
     parent R3-12-47-3_tm_155; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3958 { 
     name R3-12-47-3_tn_1781; 
     phases AS; 
     parent R3-12-47-3_tm_156; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3959 { 
     name R3-12-47-3_tn_1782; 
     phases BS; 
     parent R3-12-47-3_tm_157; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1783;
     from R3-12-47-3_tn_1783;
     to batt_meter_R3-12-47-3_tn_1783;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1783;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1783;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1783;
     sense_object R3-12-47-3_tm_158;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1783;
     parent batt_inv_R3-12-47-3_tn_1783;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3960 { 
     name R3-12-47-3_tn_1783; 
     phases AS; 
     parent R3-12-47-3_tm_158; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3961 { 
     name R3-12-47-3_tn_1784; 
     phases BS; 
     parent R3-12-47-3_tm_159; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1785;
     from R3-12-47-3_tn_1785;
     to batt_meter_R3-12-47-3_tn_1785;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1785;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1785;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1785;
     sense_object R3-12-47-3_tm_160;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1785;
     parent batt_inv_R3-12-47-3_tn_1785;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3962 { 
     name R3-12-47-3_tn_1785; 
     phases AS; 
     parent R3-12-47-3_tm_160; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3963 { 
     name R3-12-47-3_tn_1786; 
     phases BS; 
     parent R3-12-47-3_tm_161; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3964 { 
     name R3-12-47-3_tn_1787; 
     phases CS; 
     parent R3-12-47-3_tm_162; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1788;
     from R3-12-47-3_tn_1788;
     to batt_meter_R3-12-47-3_tn_1788;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1788;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1788;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1788;
     sense_object R3-12-47-3_tm_163;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1788;
     parent batt_inv_R3-12-47-3_tn_1788;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3965 { 
     name R3-12-47-3_tn_1788; 
     phases AS; 
     parent R3-12-47-3_tm_163; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3966 { 
     name R3-12-47-3_tn_1789; 
     phases BS; 
     parent R3-12-47-3_tm_164; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1790;
     from R3-12-47-3_tn_1790;
     to batt_meter_R3-12-47-3_tn_1790;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1790;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1790;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1790;
     sense_object R3-12-47-3_tm_165;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1790;
     parent batt_inv_R3-12-47-3_tn_1790;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3967 { 
     name R3-12-47-3_tn_1790; 
     phases AS; 
     parent R3-12-47-3_tm_165; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1791;
     from R3-12-47-3_tn_1791;
     to batt_meter_R3-12-47-3_tn_1791;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1791;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1791;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1791;
     sense_object R3-12-47-3_tm_166;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1791;
     parent batt_inv_R3-12-47-3_tn_1791;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3968 { 
     name R3-12-47-3_tn_1791; 
     phases BS; 
     parent R3-12-47-3_tm_166; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3969 { 
     name R3-12-47-3_tn_1792; 
     phases AS; 
     parent R3-12-47-3_tm_167; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3970 { 
     name R3-12-47-3_tn_1793; 
     phases BS; 
     parent R3-12-47-3_tm_168; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3971 { 
     name R3-12-47-3_tn_1794; 
     phases AS; 
     parent R3-12-47-3_tm_169; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3972 { 
     name R3-12-47-3_tn_1795; 
     phases AS; 
     parent R3-12-47-3_tm_170; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3973 { 
     name R3-12-47-3_tn_1796; 
     phases BS; 
     parent R3-12-47-3_tm_171; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3974 { 
     name R3-12-47-3_tn_1797; 
     phases CS; 
     parent R3-12-47-3_tm_172; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3975 { 
     name R3-12-47-3_tn_1798; 
     phases AS; 
     parent R3-12-47-3_tm_173; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3976 { 
     name R3-12-47-3_tn_1799; 
     phases BS; 
     parent R3-12-47-3_tm_174; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3977 { 
     name R3-12-47-3_tn_1800; 
     phases AS; 
     parent R3-12-47-3_tm_175; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3978 { 
     name R3-12-47-3_tn_1801; 
     phases BS; 
     parent R3-12-47-3_tm_176; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3979 { 
     name R3-12-47-3_tn_1802; 
     phases CS; 
     parent R3-12-47-3_tm_177; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3980 { 
     name R3-12-47-3_tn_1803; 
     phases AS; 
     parent R3-12-47-3_tm_178; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1804;
     from R3-12-47-3_tn_1804;
     to batt_meter_R3-12-47-3_tn_1804;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1804;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1804;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1804;
     sense_object R3-12-47-3_tm_179;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1804;
     parent batt_inv_R3-12-47-3_tn_1804;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3981 { 
     name R3-12-47-3_tn_1804; 
     phases BS; 
     parent R3-12-47-3_tm_179; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3982 { 
     name R3-12-47-3_tn_1805; 
     phases AS; 
     parent R3-12-47-3_tm_180; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3983 { 
     name R3-12-47-3_tn_1806; 
     phases AS; 
     parent R3-12-47-3_tm_181; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3984 { 
     name R3-12-47-3_tn_1807; 
     phases AS; 
     parent R3-12-47-3_tm_182; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3985 { 
     name R3-12-47-3_tn_1808; 
     phases BS; 
     parent R3-12-47-3_tm_183; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3986 { 
     name R3-12-47-3_tn_1809; 
     phases CS; 
     parent R3-12-47-3_tm_184; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3987 { 
     name R3-12-47-3_tn_1810; 
     phases BS; 
     parent R3-12-47-3_tm_185; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1811;
     from R3-12-47-3_tn_1811;
     to batt_meter_R3-12-47-3_tn_1811;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1811;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1811;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1811;
     sense_object R3-12-47-3_tm_186;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1811;
     parent batt_inv_R3-12-47-3_tn_1811;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3988 { 
     name R3-12-47-3_tn_1811; 
     phases CS; 
     parent R3-12-47-3_tm_186; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3989 { 
     name R3-12-47-3_tn_1812; 
     phases BS; 
     parent R3-12-47-3_tm_187; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3990 { 
     name R3-12-47-3_tn_1813; 
     phases CS; 
     parent R3-12-47-3_tm_188; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3991 { 
     name R3-12-47-3_tn_1814; 
     phases BS; 
     parent R3-12-47-3_tm_189; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3992 { 
     name R3-12-47-3_tn_1815; 
     phases CS; 
     parent R3-12-47-3_tm_190; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1816;
     from R3-12-47-3_tn_1816;
     to batt_meter_R3-12-47-3_tn_1816;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1816;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1816;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1816;
     sense_object R3-12-47-3_tm_191;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1816;
     parent batt_inv_R3-12-47-3_tn_1816;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3993 { 
     name R3-12-47-3_tn_1816; 
     phases BS; 
     parent R3-12-47-3_tm_191; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3994 { 
     name R3-12-47-3_tn_1817; 
     phases CS; 
     parent R3-12-47-3_tm_192; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3995 { 
     name R3-12-47-3_tn_1818; 
     phases BS; 
     parent R3-12-47-3_tm_193; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3996 { 
     name R3-12-47-3_tn_1819; 
     phases CS; 
     parent R3-12-47-3_tm_194; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3997 { 
     name R3-12-47-3_tn_1820; 
     phases AS; 
     parent R3-12-47-3_tm_195; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3998 { 
     name R3-12-47-3_tn_1821; 
     phases BS; 
     parent R3-12-47-3_tm_196; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3999 { 
     name R3-12-47-3_tn_1822; 
     phases CS; 
     parent R3-12-47-3_tm_197; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4000 { 
     name R3-12-47-3_tn_1823; 
     phases CS; 
     parent R3-12-47-3_tm_198; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4001 { 
     name R3-12-47-3_tn_1824; 
     phases BS; 
     parent R3-12-47-3_tm_199; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4002 { 
     name R3-12-47-3_tn_1825; 
     phases CS; 
     parent R3-12-47-3_tm_200; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4003 { 
     name R3-12-47-3_tn_1826; 
     phases AS; 
     parent R3-12-47-3_tm_201; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4004 { 
     name R3-12-47-3_tn_1827; 
     phases CS; 
     parent R3-12-47-3_tm_202; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4005 { 
     name R3-12-47-3_tn_1828; 
     phases AS; 
     parent R3-12-47-3_tm_203; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4006 { 
     name R3-12-47-3_tn_1829; 
     phases BS; 
     parent R3-12-47-3_tm_204; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4007 { 
     name R3-12-47-3_tn_1830; 
     phases CS; 
     parent R3-12-47-3_tm_205; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1831;
     from R3-12-47-3_tn_1831;
     to batt_meter_R3-12-47-3_tn_1831;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1831;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1831;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1831;
     sense_object R3-12-47-3_tm_206;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1831;
     parent batt_inv_R3-12-47-3_tn_1831;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4008 { 
     name R3-12-47-3_tn_1831; 
     phases BS; 
     parent R3-12-47-3_tm_206; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4009 { 
     name R3-12-47-3_tn_1832; 
     phases CS; 
     parent R3-12-47-3_tm_207; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4010 { 
     name R3-12-47-3_tn_1833; 
     phases BS; 
     parent R3-12-47-3_tm_208; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1834;
     from R3-12-47-3_tn_1834;
     to batt_meter_R3-12-47-3_tn_1834;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1834;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1834;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1834;
     sense_object R3-12-47-3_tm_209;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1834;
     parent batt_inv_R3-12-47-3_tn_1834;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4011 { 
     name R3-12-47-3_tn_1834; 
     phases CS; 
     parent R3-12-47-3_tm_209; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1835;
     from R3-12-47-3_tn_1835;
     to batt_meter_R3-12-47-3_tn_1835;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1835;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1835;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1835;
     sense_object R3-12-47-3_tm_210;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1835;
     parent batt_inv_R3-12-47-3_tn_1835;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4012 { 
     name R3-12-47-3_tn_1835; 
     phases BS; 
     parent R3-12-47-3_tm_210; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4013 { 
     name R3-12-47-3_tn_1836; 
     phases CS; 
     parent R3-12-47-3_tm_211; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4014 { 
     name R3-12-47-3_tn_1837; 
     phases AS; 
     parent R3-12-47-3_tm_212; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1838;
     from R3-12-47-3_tn_1838;
     to batt_meter_R3-12-47-3_tn_1838;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1838;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1838;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1838;
     sense_object R3-12-47-3_tm_213;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1838;
     parent batt_inv_R3-12-47-3_tn_1838;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4015 { 
     name R3-12-47-3_tn_1838; 
     phases BS; 
     parent R3-12-47-3_tm_213; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4016 { 
     name R3-12-47-3_tn_1839; 
     phases CS; 
     parent R3-12-47-3_tm_214; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4017 { 
     name R3-12-47-3_tn_1840; 
     phases BS; 
     parent R3-12-47-3_tm_215; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4018 { 
     name R3-12-47-3_tn_1841; 
     phases CS; 
     parent R3-12-47-3_tm_216; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4019 { 
     name R3-12-47-3_tn_1842; 
     phases AS; 
     parent R3-12-47-3_tm_217; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4020 { 
     name R3-12-47-3_tn_1843; 
     phases BS; 
     parent R3-12-47-3_tm_218; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4021 { 
     name R3-12-47-3_tn_1844; 
     phases CS; 
     parent R3-12-47-3_tm_219; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4022 { 
     name R3-12-47-3_tn_1845; 
     phases AS; 
     parent R3-12-47-3_tm_220; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1846;
     from R3-12-47-3_tn_1846;
     to batt_meter_R3-12-47-3_tn_1846;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1846;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1846;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1846;
     sense_object R3-12-47-3_tm_221;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1846;
     parent batt_inv_R3-12-47-3_tn_1846;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4023 { 
     name R3-12-47-3_tn_1846; 
     phases CS; 
     parent R3-12-47-3_tm_221; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4024 { 
     name R3-12-47-3_tn_1847; 
     phases AS; 
     parent R3-12-47-3_tm_222; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1848;
     from R3-12-47-3_tn_1848;
     to batt_meter_R3-12-47-3_tn_1848;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1848;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1848;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1848;
     sense_object R3-12-47-3_tm_223;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1848;
     parent batt_inv_R3-12-47-3_tn_1848;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4025 { 
     name R3-12-47-3_tn_1848; 
     phases CS; 
     parent R3-12-47-3_tm_223; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1849;
     from R3-12-47-3_tn_1849;
     to batt_meter_R3-12-47-3_tn_1849;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1849;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1849;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1849;
     sense_object R3-12-47-3_tm_224;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1849;
     parent batt_inv_R3-12-47-3_tn_1849;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4026 { 
     name R3-12-47-3_tn_1849; 
     phases AS; 
     parent R3-12-47-3_tm_224; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4027 { 
     name R3-12-47-3_tn_1850; 
     phases BS; 
     parent R3-12-47-3_tm_225; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4028 { 
     name R3-12-47-3_tn_1851; 
     phases CS; 
     parent R3-12-47-3_tm_226; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4029 { 
     name R3-12-47-3_tn_1852; 
     phases AS; 
     parent R3-12-47-3_tm_227; 
     power_12 1863.2602+627.1235j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4030 { 
     name R3-12-47-3_tn_1853; 
     phases BS; 
     parent R3-12-47-3_tm_228; 
     power_12 1863.2602+627.1235j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4031 { 
     name R3-12-47-3_tn_1854; 
     phases CS; 
     parent R3-12-47-3_tm_229; 
     power_12 1863.2602+627.1235j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4032 { 
     name R3-12-47-3_tn_1855; 
     phases AS; 
     parent R3-12-47-3_tm_230; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4033 { 
     name R3-12-47-3_tn_1856; 
     phases BS; 
     parent R3-12-47-3_tm_231; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4034 { 
     name R3-12-47-3_tn_1857; 
     phases CS; 
     parent R3-12-47-3_tm_232; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4035 { 
     name R3-12-47-3_tn_1858; 
     phases AS; 
     parent R3-12-47-3_tm_233; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4036 { 
     name R3-12-47-3_tn_1859; 
     phases BS; 
     parent R3-12-47-3_tm_234; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4037 { 
     name R3-12-47-3_tn_1860; 
     phases CS; 
     parent R3-12-47-3_tm_235; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4038 { 
     name R3-12-47-3_tn_1861; 
     phases AS; 
     parent R3-12-47-3_tm_236; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4039 { 
     name R3-12-47-3_tn_1862; 
     phases CS; 
     parent R3-12-47-3_tm_237; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4040 { 
     name R3-12-47-3_tn_1863; 
     phases AS; 
     parent R3-12-47-3_tm_238; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4041 { 
     name R3-12-47-3_tn_1864; 
     phases BS; 
     parent R3-12-47-3_tm_239; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4042 { 
     name R3-12-47-3_tn_1865; 
     phases AS; 
     parent R3-12-47-3_tm_240; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4043 { 
     name R3-12-47-3_tn_1866; 
     phases BS; 
     parent R3-12-47-3_tm_241; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4044 { 
     name R3-12-47-3_tn_1867; 
     phases AS; 
     parent R3-12-47-3_tm_242; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4045 { 
     name R3-12-47-3_tn_1868; 
     phases BS; 
     parent R3-12-47-3_tm_243; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4046 { 
     name R3-12-47-3_tn_1869; 
     phases AS; 
     parent R3-12-47-3_tm_244; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4047 { 
     name R3-12-47-3_tn_1870; 
     phases BS; 
     parent R3-12-47-3_tm_245; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4048 { 
     name R3-12-47-3_tn_1871; 
     phases AS; 
     parent R3-12-47-3_tm_246; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4049 { 
     name R3-12-47-3_tn_1872; 
     phases BS; 
     parent R3-12-47-3_tm_247; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4050 { 
     name R3-12-47-3_tn_1873; 
     phases BS; 
     parent R3-12-47-3_tm_248; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4051 { 
     name R3-12-47-3_tn_1874; 
     phases CS; 
     parent R3-12-47-3_tm_249; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4052 { 
     name R3-12-47-3_tn_1875; 
     phases AS; 
     parent R3-12-47-3_tm_250; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4053 { 
     name R3-12-47-3_tn_1876; 
     phases BS; 
     parent R3-12-47-3_tm_251; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1877;
     from R3-12-47-3_tn_1877;
     to batt_meter_R3-12-47-3_tn_1877;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1877;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1877;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1877;
     sense_object R3-12-47-3_tm_252;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1877;
     parent batt_inv_R3-12-47-3_tn_1877;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4054 { 
     name R3-12-47-3_tn_1877; 
     phases CS; 
     parent R3-12-47-3_tm_252; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4055 { 
     name R3-12-47-3_tn_1878; 
     phases AS; 
     parent R3-12-47-3_tm_253; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4056 { 
     name R3-12-47-3_tn_1879; 
     phases CS; 
     parent R3-12-47-3_tm_254; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4057 { 
     name R3-12-47-3_tn_1880; 
     phases AS; 
     parent R3-12-47-3_tm_255; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4058 { 
     name R3-12-47-3_tn_1881; 
     phases CS; 
     parent R3-12-47-3_tm_256; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1882;
     from R3-12-47-3_tn_1882;
     to batt_meter_R3-12-47-3_tn_1882;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1882;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1882;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1882;
     sense_object R3-12-47-3_tm_257;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1882;
     parent batt_inv_R3-12-47-3_tn_1882;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4059 { 
     name R3-12-47-3_tn_1882; 
     phases AS; 
     parent R3-12-47-3_tm_257; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4060 { 
     name R3-12-47-3_tn_1883; 
     phases CS; 
     parent R3-12-47-3_tm_258; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1884;
     from R3-12-47-3_tn_1884;
     to batt_meter_R3-12-47-3_tn_1884;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1884;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1884;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1884;
     sense_object R3-12-47-3_tm_259;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1884;
     parent batt_inv_R3-12-47-3_tn_1884;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4061 { 
     name R3-12-47-3_tn_1884; 
     phases AS; 
     parent R3-12-47-3_tm_259; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4062 { 
     name R3-12-47-3_tn_1885; 
     phases CS; 
     parent R3-12-47-3_tm_260; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1886;
     from R3-12-47-3_tn_1886;
     to batt_meter_R3-12-47-3_tn_1886;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1886;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1886;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1886;
     sense_object R3-12-47-3_tm_261;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1886;
     parent batt_inv_R3-12-47-3_tn_1886;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4063 { 
     name R3-12-47-3_tn_1886; 
     phases AS; 
     parent R3-12-47-3_tm_261; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4064 { 
     name R3-12-47-3_tn_1887; 
     phases CS; 
     parent R3-12-47-3_tm_262; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4065 { 
     name R3-12-47-3_tn_1888; 
     phases AS; 
     parent R3-12-47-3_tm_263; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4066 { 
     name R3-12-47-3_tn_1889; 
     phases CS; 
     parent R3-12-47-3_tm_264; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4067 { 
     name R3-12-47-3_tn_1890; 
     phases AS; 
     parent R3-12-47-3_tm_265; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4068 { 
     name R3-12-47-3_tn_1891; 
     phases CS; 
     parent R3-12-47-3_tm_266; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4069 { 
     name R3-12-47-3_tn_1892; 
     phases AS; 
     parent R3-12-47-3_tm_267; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4070 { 
     name R3-12-47-3_tn_1893; 
     phases BS; 
     parent R3-12-47-3_tm_268; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4071 { 
     name R3-12-47-3_tn_1894; 
     phases CS; 
     parent R3-12-47-3_tm_269; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4072 { 
     name R3-12-47-3_tn_1895; 
     phases AS; 
     parent R3-12-47-3_tm_270; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4073 { 
     name R3-12-47-3_tn_1896; 
     phases BS; 
     parent R3-12-47-3_tm_271; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4074 { 
     name R3-12-47-3_tn_1897; 
     phases CS; 
     parent R3-12-47-3_tm_272; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4075 { 
     name R3-12-47-3_tn_1898; 
     phases AS; 
     parent R3-12-47-3_tm_273; 
     power_12 5217.5629+1756.0919j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4076 { 
     name R3-12-47-3_tn_1899; 
     phases BS; 
     parent R3-12-47-3_tm_274; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4077 { 
     name R3-12-47-3_tn_1900; 
     phases CS; 
     parent R3-12-47-3_tm_275; 
     power_12 5217.5629+1756.0919j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4078 { 
     name R3-12-47-3_tn_1901; 
     phases AS; 
     parent R3-12-47-3_tm_276; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4079 { 
     name R3-12-47-3_tn_1902; 
     phases BS; 
     parent R3-12-47-3_tm_277; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1903;
     from R3-12-47-3_tn_1903;
     to batt_meter_R3-12-47-3_tn_1903;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1903;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1903;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1903;
     sense_object R3-12-47-3_tm_278;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1903;
     parent batt_inv_R3-12-47-3_tn_1903;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4080 { 
     name R3-12-47-3_tn_1903; 
     phases AS; 
     parent R3-12-47-3_tm_278; 
     power_12 1863.2602+627.1235j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1904;
     from R3-12-47-3_tn_1904;
     to batt_meter_R3-12-47-3_tn_1904;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1904;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1904;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1904;
     sense_object R3-12-47-3_tm_279;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1904;
     parent batt_inv_R3-12-47-3_tn_1904;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4081 { 
     name R3-12-47-3_tn_1904; 
     phases BS; 
     parent R3-12-47-3_tm_279; 
     power_12 1863.2602+627.1235j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4082 { 
     name R3-12-47-3_tn_1905; 
     phases CS; 
     parent R3-12-47-3_tm_280; 
     power_12 1863.2602+627.1235j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1906;
     from R3-12-47-3_tn_1906;
     to batt_meter_R3-12-47-3_tn_1906;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1906;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1906;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1906;
     sense_object R3-12-47-3_tm_281;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1906;
     parent batt_inv_R3-12-47-3_tn_1906;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4083 { 
     name R3-12-47-3_tn_1906; 
     phases AS; 
     parent R3-12-47-3_tm_281; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1907;
     from R3-12-47-3_tn_1907;
     to batt_meter_R3-12-47-3_tn_1907;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1907;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1907;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1907;
     sense_object R3-12-47-3_tm_282;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1907;
     parent batt_inv_R3-12-47-3_tn_1907;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4084 { 
     name R3-12-47-3_tn_1907; 
     phases BS; 
     parent R3-12-47-3_tm_282; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4085 { 
     name R3-12-47-3_tn_1908; 
     phases CS; 
     parent R3-12-47-3_tm_283; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4086 { 
     name R3-12-47-3_tn_1909; 
     phases AS; 
     parent R3-12-47-3_tm_284; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4087 { 
     name R3-12-47-3_tn_1910; 
     phases BS; 
     parent R3-12-47-3_tm_285; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4088 { 
     name R3-12-47-3_tn_1911; 
     phases CS; 
     parent R3-12-47-3_tm_286; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1912;
     from R3-12-47-3_tn_1912;
     to batt_meter_R3-12-47-3_tn_1912;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1912;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1912;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1912;
     sense_object R3-12-47-3_tm_287;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1912;
     parent batt_inv_R3-12-47-3_tn_1912;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4089 { 
     name R3-12-47-3_tn_1912; 
     phases AS; 
     parent R3-12-47-3_tm_287; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4090 { 
     name R3-12-47-3_tn_1913; 
     phases BS; 
     parent R3-12-47-3_tm_288; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4091 { 
     name R3-12-47-3_tn_1914; 
     phases CS; 
     parent R3-12-47-3_tm_289; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1915;
     from R3-12-47-3_tn_1915;
     to batt_meter_R3-12-47-3_tn_1915;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1915;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1915;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1915;
     sense_object R3-12-47-3_tm_290;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1915;
     parent batt_inv_R3-12-47-3_tn_1915;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4092 { 
     name R3-12-47-3_tn_1915; 
     phases AS; 
     parent R3-12-47-3_tm_290; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4093 { 
     name R3-12-47-3_tn_1916; 
     phases BS; 
     parent R3-12-47-3_tm_291; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4094 { 
     name R3-12-47-3_tn_1917; 
     phases CS; 
     parent R3-12-47-3_tm_292; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4095 { 
     name R3-12-47-3_tn_1918; 
     phases AS; 
     parent R3-12-47-3_tm_293; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4096 { 
     name R3-12-47-3_tn_1919; 
     phases BS; 
     parent R3-12-47-3_tm_294; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4097 { 
     name R3-12-47-3_tn_1920; 
     phases CS; 
     parent R3-12-47-3_tm_295; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4098 { 
     name R3-12-47-3_tn_1921; 
     phases AS; 
     parent R3-12-47-3_tm_296; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4099 { 
     name R3-12-47-3_tn_1922; 
     phases BS; 
     parent R3-12-47-3_tm_297; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4100 { 
     name R3-12-47-3_tn_1923; 
     phases BS; 
     parent R3-12-47-3_tm_298; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4101 { 
     name R3-12-47-3_tn_1924; 
     phases CS; 
     parent R3-12-47-3_tm_299; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4102 { 
     name R3-12-47-3_tn_1925; 
     phases BS; 
     parent R3-12-47-3_tm_300; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4103 { 
     name R3-12-47-3_tn_1926; 
     phases CS; 
     parent R3-12-47-3_tm_301; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4104 { 
     name R3-12-47-3_tn_1927; 
     phases BS; 
     parent R3-12-47-3_tm_302; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1928;
     from R3-12-47-3_tn_1928;
     to batt_meter_R3-12-47-3_tn_1928;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1928;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1928;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1928;
     sense_object R3-12-47-3_tm_303;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1928;
     parent batt_inv_R3-12-47-3_tn_1928;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4105 { 
     name R3-12-47-3_tn_1928; 
     phases CS; 
     parent R3-12-47-3_tm_303; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4106 { 
     name R3-12-47-3_tn_1929; 
     phases AS; 
     parent R3-12-47-3_tm_304; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4107 { 
     name R3-12-47-3_tn_1930; 
     phases BS; 
     parent R3-12-47-3_tm_305; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4108 { 
     name R3-12-47-3_tn_1931; 
     phases AS; 
     parent R3-12-47-3_tm_306; 
     power_12 2790.3751+939.1655j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4109 { 
     name R3-12-47-3_tn_1932; 
     phases BS; 
     parent R3-12-47-3_tm_307; 
     power_12 2790.3751+939.1655j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4110 { 
     name R3-12-47-3_tn_1933; 
     phases CS; 
     parent R3-12-47-3_tm_308; 
     power_12 2790.3751+939.1655j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4111 { 
     name R3-12-47-3_tn_1934; 
     phases AS; 
     parent R3-12-47-3_tm_309; 
     power_12 5566.0614+1873.3871j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4112 { 
     name R3-12-47-3_tn_1935; 
     phases BS; 
     parent R3-12-47-3_tm_310; 
     power_12 5566.0614+1873.3871j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4113 { 
     name R3-12-47-3_tn_1936; 
     phases CS; 
     parent R3-12-47-3_tm_311; 
     power_12 5566.0614+1873.3871j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4114 { 
     name R3-12-47-3_tn_1937; 
     phases AS; 
     parent R3-12-47-3_tm_312; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4115 { 
     name R3-12-47-3_tn_1938; 
     phases BS; 
     parent R3-12-47-3_tm_313; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4116 { 
     name R3-12-47-3_tn_1939; 
     phases AS; 
     parent R3-12-47-3_tm_314; 
     power_12 1863.2602+627.1235j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1940;
     from R3-12-47-3_tn_1940;
     to batt_meter_R3-12-47-3_tn_1940;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1940;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1940;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1940;
     sense_object R3-12-47-3_tm_315;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1940;
     parent batt_inv_R3-12-47-3_tn_1940;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4117 { 
     name R3-12-47-3_tn_1940; 
     phases BS; 
     parent R3-12-47-3_tm_315; 
     power_12 1863.2602+627.1235j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4118 { 
     name R3-12-47-3_tn_1941; 
     phases CS; 
     parent R3-12-47-3_tm_316; 
     power_12 1863.2602+627.1235j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4119 { 
     name R3-12-47-3_tn_1942; 
     phases AS; 
     parent R3-12-47-3_tm_317; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1943;
     from R3-12-47-3_tn_1943;
     to batt_meter_R3-12-47-3_tn_1943;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1943;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1943;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1943;
     sense_object R3-12-47-3_tm_318;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1943;
     parent batt_inv_R3-12-47-3_tn_1943;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4120 { 
     name R3-12-47-3_tn_1943; 
     phases CS; 
     parent R3-12-47-3_tm_318; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4121 { 
     name R3-12-47-3_tn_1944; 
     phases AS; 
     parent R3-12-47-3_tm_319; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4122 { 
     name R3-12-47-3_tn_1945; 
     phases BS; 
     parent R3-12-47-3_tm_320; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4123 { 
     name R3-12-47-3_tn_1946; 
     phases CS; 
     parent R3-12-47-3_tm_321; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4124 { 
     name R3-12-47-3_tn_1947; 
     phases AS; 
     parent R3-12-47-3_tm_322; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4125 { 
     name R3-12-47-3_tn_1948; 
     phases BS; 
     parent R3-12-47-3_tm_323; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4126 { 
     name R3-12-47-3_tn_1949; 
     phases CS; 
     parent R3-12-47-3_tm_324; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4127 { 
     name R3-12-47-3_tn_1950; 
     phases AS; 
     parent R3-12-47-3_tm_325; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4128 { 
     name R3-12-47-3_tn_1951; 
     phases BS; 
     parent R3-12-47-3_tm_326; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4129 { 
     name R3-12-47-3_tn_1952; 
     phases AS; 
     parent R3-12-47-3_tm_327; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4130 { 
     name R3-12-47-3_tn_1953; 
     phases BS; 
     parent R3-12-47-3_tm_328; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4131 { 
     name R3-12-47-3_tn_1954; 
     phases AS; 
     parent R3-12-47-3_tm_329; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4132 { 
     name R3-12-47-3_tn_1955; 
     phases BS; 
     parent R3-12-47-3_tm_330; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1956;
     from R3-12-47-3_tn_1956;
     to batt_meter_R3-12-47-3_tn_1956;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1956;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1956;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1956;
     sense_object R3-12-47-3_tm_331;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1956;
     parent batt_inv_R3-12-47-3_tn_1956;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4133 { 
     name R3-12-47-3_tn_1956; 
     phases CS; 
     parent R3-12-47-3_tm_331; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1957;
     from R3-12-47-3_tn_1957;
     to batt_meter_R3-12-47-3_tn_1957;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1957;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1957;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1957;
     sense_object R3-12-47-3_tm_332;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1957;
     parent batt_inv_R3-12-47-3_tn_1957;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4134 { 
     name R3-12-47-3_tn_1957; 
     phases BS; 
     parent R3-12-47-3_tm_332; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1958;
     from R3-12-47-3_tn_1958;
     to batt_meter_R3-12-47-3_tn_1958;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1958;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1958;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1958;
     sense_object R3-12-47-3_tm_333;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1958;
     parent batt_inv_R3-12-47-3_tn_1958;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4135 { 
     name R3-12-47-3_tn_1958; 
     phases CS; 
     parent R3-12-47-3_tm_333; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4136 { 
     name R3-12-47-3_tn_1959; 
     phases AS; 
     parent R3-12-47-3_tm_334; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4137 { 
     name R3-12-47-3_tn_1960; 
     phases BS; 
     parent R3-12-47-3_tm_335; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4138 { 
     name R3-12-47-3_tn_1961; 
     phases CS; 
     parent R3-12-47-3_tm_336; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4139 { 
     name R3-12-47-3_tn_1962; 
     phases BS; 
     parent R3-12-47-3_tm_337; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4140 { 
     name R3-12-47-3_tn_1963; 
     phases CS; 
     parent R3-12-47-3_tm_338; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4141 { 
     name R3-12-47-3_tn_1964; 
     phases BS; 
     parent R3-12-47-3_tm_339; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4142 { 
     name R3-12-47-3_tn_1965; 
     phases CS; 
     parent R3-12-47-3_tm_340; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4143 { 
     name R3-12-47-3_tn_1966; 
     phases BS; 
     parent R3-12-47-3_tm_341; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4144 { 
     name R3-12-47-3_tn_1967; 
     phases CS; 
     parent R3-12-47-3_tm_342; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4145 { 
     name R3-12-47-3_tn_1968; 
     phases BS; 
     parent R3-12-47-3_tm_343; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4146 { 
     name R3-12-47-3_tn_1969; 
     phases CS; 
     parent R3-12-47-3_tm_344; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4147 { 
     name R3-12-47-3_tn_1970; 
     phases BS; 
     parent R3-12-47-3_tm_345; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4148 { 
     name R3-12-47-3_tn_1971; 
     phases CS; 
     parent R3-12-47-3_tm_346; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1972;
     from R3-12-47-3_tn_1972;
     to batt_meter_R3-12-47-3_tn_1972;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1972;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1972;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1972;
     sense_object R3-12-47-3_tm_347;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1972;
     parent batt_inv_R3-12-47-3_tn_1972;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4149 { 
     name R3-12-47-3_tn_1972; 
     phases BS; 
     parent R3-12-47-3_tm_347; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4150 { 
     name R3-12-47-3_tn_1973; 
     phases CS; 
     parent R3-12-47-3_tm_348; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4151 { 
     name R3-12-47-3_tn_1974; 
     phases BS; 
     parent R3-12-47-3_tm_349; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4152 { 
     name R3-12-47-3_tn_1975; 
     phases CS; 
     parent R3-12-47-3_tm_350; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4153 { 
     name R3-12-47-3_tn_1976; 
     phases BS; 
     parent R3-12-47-3_tm_351; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4154 { 
     name R3-12-47-3_tn_1977; 
     phases CS; 
     parent R3-12-47-3_tm_352; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4155 { 
     name R3-12-47-3_tn_1978; 
     phases BS; 
     parent R3-12-47-3_tm_353; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4156 { 
     name R3-12-47-3_tn_1979; 
     phases CS; 
     parent R3-12-47-3_tm_354; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4157 { 
     name R3-12-47-3_tn_1980; 
     phases BS; 
     parent R3-12-47-3_tm_355; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4158 { 
     name R3-12-47-3_tn_1981; 
     phases CS; 
     parent R3-12-47-3_tm_356; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4159 { 
     name R3-12-47-3_tn_1982; 
     phases BS; 
     parent R3-12-47-3_tm_357; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4160 { 
     name R3-12-47-3_tn_1983; 
     phases CS; 
     parent R3-12-47-3_tm_358; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4161 { 
     name R3-12-47-3_tn_1984; 
     phases BS; 
     parent R3-12-47-3_tm_359; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4162 { 
     name R3-12-47-3_tn_1985; 
     phases CS; 
     parent R3-12-47-3_tm_360; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4163 { 
     name R3-12-47-3_tn_1986; 
     phases AS; 
     parent R3-12-47-3_tm_361; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4164 { 
     name R3-12-47-3_tn_1987; 
     phases BS; 
     parent R3-12-47-3_tm_362; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4165 { 
     name R3-12-47-3_tn_1988; 
     phases CS; 
     parent R3-12-47-3_tm_363; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4166 { 
     name R3-12-47-3_tn_1989; 
     phases BS; 
     parent R3-12-47-3_tm_364; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4167 { 
     name R3-12-47-3_tn_1990; 
     phases CS; 
     parent R3-12-47-3_tm_365; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4168 { 
     name R3-12-47-3_tn_1991; 
     phases BS; 
     parent R3-12-47-3_tm_366; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1992;
     from R3-12-47-3_tn_1992;
     to batt_meter_R3-12-47-3_tn_1992;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1992;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1992;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1992;
     sense_object R3-12-47-3_tm_367;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_1992;
     parent batt_inv_R3-12-47-3_tn_1992;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4169 { 
     name R3-12-47-3_tn_1992; 
     phases CS; 
     parent R3-12-47-3_tm_367; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4170 { 
     name R3-12-47-3_tn_1993; 
     phases BS; 
     parent R3-12-47-3_tm_368; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4171 { 
     name R3-12-47-3_tn_1994; 
     phases CS; 
     parent R3-12-47-3_tm_369; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4172 { 
     name R3-12-47-3_tn_1995; 
     phases BS; 
     parent R3-12-47-3_tm_370; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4173 { 
     name R3-12-47-3_tn_1996; 
     phases CS; 
     parent R3-12-47-3_tm_371; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4174 { 
     name R3-12-47-3_tn_1997; 
     phases BS; 
     parent R3-12-47-3_tm_372; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4175 { 
     name R3-12-47-3_tn_1998; 
     phases CS; 
     parent R3-12-47-3_tm_373; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4176 { 
     name R3-12-47-3_tn_1999; 
     phases BS; 
     parent R3-12-47-3_tm_374; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4177 { 
     name R3-12-47-3_tn_2000; 
     phases CS; 
     parent R3-12-47-3_tm_375; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2001;
     from R3-12-47-3_tn_2001;
     to batt_meter_R3-12-47-3_tn_2001;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2001;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2001;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2001;
     sense_object R3-12-47-3_tm_376;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2001;
     parent batt_inv_R3-12-47-3_tn_2001;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4178 { 
     name R3-12-47-3_tn_2001; 
     phases BS; 
     parent R3-12-47-3_tm_376; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4179 { 
     name R3-12-47-3_tn_2002; 
     phases CS; 
     parent R3-12-47-3_tm_377; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4180 { 
     name R3-12-47-3_tn_2003; 
     phases BS; 
     parent R3-12-47-3_tm_378; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4181 { 
     name R3-12-47-3_tn_2004; 
     phases CS; 
     parent R3-12-47-3_tm_379; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4182 { 
     name R3-12-47-3_tn_2005; 
     phases AS; 
     parent R3-12-47-3_tm_380; 
     power_12 3239.2613+1090.2486j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4183 { 
     name R3-12-47-3_tn_2006; 
     phases BS; 
     parent R3-12-47-3_tm_381; 
     power_12 3239.2613+1090.2486j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2007;
     from R3-12-47-3_tn_2007;
     to batt_meter_R3-12-47-3_tn_2007;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2007;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2007;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2007;
     sense_object R3-12-47-3_tm_382;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2007;
     parent batt_inv_R3-12-47-3_tn_2007;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4184 { 
     name R3-12-47-3_tn_2007; 
     phases CS; 
     parent R3-12-47-3_tm_382; 
     power_12 3239.2613+1090.2486j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4185 { 
     name R3-12-47-3_tn_2008; 
     phases AS; 
     parent R3-12-47-3_tm_383; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4186 { 
     name R3-12-47-3_tn_2009; 
     phases CS; 
     parent R3-12-47-3_tm_384; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4187 { 
     name R3-12-47-3_tn_2010; 
     phases AS; 
     parent R3-12-47-3_tm_385; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4188 { 
     name R3-12-47-3_tn_2011; 
     phases CS; 
     parent R3-12-47-3_tm_386; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4189 { 
     name R3-12-47-3_tn_2012; 
     phases AS; 
     parent R3-12-47-3_tm_387; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2013;
     from R3-12-47-3_tn_2013;
     to batt_meter_R3-12-47-3_tn_2013;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2013;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2013;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2013;
     sense_object R3-12-47-3_tm_388;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2013;
     parent batt_inv_R3-12-47-3_tn_2013;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4190 { 
     name R3-12-47-3_tn_2013; 
     phases CS; 
     parent R3-12-47-3_tm_388; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4191 { 
     name R3-12-47-3_tn_2014; 
     phases AS; 
     parent R3-12-47-3_tm_389; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4192 { 
     name R3-12-47-3_tn_2015; 
     phases BS; 
     parent R3-12-47-3_tm_390; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4193 { 
     name R3-12-47-3_tn_2016; 
     phases CS; 
     parent R3-12-47-3_tm_391; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4194 { 
     name R3-12-47-3_tn_2017; 
     phases AS; 
     parent R3-12-47-3_tm_392; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4195 { 
     name R3-12-47-3_tn_2018; 
     phases CS; 
     parent R3-12-47-3_tm_393; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4196 { 
     name R3-12-47-3_tn_2019; 
     phases AS; 
     parent R3-12-47-3_tm_394; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4197 { 
     name R3-12-47-3_tn_2020; 
     phases CS; 
     parent R3-12-47-3_tm_395; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4198 { 
     name R3-12-47-3_tn_2021; 
     phases AS; 
     parent R3-12-47-3_tm_396; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4199 { 
     name R3-12-47-3_tn_2022; 
     phases BS; 
     parent R3-12-47-3_tm_397; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4200 { 
     name R3-12-47-3_tn_2023; 
     phases CS; 
     parent R3-12-47-3_tm_398; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4201 { 
     name R3-12-47-3_tn_2024; 
     phases BS; 
     parent R3-12-47-3_tm_399; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4202 { 
     name R3-12-47-3_tn_2025; 
     phases CS; 
     parent R3-12-47-3_tm_400; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2026;
     from R3-12-47-3_tn_2026;
     to batt_meter_R3-12-47-3_tn_2026;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2026;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2026;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2026;
     sense_object R3-12-47-3_tm_401;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2026;
     parent batt_inv_R3-12-47-3_tn_2026;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4203 { 
     name R3-12-47-3_tn_2026; 
     phases AS; 
     parent R3-12-47-3_tm_401; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4204 { 
     name R3-12-47-3_tn_2027; 
     phases BS; 
     parent R3-12-47-3_tm_402; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4205 { 
     name R3-12-47-3_tn_2028; 
     phases CS; 
     parent R3-12-47-3_tm_403; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2029;
     from R3-12-47-3_tn_2029;
     to batt_meter_R3-12-47-3_tn_2029;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2029;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2029;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2029;
     sense_object R3-12-47-3_tm_404;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2029;
     parent batt_inv_R3-12-47-3_tn_2029;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4206 { 
     name R3-12-47-3_tn_2029; 
     phases AS; 
     parent R3-12-47-3_tm_404; 
     power_12 927.2469+312.0865j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4207 { 
     name R3-12-47-3_tn_2030; 
     phases BS; 
     parent R3-12-47-3_tm_405; 
     power_12 927.2469+312.0865j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2031;
     from R3-12-47-3_tn_2031;
     to batt_meter_R3-12-47-3_tn_2031;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2031;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2031;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2031;
     sense_object R3-12-47-3_tm_406;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2031;
     parent batt_inv_R3-12-47-3_tn_2031;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4208 { 
     name R3-12-47-3_tn_2031; 
     phases CS; 
     parent R3-12-47-3_tm_406; 
     power_12 927.2469+312.0865j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2032;
     from R3-12-47-3_tn_2032;
     to batt_meter_R3-12-47-3_tn_2032;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2032;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2032;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2032;
     sense_object R3-12-47-3_tm_407;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2032;
     parent batt_inv_R3-12-47-3_tn_2032;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4209 { 
     name R3-12-47-3_tn_2032; 
     phases AS; 
     parent R3-12-47-3_tm_407; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2033;
     from R3-12-47-3_tn_2033;
     to batt_meter_R3-12-47-3_tn_2033;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2033;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2033;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2033;
     sense_object R3-12-47-3_tm_408;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2033;
     parent batt_inv_R3-12-47-3_tn_2033;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4210 { 
     name R3-12-47-3_tn_2033; 
     phases CS; 
     parent R3-12-47-3_tm_408; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4211 { 
     name R3-12-47-3_tn_2034; 
     phases BS; 
     parent R3-12-47-3_tm_409; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4212 { 
     name R3-12-47-3_tn_2035; 
     phases CS; 
     parent R3-12-47-3_tm_410; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4213 { 
     name R3-12-47-3_tn_2036; 
     phases AS; 
     parent R3-12-47-3_tm_411; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4214 { 
     name R3-12-47-3_tn_2037; 
     phases BS; 
     parent R3-12-47-3_tm_412; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4215 { 
     name R3-12-47-3_tn_2038; 
     phases CS; 
     parent R3-12-47-3_tm_413; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4216 { 
     name R3-12-47-3_tn_2039; 
     phases AS; 
     parent R3-12-47-3_tm_414; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4217 { 
     name R3-12-47-3_tn_2040; 
     phases BS; 
     parent R3-12-47-3_tm_415; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4218 { 
     name R3-12-47-3_tn_2041; 
     phases CS; 
     parent R3-12-47-3_tm_416; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4219 { 
     name R3-12-47-3_tn_2042; 
     phases AS; 
     parent R3-12-47-3_tm_417; 
     power_12 1863.2602+627.1235j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2043;
     from R3-12-47-3_tn_2043;
     to batt_meter_R3-12-47-3_tn_2043;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2043;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2043;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2043;
     sense_object R3-12-47-3_tm_418;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2043;
     parent batt_inv_R3-12-47-3_tn_2043;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4220 { 
     name R3-12-47-3_tn_2043; 
     phases BS; 
     parent R3-12-47-3_tm_418; 
     power_12 1863.2602+627.1235j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4221 { 
     name R3-12-47-3_tn_2044; 
     phases CS; 
     parent R3-12-47-3_tm_419; 
     power_12 1863.2602+627.1235j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4222 { 
     name R3-12-47-3_tn_2045; 
     phases AS; 
     parent R3-12-47-3_tm_420; 
     power_12 1863.2602+627.1235j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4223 { 
     name R3-12-47-3_tn_2046; 
     phases BS; 
     parent R3-12-47-3_tm_421; 
     power_12 1863.2602+627.1235j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4224 { 
     name R3-12-47-3_tn_2047; 
     phases CS; 
     parent R3-12-47-3_tm_422; 
     power_12 1863.2602+627.1235j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4225 { 
     name R3-12-47-3_tn_2048; 
     phases AS; 
     parent R3-12-47-3_tm_423; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4226 { 
     name R3-12-47-3_tn_2049; 
     phases BS; 
     parent R3-12-47-3_tm_424; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4227 { 
     name R3-12-47-3_tn_2050; 
     phases AS; 
     parent R3-12-47-3_tm_425; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4228 { 
     name R3-12-47-3_tn_2051; 
     phases BS; 
     parent R3-12-47-3_tm_426; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4229 { 
     name R3-12-47-3_tn_2052; 
     phases BS; 
     parent R3-12-47-3_tm_427; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4230 { 
     name R3-12-47-3_tn_2053; 
     phases CS; 
     parent R3-12-47-3_tm_428; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2054;
     from R3-12-47-3_tn_2054;
     to batt_meter_R3-12-47-3_tn_2054;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2054;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2054;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2054;
     sense_object R3-12-47-3_tm_429;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2054;
     parent batt_inv_R3-12-47-3_tn_2054;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4231 { 
     name R3-12-47-3_tn_2054; 
     phases AS; 
     parent R3-12-47-3_tm_429; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4232 { 
     name R3-12-47-3_tn_2055; 
     phases BS; 
     parent R3-12-47-3_tm_430; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2056;
     from R3-12-47-3_tn_2056;
     to batt_meter_R3-12-47-3_tn_2056;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2056;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2056;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2056;
     sense_object R3-12-47-3_tm_431;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2056;
     parent batt_inv_R3-12-47-3_tn_2056;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4233 { 
     name R3-12-47-3_tn_2056; 
     phases CS; 
     parent R3-12-47-3_tm_431; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4234 { 
     name R3-12-47-3_tn_2057; 
     phases AS; 
     parent R3-12-47-3_tm_432; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4235 { 
     name R3-12-47-3_tn_2058; 
     phases BS; 
     parent R3-12-47-3_tm_433; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4236 { 
     name R3-12-47-3_tn_2059; 
     phases CS; 
     parent R3-12-47-3_tm_434; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4237 { 
     name R3-12-47-3_tn_2060; 
     phases AS; 
     parent R3-12-47-3_tm_435; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2061;
     from R3-12-47-3_tn_2061;
     to batt_meter_R3-12-47-3_tn_2061;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2061;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2061;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2061;
     sense_object R3-12-47-3_tm_436;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2061;
     parent batt_inv_R3-12-47-3_tn_2061;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4238 { 
     name R3-12-47-3_tn_2061; 
     phases BS; 
     parent R3-12-47-3_tm_436; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4239 { 
     name R3-12-47-3_tn_2062; 
     phases CS; 
     parent R3-12-47-3_tm_437; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4240 { 
     name R3-12-47-3_tn_2063; 
     phases BS; 
     parent R3-12-47-3_tm_438; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2064;
     from R3-12-47-3_tn_2064;
     to batt_meter_R3-12-47-3_tn_2064;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2064;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2064;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2064;
     sense_object R3-12-47-3_tm_439;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2064;
     parent batt_inv_R3-12-47-3_tn_2064;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4241 { 
     name R3-12-47-3_tn_2064; 
     phases CS; 
     parent R3-12-47-3_tm_439; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2065;
     from R3-12-47-3_tn_2065;
     to batt_meter_R3-12-47-3_tn_2065;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2065;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2065;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2065;
     sense_object R3-12-47-3_tm_440;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2065;
     parent batt_inv_R3-12-47-3_tn_2065;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4242 { 
     name R3-12-47-3_tn_2065; 
     phases BS; 
     parent R3-12-47-3_tm_440; 
     power_12 6964.1087+2343.9324j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4243 { 
     name R3-12-47-3_tn_2066; 
     phases CS; 
     parent R3-12-47-3_tm_441; 
     power_12 6964.1087+2343.9324j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4244 { 
     name R3-12-47-3_tn_2067; 
     phases BS; 
     parent R3-12-47-3_tm_442; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2068;
     from R3-12-47-3_tn_2068;
     to batt_meter_R3-12-47-3_tn_2068;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2068;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2068;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2068;
     sense_object R3-12-47-3_tm_443;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2068;
     parent batt_inv_R3-12-47-3_tn_2068;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4245 { 
     name R3-12-47-3_tn_2068; 
     phases CS; 
     parent R3-12-47-3_tm_443; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2069;
     from R3-12-47-3_tn_2069;
     to batt_meter_R3-12-47-3_tn_2069;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2069;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2069;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2069;
     sense_object R3-12-47-3_tm_444;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2069;
     parent batt_inv_R3-12-47-3_tn_2069;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4246 { 
     name R3-12-47-3_tn_2069; 
     phases BS; 
     parent R3-12-47-3_tm_444; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4247 { 
     name R3-12-47-3_tn_2070; 
     phases CS; 
     parent R3-12-47-3_tm_445; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4248 { 
     name R3-12-47-3_tn_2071; 
     phases BS; 
     parent R3-12-47-3_tm_446; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4249 { 
     name R3-12-47-3_tn_2072; 
     phases CS; 
     parent R3-12-47-3_tm_447; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4250 { 
     name R3-12-47-3_tn_2073; 
     phases BS; 
     parent R3-12-47-3_tm_448; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4251 { 
     name R3-12-47-3_tn_2074; 
     phases CS; 
     parent R3-12-47-3_tm_449; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4252 { 
     name R3-12-47-3_tn_2075; 
     phases BS; 
     parent R3-12-47-3_tm_450; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4253 { 
     name R3-12-47-3_tn_2076; 
     phases CS; 
     parent R3-12-47-3_tm_451; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4254 { 
     name R3-12-47-3_tn_2077; 
     phases AS; 
     parent R3-12-47-3_tm_452; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4255 { 
     name R3-12-47-3_tn_2078; 
     phases BS; 
     parent R3-12-47-3_tm_453; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4256 { 
     name R3-12-47-3_tn_2079; 
     phases AS; 
     parent R3-12-47-3_tm_454; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4257 { 
     name R3-12-47-3_tn_2080; 
     phases BS; 
     parent R3-12-47-3_tm_455; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4258 { 
     name R3-12-47-3_tn_2081; 
     phases AS; 
     parent R3-12-47-3_tm_456; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4259 { 
     name R3-12-47-3_tn_2082; 
     phases BS; 
     parent R3-12-47-3_tm_457; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4260 { 
     name R3-12-47-3_tn_2083; 
     phases CS; 
     parent R3-12-47-3_tm_458; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4261 { 
     name R3-12-47-3_tn_2084; 
     phases AS; 
     parent R3-12-47-3_tm_459; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4262 { 
     name R3-12-47-3_tn_2085; 
     phases CS; 
     parent R3-12-47-3_tm_460; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2086;
     from R3-12-47-3_tn_2086;
     to batt_meter_R3-12-47-3_tn_2086;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2086;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2086;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2086;
     sense_object R3-12-47-3_tm_461;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2086;
     parent batt_inv_R3-12-47-3_tn_2086;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4263 { 
     name R3-12-47-3_tn_2086; 
     phases AS; 
     parent R3-12-47-3_tm_461; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4264 { 
     name R3-12-47-3_tn_2087; 
     phases BS; 
     parent R3-12-47-3_tm_462; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4265 { 
     name R3-12-47-3_tn_2088; 
     phases AS; 
     parent R3-12-47-3_tm_463; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4266 { 
     name R3-12-47-3_tn_2089; 
     phases BS; 
     parent R3-12-47-3_tm_464; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4267 { 
     name R3-12-47-3_tn_2090; 
     phases AS; 
     parent R3-12-47-3_tm_465; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2091;
     from R3-12-47-3_tn_2091;
     to batt_meter_R3-12-47-3_tn_2091;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2091;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2091;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2091;
     sense_object R3-12-47-3_tm_466;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2091;
     parent batt_inv_R3-12-47-3_tn_2091;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4268 { 
     name R3-12-47-3_tn_2091; 
     phases BS; 
     parent R3-12-47-3_tm_466; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4269 { 
     name R3-12-47-3_tn_2092; 
     phases AS; 
     parent R3-12-47-3_tm_467; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4270 { 
     name R3-12-47-3_tn_2093; 
     phases BS; 
     parent R3-12-47-3_tm_468; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2094;
     from R3-12-47-3_tn_2094;
     to batt_meter_R3-12-47-3_tn_2094;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2094;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2094;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2094;
     sense_object R3-12-47-3_tm_469;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2094;
     parent batt_inv_R3-12-47-3_tn_2094;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4271 { 
     name R3-12-47-3_tn_2094; 
     phases AS; 
     parent R3-12-47-3_tm_469; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4272 { 
     name R3-12-47-3_tn_2095; 
     phases BS; 
     parent R3-12-47-3_tm_470; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4273 { 
     name R3-12-47-3_tn_2096; 
     phases AS; 
     parent R3-12-47-3_tm_471; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4274 { 
     name R3-12-47-3_tn_2097; 
     phases BS; 
     parent R3-12-47-3_tm_472; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4275 { 
     name R3-12-47-3_tn_2098; 
     phases AS; 
     parent R3-12-47-3_tm_473; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4276 { 
     name R3-12-47-3_tn_2099; 
     phases CS; 
     parent R3-12-47-3_tm_474; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4277 { 
     name R3-12-47-3_tn_2100; 
     phases AS; 
     parent R3-12-47-3_tm_475; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4278 { 
     name R3-12-47-3_tn_2101; 
     phases BS; 
     parent R3-12-47-3_tm_476; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4279 { 
     name R3-12-47-3_tn_2102; 
     phases CS; 
     parent R3-12-47-3_tm_477; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4280 { 
     name R3-12-47-3_tn_2103; 
     phases AS; 
     parent R3-12-47-3_tm_478; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4281 { 
     name R3-12-47-3_tn_2104; 
     phases CS; 
     parent R3-12-47-3_tm_479; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2105;
     from R3-12-47-3_tn_2105;
     to batt_meter_R3-12-47-3_tn_2105;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2105;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2105;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2105;
     sense_object R3-12-47-3_tm_480;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2105;
     parent batt_inv_R3-12-47-3_tn_2105;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4282 { 
     name R3-12-47-3_tn_2105; 
     phases AS; 
     parent R3-12-47-3_tm_480; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4283 { 
     name R3-12-47-3_tn_2106; 
     phases CS; 
     parent R3-12-47-3_tm_481; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4284 { 
     name R3-12-47-3_tn_2107; 
     phases BS; 
     parent R3-12-47-3_tm_482; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4285 { 
     name R3-12-47-3_tn_2108; 
     phases CS; 
     parent R3-12-47-3_tm_483; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4286 { 
     name R3-12-47-3_tn_2109; 
     phases BS; 
     parent R3-12-47-3_tm_484; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2110;
     from R3-12-47-3_tn_2110;
     to batt_meter_R3-12-47-3_tn_2110;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2110;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2110;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2110;
     sense_object R3-12-47-3_tm_485;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2110;
     parent batt_inv_R3-12-47-3_tn_2110;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4287 { 
     name R3-12-47-3_tn_2110; 
     phases CS; 
     parent R3-12-47-3_tm_485; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4288 { 
     name R3-12-47-3_tn_2111; 
     phases BS; 
     parent R3-12-47-3_tm_486; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4289 { 
     name R3-12-47-3_tn_2112; 
     phases CS; 
     parent R3-12-47-3_tm_487; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4290 { 
     name R3-12-47-3_tn_2113; 
     phases AS; 
     parent R3-12-47-3_tm_488; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2114;
     from R3-12-47-3_tn_2114;
     to batt_meter_R3-12-47-3_tn_2114;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2114;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2114;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2114;
     sense_object R3-12-47-3_tm_489;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2114;
     parent batt_inv_R3-12-47-3_tn_2114;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4291 { 
     name R3-12-47-3_tn_2114; 
     phases BS; 
     parent R3-12-47-3_tm_489; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2115;
     from R3-12-47-3_tn_2115;
     to batt_meter_R3-12-47-3_tn_2115;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2115;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2115;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2115;
     sense_object R3-12-47-3_tm_490;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2115;
     parent batt_inv_R3-12-47-3_tn_2115;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4292 { 
     name R3-12-47-3_tn_2115; 
     phases CS; 
     parent R3-12-47-3_tm_490; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4293 { 
     name R3-12-47-3_tn_2116; 
     phases AS; 
     parent R3-12-47-3_tm_491; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4294 { 
     name R3-12-47-3_tn_2117; 
     phases BS; 
     parent R3-12-47-3_tm_492; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4295 { 
     name R3-12-47-3_tn_2118; 
     phases CS; 
     parent R3-12-47-3_tm_493; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4296 { 
     name R3-12-47-3_tn_2119; 
     phases AS; 
     parent R3-12-47-3_tm_494; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4297 { 
     name R3-12-47-3_tn_2120; 
     phases BS; 
     parent R3-12-47-3_tm_495; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2121;
     from R3-12-47-3_tn_2121;
     to batt_meter_R3-12-47-3_tn_2121;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2121;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2121;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2121;
     sense_object R3-12-47-3_tm_496;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2121;
     parent batt_inv_R3-12-47-3_tn_2121;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4298 { 
     name R3-12-47-3_tn_2121; 
     phases CS; 
     parent R3-12-47-3_tm_496; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4299 { 
     name R3-12-47-3_tn_2122; 
     phases AS; 
     parent R3-12-47-3_tm_497; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4300 { 
     name R3-12-47-3_tn_2123; 
     phases BS; 
     parent R3-12-47-3_tm_498; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2124;
     from R3-12-47-3_tn_2124;
     to batt_meter_R3-12-47-3_tn_2124;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2124;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2124;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2124;
     sense_object R3-12-47-3_tm_499;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2124;
     parent batt_inv_R3-12-47-3_tn_2124;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4301 { 
     name R3-12-47-3_tn_2124; 
     phases AS; 
     parent R3-12-47-3_tm_499; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4302 { 
     name R3-12-47-3_tn_2125; 
     phases BS; 
     parent R3-12-47-3_tm_500; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4303 { 
     name R3-12-47-3_tn_2126; 
     phases AS; 
     parent R3-12-47-3_tm_501; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4304 { 
     name R3-12-47-3_tn_2127; 
     phases BS; 
     parent R3-12-47-3_tm_502; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4305 { 
     name R3-12-47-3_tn_2128; 
     phases AS; 
     parent R3-12-47-3_tm_503; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2129;
     from R3-12-47-3_tn_2129;
     to batt_meter_R3-12-47-3_tn_2129;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2129;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2129;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2129;
     sense_object R3-12-47-3_tm_504;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2129;
     parent batt_inv_R3-12-47-3_tn_2129;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4306 { 
     name R3-12-47-3_tn_2129; 
     phases BS; 
     parent R3-12-47-3_tm_504; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4307 { 
     name R3-12-47-3_tn_2130; 
     phases BS; 
     parent R3-12-47-3_tm_505; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4308 { 
     name R3-12-47-3_tn_2131; 
     phases AS; 
     parent R3-12-47-3_tm_506; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4309 { 
     name R3-12-47-3_tn_2132; 
     phases BS; 
     parent R3-12-47-3_tm_507; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4310 { 
     name R3-12-47-3_tn_2133; 
     phases CS; 
     parent R3-12-47-3_tm_508; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4311 { 
     name R3-12-47-3_tn_2134; 
     phases CS; 
     parent R3-12-47-3_tm_509; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4312 { 
     name R3-12-47-3_tn_2135; 
     phases BS; 
     parent R3-12-47-3_tm_510; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4313 { 
     name R3-12-47-3_tn_2136; 
     phases CS; 
     parent R3-12-47-3_tm_511; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4314 { 
     name R3-12-47-3_tn_2137; 
     phases AS; 
     parent R3-12-47-3_tm_512; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4315 { 
     name R3-12-47-3_tn_2138; 
     phases CS; 
     parent R3-12-47-3_tm_513; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4316 { 
     name R3-12-47-3_tn_2139; 
     phases BS; 
     parent R3-12-47-3_tm_514; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2140;
     from R3-12-47-3_tn_2140;
     to batt_meter_R3-12-47-3_tn_2140;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2140;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2140;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2140;
     sense_object R3-12-47-3_tm_515;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2140;
     parent batt_inv_R3-12-47-3_tn_2140;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4317 { 
     name R3-12-47-3_tn_2140; 
     phases CS; 
     parent R3-12-47-3_tm_515; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4318 { 
     name R3-12-47-3_tn_2141; 
     phases BS; 
     parent R3-12-47-3_tm_516; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2142;
     from R3-12-47-3_tn_2142;
     to batt_meter_R3-12-47-3_tn_2142;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2142;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2142;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2142;
     sense_object R3-12-47-3_tm_517;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2142;
     parent batt_inv_R3-12-47-3_tn_2142;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4319 { 
     name R3-12-47-3_tn_2142; 
     phases CS; 
     parent R3-12-47-3_tm_517; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2143;
     from R3-12-47-3_tn_2143;
     to batt_meter_R3-12-47-3_tn_2143;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2143;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2143;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2143;
     sense_object R3-12-47-3_tm_518;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2143;
     parent batt_inv_R3-12-47-3_tn_2143;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4320 { 
     name R3-12-47-3_tn_2143; 
     phases BS; 
     parent R3-12-47-3_tm_518; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4321 { 
     name R3-12-47-3_tn_2144; 
     phases CS; 
     parent R3-12-47-3_tm_519; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4322 { 
     name R3-12-47-3_tn_2145; 
     phases AS; 
     parent R3-12-47-3_tm_520; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4323 { 
     name R3-12-47-3_tn_2146; 
     phases BS; 
     parent R3-12-47-3_tm_521; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4324 { 
     name R3-12-47-3_tn_2147; 
     phases CS; 
     parent R3-12-47-3_tm_522; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4325 { 
     name R3-12-47-3_tn_2148; 
     phases AS; 
     parent R3-12-47-3_tm_523; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4326 { 
     name R3-12-47-3_tn_2149; 
     phases AS; 
     parent R3-12-47-3_tm_524; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4327 { 
     name R3-12-47-3_tn_2150; 
     phases AS; 
     parent R3-12-47-3_tm_525; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2151;
     from R3-12-47-3_tn_2151;
     to batt_meter_R3-12-47-3_tn_2151;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2151;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2151;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2151;
     sense_object R3-12-47-3_tm_526;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2151;
     parent batt_inv_R3-12-47-3_tn_2151;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4328 { 
     name R3-12-47-3_tn_2151; 
     phases AS; 
     parent R3-12-47-3_tm_526; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4329 { 
     name R3-12-47-3_tn_2152; 
     phases AS; 
     parent R3-12-47-3_tm_527; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4330 { 
     name R3-12-47-3_tn_2153; 
     phases AS; 
     parent R3-12-47-3_tm_528; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4331 { 
     name R3-12-47-3_tn_2154; 
     phases BS; 
     parent R3-12-47-3_tm_529; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4332 { 
     name R3-12-47-3_tn_2155; 
     phases CS; 
     parent R3-12-47-3_tm_530; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4333 { 
     name R3-12-47-3_tn_2156; 
     phases AS; 
     parent R3-12-47-3_tm_531; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4334 { 
     name R3-12-47-3_tn_2157; 
     phases CS; 
     parent R3-12-47-3_tm_532; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4335 { 
     name R3-12-47-3_tn_2158; 
     phases AS; 
     parent R3-12-47-3_tm_533; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4336 { 
     name R3-12-47-3_tn_2159; 
     phases CS; 
     parent R3-12-47-3_tm_534; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2160;
     from R3-12-47-3_tn_2160;
     to batt_meter_R3-12-47-3_tn_2160;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2160;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2160;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2160;
     sense_object R3-12-47-3_tm_535;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2160;
     parent batt_inv_R3-12-47-3_tn_2160;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4337 { 
     name R3-12-47-3_tn_2160; 
     phases AS; 
     parent R3-12-47-3_tm_535; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2161;
     from R3-12-47-3_tn_2161;
     to batt_meter_R3-12-47-3_tn_2161;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2161;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2161;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2161;
     sense_object R3-12-47-3_tm_536;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2161;
     parent batt_inv_R3-12-47-3_tn_2161;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4338 { 
     name R3-12-47-3_tn_2161; 
     phases CS; 
     parent R3-12-47-3_tm_536; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4339 { 
     name R3-12-47-3_tn_2162; 
     phases AS; 
     parent R3-12-47-3_tm_537; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4340 { 
     name R3-12-47-3_tn_2163; 
     phases BS; 
     parent R3-12-47-3_tm_538; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2164;
     from R3-12-47-3_tn_2164;
     to batt_meter_R3-12-47-3_tn_2164;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2164;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2164;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2164;
     sense_object R3-12-47-3_tm_539;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2164;
     parent batt_inv_R3-12-47-3_tn_2164;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4341 { 
     name R3-12-47-3_tn_2164; 
     phases CS; 
     parent R3-12-47-3_tm_539; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4342 { 
     name R3-12-47-3_tn_2165; 
     phases BS; 
     parent R3-12-47-3_tm_540; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2166;
     from R3-12-47-3_tn_2166;
     to batt_meter_R3-12-47-3_tn_2166;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2166;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2166;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2166;
     sense_object R3-12-47-3_tm_541;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2166;
     parent batt_inv_R3-12-47-3_tn_2166;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4343 { 
     name R3-12-47-3_tn_2166; 
     phases CS; 
     parent R3-12-47-3_tm_541; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4344 { 
     name R3-12-47-3_tn_2167; 
     phases AS; 
     parent R3-12-47-3_tm_542; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2168;
     from R3-12-47-3_tn_2168;
     to batt_meter_R3-12-47-3_tn_2168;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2168;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2168;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2168;
     sense_object R3-12-47-3_tm_543;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2168;
     parent batt_inv_R3-12-47-3_tn_2168;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4345 { 
     name R3-12-47-3_tn_2168; 
     phases BS; 
     parent R3-12-47-3_tm_543; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4346 { 
     name R3-12-47-3_tn_2169; 
     phases AS; 
     parent R3-12-47-3_tm_544; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4347 { 
     name R3-12-47-3_tn_2170; 
     phases CS; 
     parent R3-12-47-3_tm_545; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4348 { 
     name R3-12-47-3_tn_2171; 
     phases AS; 
     parent R3-12-47-3_tm_546; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4349 { 
     name R3-12-47-3_tn_2172; 
     phases CS; 
     parent R3-12-47-3_tm_547; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2173;
     from R3-12-47-3_tn_2173;
     to batt_meter_R3-12-47-3_tn_2173;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2173;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2173;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2173;
     sense_object R3-12-47-3_tm_548;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2173;
     parent batt_inv_R3-12-47-3_tn_2173;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4350 { 
     name R3-12-47-3_tn_2173; 
     phases AS; 
     parent R3-12-47-3_tm_548; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4351 { 
     name R3-12-47-3_tn_2174; 
     phases BS; 
     parent R3-12-47-3_tm_549; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2175;
     from R3-12-47-3_tn_2175;
     to batt_meter_R3-12-47-3_tn_2175;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2175;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2175;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2175;
     sense_object R3-12-47-3_tm_550;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2175;
     parent batt_inv_R3-12-47-3_tn_2175;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4352 { 
     name R3-12-47-3_tn_2175; 
     phases CS; 
     parent R3-12-47-3_tm_550; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4353 { 
     name R3-12-47-3_tn_2176; 
     phases AS; 
     parent R3-12-47-3_tm_551; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4354 { 
     name R3-12-47-3_tn_2177; 
     phases BS; 
     parent R3-12-47-3_tm_552; 
     power_12 20902.8902+7035.3527j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4355 { 
     name R3-12-47-3_tn_2178; 
     phases AS; 
     parent R3-12-47-3_tm_553; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4356 { 
     name R3-12-47-3_tn_2179; 
     phases AS; 
     parent R3-12-47-3_tm_554; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4357 { 
     name R3-12-47-3_tn_2180; 
     phases CS; 
     parent R3-12-47-3_tm_555; 
     power_12 20902.8902+7035.3527j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4358 { 
     name R3-12-47-3_tn_2181; 
     phases BS; 
     parent R3-12-47-3_tm_556; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4359 { 
     name R3-12-47-3_tn_2182; 
     phases AS; 
     parent R3-12-47-3_tm_557; 
     power_12 25300+12900j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4360 { 
     name R3-12-47-3_tn_2183; 
     phases BS; 
     parent R3-12-47-3_tm_558; 
     power_12 25300+12900j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4361 { 
     name R3-12-47-3_tn_2184; 
     phases CS; 
     parent R3-12-47-3_tm_559; 
     power_12 25300+12900j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4362 { 
     name R3-12-47-3_tn_2185; 
     phases CS; 
     parent R3-12-47-3_tm_560; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4363 { 
     name R3-12-47-3_tn_2186; 
     phases AS; 
     parent R3-12-47-3_tm_561; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4364 { 
     name R3-12-47-3_tn_2187; 
     phases CS; 
     parent R3-12-47-3_tm_562; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4365 { 
     name R3-12-47-3_tn_2188; 
     phases BS; 
     parent R3-12-47-3_tm_563; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4366 { 
     name R3-12-47-3_tn_2189; 
     phases AS; 
     parent R3-12-47-3_tm_564; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4367 { 
     name R3-12-47-3_tn_2190; 
     phases BS; 
     parent R3-12-47-3_tm_565; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4368 { 
     name R3-12-47-3_tn_2191; 
     phases AS; 
     parent R3-12-47-3_tm_566; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2192;
     from R3-12-47-3_tn_2192;
     to batt_meter_R3-12-47-3_tn_2192;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2192;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2192;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2192;
     sense_object R3-12-47-3_tm_567;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2192;
     parent batt_inv_R3-12-47-3_tn_2192;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4369 { 
     name R3-12-47-3_tn_2192; 
     phases CS; 
     parent R3-12-47-3_tm_567; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4370 { 
     name R3-12-47-3_tn_2193; 
     phases AS; 
     parent R3-12-47-3_tm_568; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4371 { 
     name R3-12-47-3_tn_2194; 
     phases BS; 
     parent R3-12-47-3_tm_569; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4372 { 
     name R3-12-47-3_tn_2195; 
     phases AS; 
     parent R3-12-47-3_tm_570; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4373 { 
     name R3-12-47-3_tn_2196; 
     phases BS; 
     parent R3-12-47-3_tm_571; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4374 { 
     name R3-12-47-3_tn_2197; 
     phases CS; 
     parent R3-12-47-3_tm_572; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4375 { 
     name R3-12-47-3_tn_2198; 
     phases AS; 
     parent R3-12-47-3_tm_573; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4376 { 
     name R3-12-47-3_tn_2199; 
     phases CS; 
     parent R3-12-47-3_tm_574; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4377 { 
     name R3-12-47-3_tn_2200; 
     phases AS; 
     parent R3-12-47-3_tm_575; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4378 { 
     name R3-12-47-3_tn_2201; 
     phases BS; 
     parent R3-12-47-3_tm_576; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4379 { 
     name R3-12-47-3_tn_2202; 
     phases CS; 
     parent R3-12-47-3_tm_577; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4380 { 
     name R3-12-47-3_tn_2203; 
     phases AS; 
     parent R3-12-47-3_tm_578; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4381 { 
     name R3-12-47-3_tn_2204; 
     phases BS; 
     parent R3-12-47-3_tm_579; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4382 { 
     name R3-12-47-3_tn_2205; 
     phases CS; 
     parent R3-12-47-3_tm_580; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4383 { 
     name R3-12-47-3_tn_2206; 
     phases AS; 
     parent R3-12-47-3_tm_581; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2207;
     from R3-12-47-3_tn_2207;
     to batt_meter_R3-12-47-3_tn_2207;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2207;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2207;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2207;
     sense_object R3-12-47-3_tm_582;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2207;
     parent batt_inv_R3-12-47-3_tn_2207;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4384 { 
     name R3-12-47-3_tn_2207; 
     phases BS; 
     parent R3-12-47-3_tm_582; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4385 { 
     name R3-12-47-3_tn_2208; 
     phases CS; 
     parent R3-12-47-3_tm_583; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4386 { 
     name R3-12-47-3_tn_2209; 
     phases BS; 
     parent R3-12-47-3_tm_584; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2210;
     from R3-12-47-3_tn_2210;
     to batt_meter_R3-12-47-3_tn_2210;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2210;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2210;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2210;
     sense_object R3-12-47-3_tm_585;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2210;
     parent batt_inv_R3-12-47-3_tn_2210;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4387 { 
     name R3-12-47-3_tn_2210; 
     phases CS; 
     parent R3-12-47-3_tm_585; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4388 { 
     name R3-12-47-3_tn_2211; 
     phases AS; 
     parent R3-12-47-3_tm_586; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2212;
     from R3-12-47-3_tn_2212;
     to batt_meter_R3-12-47-3_tn_2212;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2212;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2212;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2212;
     sense_object R3-12-47-3_tm_587;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2212;
     parent batt_inv_R3-12-47-3_tn_2212;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4389 { 
     name R3-12-47-3_tn_2212; 
     phases BS; 
     parent R3-12-47-3_tm_587; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4390 { 
     name R3-12-47-3_tn_2213; 
     phases CS; 
     parent R3-12-47-3_tm_588; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4391 { 
     name R3-12-47-3_tn_2214; 
     phases AS; 
     parent R3-12-47-3_tm_589; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4392 { 
     name R3-12-47-3_tn_2215; 
     phases CS; 
     parent R3-12-47-3_tm_590; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4393 { 
     name R3-12-47-3_tn_2216; 
     phases BS; 
     parent R3-12-47-3_tm_591; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4394 { 
     name R3-12-47-3_tn_2217; 
     phases CS; 
     parent R3-12-47-3_tm_592; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4395 { 
     name R3-12-47-3_tn_2218; 
     phases BS; 
     parent R3-12-47-3_tm_593; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2219;
     from R3-12-47-3_tn_2219;
     to batt_meter_R3-12-47-3_tn_2219;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2219;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2219;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2219;
     sense_object R3-12-47-3_tm_594;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2219;
     parent batt_inv_R3-12-47-3_tn_2219;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4396 { 
     name R3-12-47-3_tn_2219; 
     phases CS; 
     parent R3-12-47-3_tm_594; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4397 { 
     name R3-12-47-3_tn_2220; 
     phases AS; 
     parent R3-12-47-3_tm_595; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4398 { 
     name R3-12-47-3_tn_2221; 
     phases BS; 
     parent R3-12-47-3_tm_596; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2222;
     from R3-12-47-3_tn_2222;
     to batt_meter_R3-12-47-3_tn_2222;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2222;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2222;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2222;
     sense_object R3-12-47-3_tm_597;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2222;
     parent batt_inv_R3-12-47-3_tn_2222;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4399 { 
     name R3-12-47-3_tn_2222; 
     phases BS; 
     parent R3-12-47-3_tm_597; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4400 { 
     name R3-12-47-3_tn_2223; 
     phases CS; 
     parent R3-12-47-3_tm_598; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4401 { 
     name R3-12-47-3_tn_2224; 
     phases AS; 
     parent R3-12-47-3_tm_599; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4402 { 
     name R3-12-47-3_tn_2225; 
     phases BS; 
     parent R3-12-47-3_tm_600; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4403 { 
     name R3-12-47-3_tn_2226; 
     phases CS; 
     parent R3-12-47-3_tm_601; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4404 { 
     name R3-12-47-3_tn_2227; 
     phases AS; 
     parent R3-12-47-3_tm_602; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2228;
     from R3-12-47-3_tn_2228;
     to batt_meter_R3-12-47-3_tn_2228;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2228;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2228;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2228;
     sense_object R3-12-47-3_tm_603;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2228;
     parent batt_inv_R3-12-47-3_tn_2228;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4405 { 
     name R3-12-47-3_tn_2228; 
     phases BS; 
     parent R3-12-47-3_tm_603; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4406 { 
     name R3-12-47-3_tn_2229; 
     phases CS; 
     parent R3-12-47-3_tm_604; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4407 { 
     name R3-12-47-3_tn_2230; 
     phases AS; 
     parent R3-12-47-3_tm_605; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4408 { 
     name R3-12-47-3_tn_2231; 
     phases CS; 
     parent R3-12-47-3_tm_606; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4409 { 
     name R3-12-47-3_tn_2232; 
     phases AS; 
     parent R3-12-47-3_tm_607; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4410 { 
     name R3-12-47-3_tn_2233; 
     phases BS; 
     parent R3-12-47-3_tm_608; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4411 { 
     name R3-12-47-3_tn_2234; 
     phases CS; 
     parent R3-12-47-3_tm_609; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4412 { 
     name R3-12-47-3_tn_2235; 
     phases AS; 
     parent R3-12-47-3_tm_610; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4413 { 
     name R3-12-47-3_tn_2236; 
     phases BS; 
     parent R3-12-47-3_tm_611; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4414 { 
     name R3-12-47-3_tn_2237; 
     phases AS; 
     parent R3-12-47-3_tm_612; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4415 { 
     name R3-12-47-3_tn_2238; 
     phases BS; 
     parent R3-12-47-3_tm_613; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4416 { 
     name R3-12-47-3_tn_2239; 
     phases AS; 
     parent R3-12-47-3_tm_614; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2240;
     from R3-12-47-3_tn_2240;
     to batt_meter_R3-12-47-3_tn_2240;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2240;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2240;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2240;
     sense_object R3-12-47-3_tm_615;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2240;
     parent batt_inv_R3-12-47-3_tn_2240;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4417 { 
     name R3-12-47-3_tn_2240; 
     phases BS; 
     parent R3-12-47-3_tm_615; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4418 { 
     name R3-12-47-3_tn_2241; 
     phases CS; 
     parent R3-12-47-3_tm_616; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4419 { 
     name R3-12-47-3_tn_2242; 
     phases AS; 
     parent R3-12-47-3_tm_617; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4420 { 
     name R3-12-47-3_tn_2243; 
     phases BS; 
     parent R3-12-47-3_tm_618; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2244;
     from R3-12-47-3_tn_2244;
     to batt_meter_R3-12-47-3_tn_2244;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2244;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2244;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2244;
     sense_object R3-12-47-3_tm_619;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2244;
     parent batt_inv_R3-12-47-3_tn_2244;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4421 { 
     name R3-12-47-3_tn_2244; 
     phases CS; 
     parent R3-12-47-3_tm_619; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4422 { 
     name R3-12-47-3_tn_2245; 
     phases AS; 
     parent R3-12-47-3_tm_620; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4423 { 
     name R3-12-47-3_tn_2246; 
     phases BS; 
     parent R3-12-47-3_tm_621; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4424 { 
     name R3-12-47-3_tn_2247; 
     phases CS; 
     parent R3-12-47-3_tm_622; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4425 { 
     name R3-12-47-3_tn_2248; 
     phases AS; 
     parent R3-12-47-3_tm_623; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4426 { 
     name R3-12-47-3_tn_2249; 
     phases BS; 
     parent R3-12-47-3_tm_624; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2250;
     from R3-12-47-3_tn_2250;
     to batt_meter_R3-12-47-3_tn_2250;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2250;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2250;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2250;
     sense_object R3-12-47-3_tm_625;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2250;
     parent batt_inv_R3-12-47-3_tn_2250;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4427 { 
     name R3-12-47-3_tn_2250; 
     phases BS; 
     parent R3-12-47-3_tm_625; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4428 { 
     name R3-12-47-3_tn_2251; 
     phases CS; 
     parent R3-12-47-3_tm_626; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4429 { 
     name R3-12-47-3_tn_2252; 
     phases AS; 
     parent R3-12-47-3_tm_627; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4430 { 
     name R3-12-47-3_tn_2253; 
     phases BS; 
     parent R3-12-47-3_tm_628; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4431 { 
     name R3-12-47-3_tn_2254; 
     phases CS; 
     parent R3-12-47-3_tm_629; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4432 { 
     name R3-12-47-3_tn_2255; 
     phases BS; 
     parent R3-12-47-3_tm_630; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4433 { 
     name R3-12-47-3_tn_2256; 
     phases CS; 
     parent R3-12-47-3_tm_631; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4434 { 
     name R3-12-47-3_tn_2257; 
     phases AS; 
     parent R3-12-47-3_tm_632; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4435 { 
     name R3-12-47-3_tn_2258; 
     phases BS; 
     parent R3-12-47-3_tm_633; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4436 { 
     name R3-12-47-3_tn_2259; 
     phases BS; 
     parent R3-12-47-3_tm_634; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2260;
     from R3-12-47-3_tn_2260;
     to batt_meter_R3-12-47-3_tn_2260;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2260;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2260;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2260;
     sense_object R3-12-47-3_tm_635;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2260;
     parent batt_inv_R3-12-47-3_tn_2260;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4437 { 
     name R3-12-47-3_tn_2260; 
     phases CS; 
     parent R3-12-47-3_tm_635; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4438 { 
     name R3-12-47-3_tn_2261; 
     phases BS; 
     parent R3-12-47-3_tm_636; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4439 { 
     name R3-12-47-3_tn_2262; 
     phases CS; 
     parent R3-12-47-3_tm_637; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2263;
     from R3-12-47-3_tn_2263;
     to batt_meter_R3-12-47-3_tn_2263;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2263;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2263;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2263;
     sense_object R3-12-47-3_tm_638;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2263;
     parent batt_inv_R3-12-47-3_tn_2263;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4440 { 
     name R3-12-47-3_tn_2263; 
     phases BS; 
     parent R3-12-47-3_tm_638; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4441 { 
     name R3-12-47-3_tn_2264; 
     phases CS; 
     parent R3-12-47-3_tm_639; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2265;
     from R3-12-47-3_tn_2265;
     to batt_meter_R3-12-47-3_tn_2265;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2265;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2265;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2265;
     sense_object R3-12-47-3_tm_640;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2265;
     parent batt_inv_R3-12-47-3_tn_2265;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4442 { 
     name R3-12-47-3_tn_2265; 
     phases BS; 
     parent R3-12-47-3_tm_640; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4443 { 
     name R3-12-47-3_tn_2266; 
     phases CS; 
     parent R3-12-47-3_tm_641; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4444 { 
     name R3-12-47-3_tn_2267; 
     phases AS; 
     parent R3-12-47-3_tm_642; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4445 { 
     name R3-12-47-3_tn_2268; 
     phases BS; 
     parent R3-12-47-3_tm_643; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4446 { 
     name R3-12-47-3_tn_2269; 
     phases AS; 
     parent R3-12-47-3_tm_644; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4447 { 
     name R3-12-47-3_tn_2270; 
     phases BS; 
     parent R3-12-47-3_tm_645; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4448 { 
     name R3-12-47-3_tn_2271; 
     phases AS; 
     parent R3-12-47-3_tm_646; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4449 { 
     name R3-12-47-3_tn_2272; 
     phases BS; 
     parent R3-12-47-3_tm_647; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4450 { 
     name R3-12-47-3_tn_2273; 
     phases AS; 
     parent R3-12-47-3_tm_648; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4451 { 
     name R3-12-47-3_tn_2274; 
     phases BS; 
     parent R3-12-47-3_tm_649; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4452 { 
     name R3-12-47-3_tn_2275; 
     phases AS; 
     parent R3-12-47-3_tm_650; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4453 { 
     name R3-12-47-3_tn_2276; 
     phases BS; 
     parent R3-12-47-3_tm_651; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4454 { 
     name R3-12-47-3_tn_2277; 
     phases AS; 
     parent R3-12-47-3_tm_652; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4455 { 
     name R3-12-47-3_tn_2278; 
     phases BS; 
     parent R3-12-47-3_tm_653; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4456 { 
     name R3-12-47-3_tn_2279; 
     phases AS; 
     parent R3-12-47-3_tm_654; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2280;
     from R3-12-47-3_tn_2280;
     to batt_meter_R3-12-47-3_tn_2280;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2280;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2280;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2280;
     sense_object R3-12-47-3_tm_655;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2280;
     parent batt_inv_R3-12-47-3_tn_2280;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4457 { 
     name R3-12-47-3_tn_2280; 
     phases BS; 
     parent R3-12-47-3_tm_655; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4458 { 
     name R3-12-47-3_tn_2281; 
     phases AS; 
     parent R3-12-47-3_tm_656; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4459 { 
     name R3-12-47-3_tn_2282; 
     phases BS; 
     parent R3-12-47-3_tm_657; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4460 { 
     name R3-12-47-3_tn_2283; 
     phases AS; 
     parent R3-12-47-3_tm_658; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4461 { 
     name R3-12-47-3_tn_2284; 
     phases BS; 
     parent R3-12-47-3_tm_659; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4462 { 
     name R3-12-47-3_tn_2285; 
     phases CS; 
     parent R3-12-47-3_tm_660; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2286;
     from R3-12-47-3_tn_2286;
     to batt_meter_R3-12-47-3_tn_2286;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2286;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2286;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2286;
     sense_object R3-12-47-3_tm_661;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2286;
     parent batt_inv_R3-12-47-3_tn_2286;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4463 { 
     name R3-12-47-3_tn_2286; 
     phases AS; 
     parent R3-12-47-3_tm_661; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2287;
     from R3-12-47-3_tn_2287;
     to batt_meter_R3-12-47-3_tn_2287;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2287;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2287;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2287;
     sense_object R3-12-47-3_tm_662;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2287;
     parent batt_inv_R3-12-47-3_tn_2287;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4464 { 
     name R3-12-47-3_tn_2287; 
     phases BS; 
     parent R3-12-47-3_tm_662; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4465 { 
     name R3-12-47-3_tn_2288; 
     phases AS; 
     parent R3-12-47-3_tm_663; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4466 { 
     name R3-12-47-3_tn_2289; 
     phases BS; 
     parent R3-12-47-3_tm_664; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4467 { 
     name R3-12-47-3_tn_2290; 
     phases AS; 
     parent R3-12-47-3_tm_665; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4468 { 
     name R3-12-47-3_tn_2291; 
     phases BS; 
     parent R3-12-47-3_tm_666; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4469 { 
     name R3-12-47-3_tn_2292; 
     phases AS; 
     parent R3-12-47-3_tm_667; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4470 { 
     name R3-12-47-3_tn_2293; 
     phases BS; 
     parent R3-12-47-3_tm_668; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4471 { 
     name R3-12-47-3_tn_2294; 
     phases BS; 
     parent R3-12-47-3_tm_669; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4472 { 
     name R3-12-47-3_tn_2295; 
     phases CS; 
     parent R3-12-47-3_tm_670; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4473 { 
     name R3-12-47-3_tn_2296; 
     phases AS; 
     parent R3-12-47-3_tm_671; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4474 { 
     name R3-12-47-3_tn_2297; 
     phases BS; 
     parent R3-12-47-3_tm_672; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2298;
     from R3-12-47-3_tn_2298;
     to batt_meter_R3-12-47-3_tn_2298;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2298;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2298;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2298;
     sense_object R3-12-47-3_tm_673;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2298;
     parent batt_inv_R3-12-47-3_tn_2298;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4475 { 
     name R3-12-47-3_tn_2298; 
     phases AS; 
     parent R3-12-47-3_tm_673; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4476 { 
     name R3-12-47-3_tn_2299; 
     phases BS; 
     parent R3-12-47-3_tm_674; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4477 { 
     name R3-12-47-3_tn_2300; 
     phases BS; 
     parent R3-12-47-3_tm_675; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4478 { 
     name R3-12-47-3_tn_2301; 
     phases CS; 
     parent R3-12-47-3_tm_676; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4479 { 
     name R3-12-47-3_tn_2302; 
     phases AS; 
     parent R3-12-47-3_tm_677; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4480 { 
     name R3-12-47-3_tn_2303; 
     phases BS; 
     parent R3-12-47-3_tm_678; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2304;
     from R3-12-47-3_tn_2304;
     to batt_meter_R3-12-47-3_tn_2304;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2304;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2304;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2304;
     sense_object R3-12-47-3_tm_679;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2304;
     parent batt_inv_R3-12-47-3_tn_2304;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4481 { 
     name R3-12-47-3_tn_2304; 
     phases CS; 
     parent R3-12-47-3_tm_679; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4482 { 
     name R3-12-47-3_tn_2305; 
     phases AS; 
     parent R3-12-47-3_tm_680; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2306;
     from R3-12-47-3_tn_2306;
     to batt_meter_R3-12-47-3_tn_2306;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2306;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2306;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2306;
     sense_object R3-12-47-3_tm_681;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2306;
     parent batt_inv_R3-12-47-3_tn_2306;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4483 { 
     name R3-12-47-3_tn_2306; 
     phases BS; 
     parent R3-12-47-3_tm_681; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4484 { 
     name R3-12-47-3_tn_2307; 
     phases CS; 
     parent R3-12-47-3_tm_682; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4485 { 
     name R3-12-47-3_tn_2308; 
     phases AS; 
     parent R3-12-47-3_tm_683; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4486 { 
     name R3-12-47-3_tn_2309; 
     phases BS; 
     parent R3-12-47-3_tm_684; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2310;
     from R3-12-47-3_tn_2310;
     to batt_meter_R3-12-47-3_tn_2310;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2310;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2310;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2310;
     sense_object R3-12-47-3_tm_685;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2310;
     parent batt_inv_R3-12-47-3_tn_2310;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4487 { 
     name R3-12-47-3_tn_2310; 
     phases CS; 
     parent R3-12-47-3_tm_685; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4488 { 
     name R3-12-47-3_tn_2311; 
     phases AS; 
     parent R3-12-47-3_tm_686; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2312;
     from R3-12-47-3_tn_2312;
     to batt_meter_R3-12-47-3_tn_2312;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2312;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2312;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2312;
     sense_object R3-12-47-3_tm_687;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2312;
     parent batt_inv_R3-12-47-3_tn_2312;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4489 { 
     name R3-12-47-3_tn_2312; 
     phases BS; 
     parent R3-12-47-3_tm_687; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4490 { 
     name R3-12-47-3_tn_2313; 
     phases CS; 
     parent R3-12-47-3_tm_688; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4491 { 
     name R3-12-47-3_tn_2314; 
     phases AS; 
     parent R3-12-47-3_tm_689; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4492 { 
     name R3-12-47-3_tn_2315; 
     phases BS; 
     parent R3-12-47-3_tm_690; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4493 { 
     name R3-12-47-3_tn_2316; 
     phases AS; 
     parent R3-12-47-3_tm_691; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2317;
     from R3-12-47-3_tn_2317;
     to batt_meter_R3-12-47-3_tn_2317;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2317;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2317;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2317;
     sense_object R3-12-47-3_tm_692;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2317;
     parent batt_inv_R3-12-47-3_tn_2317;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4494 { 
     name R3-12-47-3_tn_2317; 
     phases BS; 
     parent R3-12-47-3_tm_692; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4495 { 
     name R3-12-47-3_tn_2318; 
     phases CS; 
     parent R3-12-47-3_tm_693; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4496 { 
     name R3-12-47-3_tn_2319; 
     phases AS; 
     parent R3-12-47-3_tm_694; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4497 { 
     name R3-12-47-3_tn_2320; 
     phases BS; 
     parent R3-12-47-3_tm_695; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2321;
     from R3-12-47-3_tn_2321;
     to batt_meter_R3-12-47-3_tn_2321;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2321;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2321;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2321;
     sense_object R3-12-47-3_tm_696;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2321;
     parent batt_inv_R3-12-47-3_tn_2321;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4498 { 
     name R3-12-47-3_tn_2321; 
     phases AS; 
     parent R3-12-47-3_tm_696; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4499 { 
     name R3-12-47-3_tn_2322; 
     phases BS; 
     parent R3-12-47-3_tm_697; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4500 { 
     name R3-12-47-3_tn_2323; 
     phases CS; 
     parent R3-12-47-3_tm_698; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4501 { 
     name R3-12-47-3_tn_2324; 
     phases BS; 
     parent R3-12-47-3_tm_699; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4502 { 
     name R3-12-47-3_tn_2325; 
     phases CS; 
     parent R3-12-47-3_tm_700; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4503 { 
     name R3-12-47-3_tn_2326; 
     phases BS; 
     parent R3-12-47-3_tm_701; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4504 { 
     name R3-12-47-3_tn_2327; 
     phases CS; 
     parent R3-12-47-3_tm_702; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4505 { 
     name R3-12-47-3_tn_2328; 
     phases AS; 
     parent R3-12-47-3_tm_703; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4506 { 
     name R3-12-47-3_tn_2329; 
     phases BS; 
     parent R3-12-47-3_tm_704; 
     power_12 2089.2326+703.1797j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4507 { 
     name R3-12-47-3_tn_2330; 
     phases CS; 
     parent R3-12-47-3_tm_705; 
     power_12 2089.2326+703.1797j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4508 { 
     name R3-12-47-3_tn_2331; 
     phases AS; 
     parent R3-12-47-3_tm_706; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4509 { 
     name R3-12-47-3_tn_2332; 
     phases BS; 
     parent R3-12-47-3_tm_707; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4510 { 
     name R3-12-47-3_tn_2333; 
     phases CS; 
     parent R3-12-47-3_tm_708; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4511 { 
     name R3-12-47-3_tn_2334; 
     phases AS; 
     parent R3-12-47-3_tm_709; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4512 { 
     name R3-12-47-3_tn_2335; 
     phases BS; 
     parent R3-12-47-3_tm_710; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2336;
     from R3-12-47-3_tn_2336;
     to batt_meter_R3-12-47-3_tn_2336;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2336;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2336;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2336;
     sense_object R3-12-47-3_tm_711;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2336;
     parent batt_inv_R3-12-47-3_tn_2336;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4513 { 
     name R3-12-47-3_tn_2336; 
     phases CS; 
     parent R3-12-47-3_tm_711; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2337;
     from R3-12-47-3_tn_2337;
     to batt_meter_R3-12-47-3_tn_2337;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2337;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2337;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2337;
     sense_object R3-12-47-3_tm_712;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2337;
     parent batt_inv_R3-12-47-3_tn_2337;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4514 { 
     name R3-12-47-3_tn_2337; 
     phases AS; 
     parent R3-12-47-3_tm_712; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4515 { 
     name R3-12-47-3_tn_2338; 
     phases BS; 
     parent R3-12-47-3_tm_713; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4516 { 
     name R3-12-47-3_tn_2339; 
     phases BS; 
     parent R3-12-47-3_tm_714; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4517 { 
     name R3-12-47-3_tn_2340; 
     phases CS; 
     parent R3-12-47-3_tm_715; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4518 { 
     name R3-12-47-3_tn_2341; 
     phases AS; 
     parent R3-12-47-3_tm_716; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4519 { 
     name R3-12-47-3_tn_2342; 
     phases BS; 
     parent R3-12-47-3_tm_717; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4520 { 
     name R3-12-47-3_tn_2343; 
     phases CS; 
     parent R3-12-47-3_tm_718; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4521 { 
     name R3-12-47-3_tn_2344; 
     phases AS; 
     parent R3-12-47-3_tm_719; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4522 { 
     name R3-12-47-3_tn_2345; 
     phases CS; 
     parent R3-12-47-3_tm_720; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4523 { 
     name R3-12-47-3_tn_2346; 
     phases AS; 
     parent R3-12-47-3_tm_721; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4524 { 
     name R3-12-47-3_tn_2347; 
     phases CS; 
     parent R3-12-47-3_tm_722; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2348;
     from R3-12-47-3_tn_2348;
     to batt_meter_R3-12-47-3_tn_2348;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2348;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2348;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2348;
     sense_object R3-12-47-3_tm_723;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2348;
     parent batt_inv_R3-12-47-3_tn_2348;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4525 { 
     name R3-12-47-3_tn_2348; 
     phases AS; 
     parent R3-12-47-3_tm_723; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4526 { 
     name R3-12-47-3_tn_2349; 
     phases CS; 
     parent R3-12-47-3_tm_724; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4527 { 
     name R3-12-47-3_tn_2350; 
     phases AS; 
     parent R3-12-47-3_tm_725; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4528 { 
     name R3-12-47-3_tn_2351; 
     phases CS; 
     parent R3-12-47-3_tm_726; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4529 { 
     name R3-12-47-3_tn_2352; 
     phases AS; 
     parent R3-12-47-3_tm_727; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4530 { 
     name R3-12-47-3_tn_2353; 
     phases CS; 
     parent R3-12-47-3_tm_728; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4531 { 
     name R3-12-47-3_tn_2354; 
     phases AS; 
     parent R3-12-47-3_tm_729; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4532 { 
     name R3-12-47-3_tn_2355; 
     phases CS; 
     parent R3-12-47-3_tm_730; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4533 { 
     name R3-12-47-3_tn_2356; 
     phases AS; 
     parent R3-12-47-3_tm_731; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2357;
     from R3-12-47-3_tn_2357;
     to batt_meter_R3-12-47-3_tn_2357;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2357;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2357;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2357;
     sense_object R3-12-47-3_tm_732;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2357;
     parent batt_inv_R3-12-47-3_tn_2357;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4534 { 
     name R3-12-47-3_tn_2357; 
     phases CS; 
     parent R3-12-47-3_tm_732; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4535 { 
     name R3-12-47-3_tn_2358; 
     phases AS; 
     parent R3-12-47-3_tm_733; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4536 { 
     name R3-12-47-3_tn_2359; 
     phases CS; 
     parent R3-12-47-3_tm_734; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4537 { 
     name R3-12-47-3_tn_2360; 
     phases AS; 
     parent R3-12-47-3_tm_735; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4538 { 
     name R3-12-47-3_tn_2361; 
     phases CS; 
     parent R3-12-47-3_tm_736; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4539 { 
     name R3-12-47-3_tn_2362; 
     phases AS; 
     parent R3-12-47-3_tm_737; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4540 { 
     name R3-12-47-3_tn_2363; 
     phases CS; 
     parent R3-12-47-3_tm_738; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4541 { 
     name R3-12-47-3_tn_2364; 
     phases AS; 
     parent R3-12-47-3_tm_739; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4542 { 
     name R3-12-47-3_tn_2365; 
     phases CS; 
     parent R3-12-47-3_tm_740; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4543 { 
     name R3-12-47-3_tn_2366; 
     phases AS; 
     parent R3-12-47-3_tm_741; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4544 { 
     name R3-12-47-3_tn_2367; 
     phases CS; 
     parent R3-12-47-3_tm_742; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4545 { 
     name R3-12-47-3_tn_2368; 
     phases AS; 
     parent R3-12-47-3_tm_743; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4546 { 
     name R3-12-47-3_tn_2369; 
     phases CS; 
     parent R3-12-47-3_tm_744; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4547 { 
     name R3-12-47-3_tn_2370; 
     phases AS; 
     parent R3-12-47-3_tm_745; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4548 { 
     name R3-12-47-3_tn_2371; 
     phases CS; 
     parent R3-12-47-3_tm_746; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4549 { 
     name R3-12-47-3_tn_2372; 
     phases AS; 
     parent R3-12-47-3_tm_747; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4550 { 
     name R3-12-47-3_tn_2373; 
     phases CS; 
     parent R3-12-47-3_tm_748; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2374;
     from R3-12-47-3_tn_2374;
     to batt_meter_R3-12-47-3_tn_2374;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2374;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2374;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2374;
     sense_object R3-12-47-3_tm_749;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2374;
     parent batt_inv_R3-12-47-3_tn_2374;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4551 { 
     name R3-12-47-3_tn_2374; 
     phases AS; 
     parent R3-12-47-3_tm_749; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4552 { 
     name R3-12-47-3_tn_2375; 
     phases BS; 
     parent R3-12-47-3_tm_750; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4553 { 
     name R3-12-47-3_tn_2376; 
     phases CS; 
     parent R3-12-47-3_tm_751; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2377;
     from R3-12-47-3_tn_2377;
     to batt_meter_R3-12-47-3_tn_2377;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2377;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2377;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2377;
     sense_object R3-12-47-3_tm_752;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2377;
     parent batt_inv_R3-12-47-3_tn_2377;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4554 { 
     name R3-12-47-3_tn_2377; 
     phases AS; 
     parent R3-12-47-3_tm_752; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2378;
     from R3-12-47-3_tn_2378;
     to batt_meter_R3-12-47-3_tn_2378;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2378;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2378;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2378;
     sense_object R3-12-47-3_tm_753;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2378;
     parent batt_inv_R3-12-47-3_tn_2378;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4555 { 
     name R3-12-47-3_tn_2378; 
     phases CS; 
     parent R3-12-47-3_tm_753; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4556 { 
     name R3-12-47-3_tn_2379; 
     phases AS; 
     parent R3-12-47-3_tm_754; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4557 { 
     name R3-12-47-3_tn_2380; 
     phases CS; 
     parent R3-12-47-3_tm_755; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4558 { 
     name R3-12-47-3_tn_2381; 
     phases AS; 
     parent R3-12-47-3_tm_756; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4559 { 
     name R3-12-47-3_tn_2382; 
     phases CS; 
     parent R3-12-47-3_tm_757; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2383;
     from R3-12-47-3_tn_2383;
     to batt_meter_R3-12-47-3_tn_2383;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2383;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2383;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2383;
     sense_object R3-12-47-3_tm_758;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2383;
     parent batt_inv_R3-12-47-3_tn_2383;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4560 { 
     name R3-12-47-3_tn_2383; 
     phases AS; 
     parent R3-12-47-3_tm_758; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4561 { 
     name R3-12-47-3_tn_2384; 
     phases CS; 
     parent R3-12-47-3_tm_759; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4562 { 
     name R3-12-47-3_tn_2385; 
     phases AS; 
     parent R3-12-47-3_tm_760; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4563 { 
     name R3-12-47-3_tn_2386; 
     phases CS; 
     parent R3-12-47-3_tm_761; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4564 { 
     name R3-12-47-3_tn_2387; 
     phases AS; 
     parent R3-12-47-3_tm_762; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2388;
     from R3-12-47-3_tn_2388;
     to batt_meter_R3-12-47-3_tn_2388;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2388;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2388;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2388;
     sense_object R3-12-47-3_tm_763;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2388;
     parent batt_inv_R3-12-47-3_tn_2388;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4565 { 
     name R3-12-47-3_tn_2388; 
     phases BS; 
     parent R3-12-47-3_tm_763; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2389;
     from R3-12-47-3_tn_2389;
     to batt_meter_R3-12-47-3_tn_2389;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2389;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2389;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2389;
     sense_object R3-12-47-3_tm_764;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2389;
     parent batt_inv_R3-12-47-3_tn_2389;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4566 { 
     name R3-12-47-3_tn_2389; 
     phases CS; 
     parent R3-12-47-3_tm_764; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2390;
     from R3-12-47-3_tn_2390;
     to batt_meter_R3-12-47-3_tn_2390;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2390;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2390;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2390;
     sense_object R3-12-47-3_tm_765;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2390;
     parent batt_inv_R3-12-47-3_tn_2390;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4567 { 
     name R3-12-47-3_tn_2390; 
     phases AS; 
     parent R3-12-47-3_tm_765; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4568 { 
     name R3-12-47-3_tn_2391; 
     phases BS; 
     parent R3-12-47-3_tm_766; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4569 { 
     name R3-12-47-3_tn_2392; 
     phases CS; 
     parent R3-12-47-3_tm_767; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4570 { 
     name R3-12-47-3_tn_2393; 
     phases AS; 
     parent R3-12-47-3_tm_768; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2394;
     from R3-12-47-3_tn_2394;
     to batt_meter_R3-12-47-3_tn_2394;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2394;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2394;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2394;
     sense_object R3-12-47-3_tm_769;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2394;
     parent batt_inv_R3-12-47-3_tn_2394;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4571 { 
     name R3-12-47-3_tn_2394; 
     phases BS; 
     parent R3-12-47-3_tm_769; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2395;
     from R3-12-47-3_tn_2395;
     to batt_meter_R3-12-47-3_tn_2395;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2395;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2395;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2395;
     sense_object R3-12-47-3_tm_770;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2395;
     parent batt_inv_R3-12-47-3_tn_2395;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4572 { 
     name R3-12-47-3_tn_2395; 
     phases AS; 
     parent R3-12-47-3_tm_770; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4573 { 
     name R3-12-47-3_tn_2396; 
     phases CS; 
     parent R3-12-47-3_tm_771; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4574 { 
     name R3-12-47-3_tn_2397; 
     phases AS; 
     parent R3-12-47-3_tm_772; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4575 { 
     name R3-12-47-3_tn_2398; 
     phases BS; 
     parent R3-12-47-3_tm_773; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2399;
     from R3-12-47-3_tn_2399;
     to batt_meter_R3-12-47-3_tn_2399;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2399;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2399;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2399;
     sense_object R3-12-47-3_tm_774;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2399;
     parent batt_inv_R3-12-47-3_tn_2399;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4576 { 
     name R3-12-47-3_tn_2399; 
     phases AS; 
     parent R3-12-47-3_tm_774; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4577 { 
     name R3-12-47-3_tn_2400; 
     phases BS; 
     parent R3-12-47-3_tm_775; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4578 { 
     name R3-12-47-3_tn_2401; 
     phases AS; 
     parent R3-12-47-3_tm_776; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4579 { 
     name R3-12-47-3_tn_2402; 
     phases BS; 
     parent R3-12-47-3_tm_777; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4580 { 
     name R3-12-47-3_tn_2403; 
     phases AS; 
     parent R3-12-47-3_tm_778; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2404;
     from R3-12-47-3_tn_2404;
     to batt_meter_R3-12-47-3_tn_2404;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2404;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2404;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2404;
     sense_object R3-12-47-3_tm_779;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2404;
     parent batt_inv_R3-12-47-3_tn_2404;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4581 { 
     name R3-12-47-3_tn_2404; 
     phases BS; 
     parent R3-12-47-3_tm_779; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2405;
     from R3-12-47-3_tn_2405;
     to batt_meter_R3-12-47-3_tn_2405;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2405;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2405;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2405;
     sense_object R3-12-47-3_tm_780;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2405;
     parent batt_inv_R3-12-47-3_tn_2405;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4582 { 
     name R3-12-47-3_tn_2405; 
     phases AS; 
     parent R3-12-47-3_tm_780; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4583 { 
     name R3-12-47-3_tn_2406; 
     phases BS; 
     parent R3-12-47-3_tm_781; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2407;
     from R3-12-47-3_tn_2407;
     to batt_meter_R3-12-47-3_tn_2407;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2407;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2407;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2407;
     sense_object R3-12-47-3_tm_782;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2407;
     parent batt_inv_R3-12-47-3_tn_2407;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4584 { 
     name R3-12-47-3_tn_2407; 
     phases CS; 
     parent R3-12-47-3_tm_782; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4585 { 
     name R3-12-47-3_tn_2408; 
     phases AS; 
     parent R3-12-47-3_tm_783; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4586 { 
     name R3-12-47-3_tn_2409; 
     phases BS; 
     parent R3-12-47-3_tm_784; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4587 { 
     name R3-12-47-3_tn_2410; 
     phases CS; 
     parent R3-12-47-3_tm_785; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4588 { 
     name R3-12-47-3_tn_2411; 
     phases AS; 
     parent R3-12-47-3_tm_786; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4589 { 
     name R3-12-47-3_tn_2412; 
     phases BS; 
     parent R3-12-47-3_tm_787; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4590 { 
     name R3-12-47-3_tn_2413; 
     phases CS; 
     parent R3-12-47-3_tm_788; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4591 { 
     name R3-12-47-3_tn_2414; 
     phases AS; 
     parent R3-12-47-3_tm_789; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2415;
     from R3-12-47-3_tn_2415;
     to batt_meter_R3-12-47-3_tn_2415;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2415;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2415;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2415;
     sense_object R3-12-47-3_tm_790;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2415;
     parent batt_inv_R3-12-47-3_tn_2415;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4592 { 
     name R3-12-47-3_tn_2415; 
     phases BS; 
     parent R3-12-47-3_tm_790; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4593 { 
     name R3-12-47-3_tn_2416; 
     phases AS; 
     parent R3-12-47-3_tm_791; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4594 { 
     name R3-12-47-3_tn_2417; 
     phases BS; 
     parent R3-12-47-3_tm_792; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4595 { 
     name R3-12-47-3_tn_2418; 
     phases AS; 
     parent R3-12-47-3_tm_793; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4596 { 
     name R3-12-47-3_tn_2419; 
     phases BS; 
     parent R3-12-47-3_tm_794; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4597 { 
     name R3-12-47-3_tn_2420; 
     phases AS; 
     parent R3-12-47-3_tm_795; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4598 { 
     name R3-12-47-3_tn_2421; 
     phases BS; 
     parent R3-12-47-3_tm_796; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4599 { 
     name R3-12-47-3_tn_2422; 
     phases CS; 
     parent R3-12-47-3_tm_797; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4600 { 
     name R3-12-47-3_tn_2423; 
     phases BS; 
     parent R3-12-47-3_tm_798; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4601 { 
     name R3-12-47-3_tn_2424; 
     phases CS; 
     parent R3-12-47-3_tm_799; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4602 { 
     name R3-12-47-3_tn_2425; 
     phases AS; 
     parent R3-12-47-3_tm_800; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4603 { 
     name R3-12-47-3_tn_2426; 
     phases BS; 
     parent R3-12-47-3_tm_801; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4604 { 
     name R3-12-47-3_tn_2427; 
     phases CS; 
     parent R3-12-47-3_tm_802; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4605 { 
     name R3-12-47-3_tn_2428; 
     phases AS; 
     parent R3-12-47-3_tm_803; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4606 { 
     name R3-12-47-3_tn_2429; 
     phases BS; 
     parent R3-12-47-3_tm_804; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4607 { 
     name R3-12-47-3_tn_2430; 
     phases CS; 
     parent R3-12-47-3_tm_805; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2431;
     from R3-12-47-3_tn_2431;
     to batt_meter_R3-12-47-3_tn_2431;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2431;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2431;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2431;
     sense_object R3-12-47-3_tm_806;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2431;
     parent batt_inv_R3-12-47-3_tn_2431;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4608 { 
     name R3-12-47-3_tn_2431; 
     phases AS; 
     parent R3-12-47-3_tm_806; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4609 { 
     name R3-12-47-3_tn_2432; 
     phases BS; 
     parent R3-12-47-3_tm_807; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2433;
     from R3-12-47-3_tn_2433;
     to batt_meter_R3-12-47-3_tn_2433;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2433;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2433;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2433;
     sense_object R3-12-47-3_tm_808;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 22000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 22 kW;
	max_charge_rate 22 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2433;
     parent batt_inv_R3-12-47-3_tn_2433;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4610 { 
     name R3-12-47-3_tn_2433; 
     phases CS; 
     parent R3-12-47-3_tm_808; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4611 { 
     name R3-12-47-3_tn_2434; 
     phases AS; 
     parent R3-12-47-3_tm_809; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4612 { 
     name R3-12-47-3_tn_2435; 
     phases BS; 
     parent R3-12-47-3_tm_810; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4613 { 
     name R3-12-47-3_tn_2436; 
     phases CS; 
     parent R3-12-47-3_tm_811; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4614 { 
     name R3-12-47-3_tn_2437; 
     phases BS; 
     parent R3-12-47-3_tm_812; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4615 { 
     name R3-12-47-3_tn_2438; 
     phases BS; 
     parent R3-12-47-3_tm_813; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4616 { 
     name R3-12-47-3_tn_2439; 
     phases AS; 
     parent R3-12-47-3_tm_814; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4617 { 
     name R3-12-47-3_tn_2440; 
     phases BS; 
     parent R3-12-47-3_tm_815; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

