	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4297 { 
     name R3-12-47-3_tn_2120; 
     phases BS; 
     parent R3-12-47-3_tm_495; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2121;
     from R3-12-47-3_tn_2121;
     to batt_meter_R3-12-47-3_tn_2121;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2121;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2121;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2121;
     sense_object R3-12-47-3_tm_496;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2121;
     parent batt_inv_R3-12-47-3_tn_2121;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4298 { 
     name R3-12-47-3_tn_2121; 
     phases CS; 
     parent R3-12-47-3_tm_496; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4299 { 
     name R3-12-47-3_tn_2122; 
     phases AS; 
     parent R3-12-47-3_tm_497; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2123;
     from R3-12-47-3_tn_2123;
     to batt_meter_R3-12-47-3_tn_2123;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2123;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2123;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2123;
     sense_object R3-12-47-3_tm_498;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2123;
     parent batt_inv_R3-12-47-3_tn_2123;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4300 { 
     name R3-12-47-3_tn_2123; 
     phases BS; 
     parent R3-12-47-3_tm_498; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2124;
     from R3-12-47-3_tn_2124;
     to batt_meter_R3-12-47-3_tn_2124;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2124;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2124;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2124;
     sense_object R3-12-47-3_tm_499;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2124;
     parent batt_inv_R3-12-47-3_tn_2124;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4301 { 
     name R3-12-47-3_tn_2124; 
     phases AS; 
     parent R3-12-47-3_tm_499; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4302 { 
     name R3-12-47-3_tn_2125; 
     phases BS; 
     parent R3-12-47-3_tm_500; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4303 { 
     name R3-12-47-3_tn_2126; 
     phases AS; 
     parent R3-12-47-3_tm_501; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4304 { 
     name R3-12-47-3_tn_2127; 
     phases BS; 
     parent R3-12-47-3_tm_502; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2128;
     from R3-12-47-3_tn_2128;
     to batt_meter_R3-12-47-3_tn_2128;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2128;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2128;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2128;
     sense_object R3-12-47-3_tm_503;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2128;
     parent batt_inv_R3-12-47-3_tn_2128;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4305 { 
     name R3-12-47-3_tn_2128; 
     phases AS; 
     parent R3-12-47-3_tm_503; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4306 { 
     name R3-12-47-3_tn_2129; 
     phases BS; 
     parent R3-12-47-3_tm_504; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4307 { 
     name R3-12-47-3_tn_2130; 
     phases BS; 
     parent R3-12-47-3_tm_505; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4308 { 
     name R3-12-47-3_tn_2131; 
     phases AS; 
     parent R3-12-47-3_tm_506; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4309 { 
     name R3-12-47-3_tn_2132; 
     phases BS; 
     parent R3-12-47-3_tm_507; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4310 { 
     name R3-12-47-3_tn_2133; 
     phases CS; 
     parent R3-12-47-3_tm_508; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4311 { 
     name R3-12-47-3_tn_2134; 
     phases CS; 
     parent R3-12-47-3_tm_509; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4312 { 
     name R3-12-47-3_tn_2135; 
     phases BS; 
     parent R3-12-47-3_tm_510; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4313 { 
     name R3-12-47-3_tn_2136; 
     phases CS; 
     parent R3-12-47-3_tm_511; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4314 { 
     name R3-12-47-3_tn_2137; 
     phases AS; 
     parent R3-12-47-3_tm_512; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4315 { 
     name R3-12-47-3_tn_2138; 
     phases CS; 
     parent R3-12-47-3_tm_513; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4316 { 
     name R3-12-47-3_tn_2139; 
     phases BS; 
     parent R3-12-47-3_tm_514; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2140;
     from R3-12-47-3_tn_2140;
     to batt_meter_R3-12-47-3_tn_2140;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2140;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2140;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2140;
     sense_object R3-12-47-3_tm_515;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2140;
     parent batt_inv_R3-12-47-3_tn_2140;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4317 { 
     name R3-12-47-3_tn_2140; 
     phases CS; 
     parent R3-12-47-3_tm_515; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4318 { 
     name R3-12-47-3_tn_2141; 
     phases BS; 
     parent R3-12-47-3_tm_516; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4319 { 
     name R3-12-47-3_tn_2142; 
     phases CS; 
     parent R3-12-47-3_tm_517; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4320 { 
     name R3-12-47-3_tn_2143; 
     phases BS; 
     parent R3-12-47-3_tm_518; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4321 { 
     name R3-12-47-3_tn_2144; 
     phases CS; 
     parent R3-12-47-3_tm_519; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4322 { 
     name R3-12-47-3_tn_2145; 
     phases AS; 
     parent R3-12-47-3_tm_520; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4323 { 
     name R3-12-47-3_tn_2146; 
     phases BS; 
     parent R3-12-47-3_tm_521; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2147;
     from R3-12-47-3_tn_2147;
     to batt_meter_R3-12-47-3_tn_2147;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2147;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2147;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2147;
     sense_object R3-12-47-3_tm_522;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2147;
     parent batt_inv_R3-12-47-3_tn_2147;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4324 { 
     name R3-12-47-3_tn_2147; 
     phases CS; 
     parent R3-12-47-3_tm_522; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4325 { 
     name R3-12-47-3_tn_2148; 
     phases AS; 
     parent R3-12-47-3_tm_523; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4326 { 
     name R3-12-47-3_tn_2149; 
     phases AS; 
     parent R3-12-47-3_tm_524; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2150;
     from R3-12-47-3_tn_2150;
     to batt_meter_R3-12-47-3_tn_2150;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2150;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2150;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2150;
     sense_object R3-12-47-3_tm_525;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2150;
     parent batt_inv_R3-12-47-3_tn_2150;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4327 { 
     name R3-12-47-3_tn_2150; 
     phases AS; 
     parent R3-12-47-3_tm_525; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4328 { 
     name R3-12-47-3_tn_2151; 
     phases AS; 
     parent R3-12-47-3_tm_526; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4329 { 
     name R3-12-47-3_tn_2152; 
     phases AS; 
     parent R3-12-47-3_tm_527; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2153;
     from R3-12-47-3_tn_2153;
     to batt_meter_R3-12-47-3_tn_2153;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2153;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2153;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2153;
     sense_object R3-12-47-3_tm_528;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2153;
     parent batt_inv_R3-12-47-3_tn_2153;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4330 { 
     name R3-12-47-3_tn_2153; 
     phases AS; 
     parent R3-12-47-3_tm_528; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4331 { 
     name R3-12-47-3_tn_2154; 
     phases BS; 
     parent R3-12-47-3_tm_529; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4332 { 
     name R3-12-47-3_tn_2155; 
     phases CS; 
     parent R3-12-47-3_tm_530; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2156;
     from R3-12-47-3_tn_2156;
     to batt_meter_R3-12-47-3_tn_2156;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2156;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2156;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2156;
     sense_object R3-12-47-3_tm_531;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2156;
     parent batt_inv_R3-12-47-3_tn_2156;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4333 { 
     name R3-12-47-3_tn_2156; 
     phases AS; 
     parent R3-12-47-3_tm_531; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4334 { 
     name R3-12-47-3_tn_2157; 
     phases CS; 
     parent R3-12-47-3_tm_532; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2158;
     from R3-12-47-3_tn_2158;
     to batt_meter_R3-12-47-3_tn_2158;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2158;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2158;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2158;
     sense_object R3-12-47-3_tm_533;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2158;
     parent batt_inv_R3-12-47-3_tn_2158;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4335 { 
     name R3-12-47-3_tn_2158; 
     phases AS; 
     parent R3-12-47-3_tm_533; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2159;
     from R3-12-47-3_tn_2159;
     to batt_meter_R3-12-47-3_tn_2159;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2159;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2159;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2159;
     sense_object R3-12-47-3_tm_534;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2159;
     parent batt_inv_R3-12-47-3_tn_2159;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4336 { 
     name R3-12-47-3_tn_2159; 
     phases CS; 
     parent R3-12-47-3_tm_534; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2160;
     from R3-12-47-3_tn_2160;
     to batt_meter_R3-12-47-3_tn_2160;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2160;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2160;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2160;
     sense_object R3-12-47-3_tm_535;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2160;
     parent batt_inv_R3-12-47-3_tn_2160;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4337 { 
     name R3-12-47-3_tn_2160; 
     phases AS; 
     parent R3-12-47-3_tm_535; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4338 { 
     name R3-12-47-3_tn_2161; 
     phases CS; 
     parent R3-12-47-3_tm_536; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4339 { 
     name R3-12-47-3_tn_2162; 
     phases AS; 
     parent R3-12-47-3_tm_537; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2163;
     from R3-12-47-3_tn_2163;
     to batt_meter_R3-12-47-3_tn_2163;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2163;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2163;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2163;
     sense_object R3-12-47-3_tm_538;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2163;
     parent batt_inv_R3-12-47-3_tn_2163;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4340 { 
     name R3-12-47-3_tn_2163; 
     phases BS; 
     parent R3-12-47-3_tm_538; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4341 { 
     name R3-12-47-3_tn_2164; 
     phases CS; 
     parent R3-12-47-3_tm_539; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4342 { 
     name R3-12-47-3_tn_2165; 
     phases BS; 
     parent R3-12-47-3_tm_540; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2166;
     from R3-12-47-3_tn_2166;
     to batt_meter_R3-12-47-3_tn_2166;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2166;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2166;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2166;
     sense_object R3-12-47-3_tm_541;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2166;
     parent batt_inv_R3-12-47-3_tn_2166;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4343 { 
     name R3-12-47-3_tn_2166; 
     phases CS; 
     parent R3-12-47-3_tm_541; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4344 { 
     name R3-12-47-3_tn_2167; 
     phases AS; 
     parent R3-12-47-3_tm_542; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4345 { 
     name R3-12-47-3_tn_2168; 
     phases BS; 
     parent R3-12-47-3_tm_543; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4346 { 
     name R3-12-47-3_tn_2169; 
     phases AS; 
     parent R3-12-47-3_tm_544; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2170;
     from R3-12-47-3_tn_2170;
     to batt_meter_R3-12-47-3_tn_2170;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2170;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2170;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2170;
     sense_object R3-12-47-3_tm_545;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2170;
     parent batt_inv_R3-12-47-3_tn_2170;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4347 { 
     name R3-12-47-3_tn_2170; 
     phases CS; 
     parent R3-12-47-3_tm_545; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2171;
     from R3-12-47-3_tn_2171;
     to batt_meter_R3-12-47-3_tn_2171;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2171;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2171;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2171;
     sense_object R3-12-47-3_tm_546;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2171;
     parent batt_inv_R3-12-47-3_tn_2171;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4348 { 
     name R3-12-47-3_tn_2171; 
     phases AS; 
     parent R3-12-47-3_tm_546; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2172;
     from R3-12-47-3_tn_2172;
     to batt_meter_R3-12-47-3_tn_2172;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2172;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2172;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2172;
     sense_object R3-12-47-3_tm_547;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2172;
     parent batt_inv_R3-12-47-3_tn_2172;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4349 { 
     name R3-12-47-3_tn_2172; 
     phases CS; 
     parent R3-12-47-3_tm_547; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2173;
     from R3-12-47-3_tn_2173;
     to batt_meter_R3-12-47-3_tn_2173;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2173;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2173;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2173;
     sense_object R3-12-47-3_tm_548;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2173;
     parent batt_inv_R3-12-47-3_tn_2173;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4350 { 
     name R3-12-47-3_tn_2173; 
     phases AS; 
     parent R3-12-47-3_tm_548; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2174;
     from R3-12-47-3_tn_2174;
     to batt_meter_R3-12-47-3_tn_2174;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2174;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2174;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2174;
     sense_object R3-12-47-3_tm_549;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2174;
     parent batt_inv_R3-12-47-3_tn_2174;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4351 { 
     name R3-12-47-3_tn_2174; 
     phases BS; 
     parent R3-12-47-3_tm_549; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2175;
     from R3-12-47-3_tn_2175;
     to batt_meter_R3-12-47-3_tn_2175;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2175;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2175;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2175;
     sense_object R3-12-47-3_tm_550;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2175;
     parent batt_inv_R3-12-47-3_tn_2175;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4352 { 
     name R3-12-47-3_tn_2175; 
     phases CS; 
     parent R3-12-47-3_tm_550; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4353 { 
     name R3-12-47-3_tn_2176; 
     phases AS; 
     parent R3-12-47-3_tm_551; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2177;
     from R3-12-47-3_tn_2177;
     to batt_meter_R3-12-47-3_tn_2177;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2177;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2177;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2177;
     sense_object R3-12-47-3_tm_552;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2177;
     parent batt_inv_R3-12-47-3_tn_2177;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4354 { 
     name R3-12-47-3_tn_2177; 
     phases BS; 
     parent R3-12-47-3_tm_552; 
     power_12 20902.8902+7035.3527j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4355 { 
     name R3-12-47-3_tn_2178; 
     phases AS; 
     parent R3-12-47-3_tm_553; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2179;
     from R3-12-47-3_tn_2179;
     to batt_meter_R3-12-47-3_tn_2179;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2179;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2179;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2179;
     sense_object R3-12-47-3_tm_554;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2179;
     parent batt_inv_R3-12-47-3_tn_2179;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4356 { 
     name R3-12-47-3_tn_2179; 
     phases AS; 
     parent R3-12-47-3_tm_554; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4357 { 
     name R3-12-47-3_tn_2180; 
     phases CS; 
     parent R3-12-47-3_tm_555; 
     power_12 20902.8902+7035.3527j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4358 { 
     name R3-12-47-3_tn_2181; 
     phases BS; 
     parent R3-12-47-3_tm_556; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4359 { 
     name R3-12-47-3_tn_2182; 
     phases AS; 
     parent R3-12-47-3_tm_557; 
     power_12 25300+12900j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4360 { 
     name R3-12-47-3_tn_2183; 
     phases BS; 
     parent R3-12-47-3_tm_558; 
     power_12 25300+12900j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4361 { 
     name R3-12-47-3_tn_2184; 
     phases CS; 
     parent R3-12-47-3_tm_559; 
     power_12 25300+12900j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4362 { 
     name R3-12-47-3_tn_2185; 
     phases CS; 
     parent R3-12-47-3_tm_560; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4363 { 
     name R3-12-47-3_tn_2186; 
     phases AS; 
     parent R3-12-47-3_tm_561; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2187;
     from R3-12-47-3_tn_2187;
     to batt_meter_R3-12-47-3_tn_2187;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2187;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2187;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2187;
     sense_object R3-12-47-3_tm_562;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2187;
     parent batt_inv_R3-12-47-3_tn_2187;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4364 { 
     name R3-12-47-3_tn_2187; 
     phases CS; 
     parent R3-12-47-3_tm_562; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2188;
     from R3-12-47-3_tn_2188;
     to batt_meter_R3-12-47-3_tn_2188;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2188;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2188;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2188;
     sense_object R3-12-47-3_tm_563;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2188;
     parent batt_inv_R3-12-47-3_tn_2188;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4365 { 
     name R3-12-47-3_tn_2188; 
     phases BS; 
     parent R3-12-47-3_tm_563; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4366 { 
     name R3-12-47-3_tn_2189; 
     phases AS; 
     parent R3-12-47-3_tm_564; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2190;
     from R3-12-47-3_tn_2190;
     to batt_meter_R3-12-47-3_tn_2190;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2190;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2190;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2190;
     sense_object R3-12-47-3_tm_565;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2190;
     parent batt_inv_R3-12-47-3_tn_2190;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4367 { 
     name R3-12-47-3_tn_2190; 
     phases BS; 
     parent R3-12-47-3_tm_565; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4368 { 
     name R3-12-47-3_tn_2191; 
     phases AS; 
     parent R3-12-47-3_tm_566; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4369 { 
     name R3-12-47-3_tn_2192; 
     phases CS; 
     parent R3-12-47-3_tm_567; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4370 { 
     name R3-12-47-3_tn_2193; 
     phases AS; 
     parent R3-12-47-3_tm_568; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4371 { 
     name R3-12-47-3_tn_2194; 
     phases BS; 
     parent R3-12-47-3_tm_569; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4372 { 
     name R3-12-47-3_tn_2195; 
     phases AS; 
     parent R3-12-47-3_tm_570; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2196;
     from R3-12-47-3_tn_2196;
     to batt_meter_R3-12-47-3_tn_2196;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2196;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2196;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2196;
     sense_object R3-12-47-3_tm_571;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2196;
     parent batt_inv_R3-12-47-3_tn_2196;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4373 { 
     name R3-12-47-3_tn_2196; 
     phases BS; 
     parent R3-12-47-3_tm_571; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4374 { 
     name R3-12-47-3_tn_2197; 
     phases CS; 
     parent R3-12-47-3_tm_572; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4375 { 
     name R3-12-47-3_tn_2198; 
     phases AS; 
     parent R3-12-47-3_tm_573; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2199;
     from R3-12-47-3_tn_2199;
     to batt_meter_R3-12-47-3_tn_2199;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2199;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2199;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2199;
     sense_object R3-12-47-3_tm_574;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2199;
     parent batt_inv_R3-12-47-3_tn_2199;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4376 { 
     name R3-12-47-3_tn_2199; 
     phases CS; 
     parent R3-12-47-3_tm_574; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2200;
     from R3-12-47-3_tn_2200;
     to batt_meter_R3-12-47-3_tn_2200;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2200;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2200;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2200;
     sense_object R3-12-47-3_tm_575;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2200;
     parent batt_inv_R3-12-47-3_tn_2200;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4377 { 
     name R3-12-47-3_tn_2200; 
     phases AS; 
     parent R3-12-47-3_tm_575; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2201;
     from R3-12-47-3_tn_2201;
     to batt_meter_R3-12-47-3_tn_2201;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2201;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2201;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2201;
     sense_object R3-12-47-3_tm_576;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2201;
     parent batt_inv_R3-12-47-3_tn_2201;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4378 { 
     name R3-12-47-3_tn_2201; 
     phases BS; 
     parent R3-12-47-3_tm_576; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4379 { 
     name R3-12-47-3_tn_2202; 
     phases CS; 
     parent R3-12-47-3_tm_577; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2203;
     from R3-12-47-3_tn_2203;
     to batt_meter_R3-12-47-3_tn_2203;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2203;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2203;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2203;
     sense_object R3-12-47-3_tm_578;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2203;
     parent batt_inv_R3-12-47-3_tn_2203;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4380 { 
     name R3-12-47-3_tn_2203; 
     phases AS; 
     parent R3-12-47-3_tm_578; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4381 { 
     name R3-12-47-3_tn_2204; 
     phases BS; 
     parent R3-12-47-3_tm_579; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4382 { 
     name R3-12-47-3_tn_2205; 
     phases CS; 
     parent R3-12-47-3_tm_580; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2206;
     from R3-12-47-3_tn_2206;
     to batt_meter_R3-12-47-3_tn_2206;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2206;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2206;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2206;
     sense_object R3-12-47-3_tm_581;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2206;
     parent batt_inv_R3-12-47-3_tn_2206;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4383 { 
     name R3-12-47-3_tn_2206; 
     phases AS; 
     parent R3-12-47-3_tm_581; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2207;
     from R3-12-47-3_tn_2207;
     to batt_meter_R3-12-47-3_tn_2207;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2207;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2207;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2207;
     sense_object R3-12-47-3_tm_582;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2207;
     parent batt_inv_R3-12-47-3_tn_2207;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4384 { 
     name R3-12-47-3_tn_2207; 
     phases BS; 
     parent R3-12-47-3_tm_582; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2208;
     from R3-12-47-3_tn_2208;
     to batt_meter_R3-12-47-3_tn_2208;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2208;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2208;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2208;
     sense_object R3-12-47-3_tm_583;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2208;
     parent batt_inv_R3-12-47-3_tn_2208;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4385 { 
     name R3-12-47-3_tn_2208; 
     phases CS; 
     parent R3-12-47-3_tm_583; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2209;
     from R3-12-47-3_tn_2209;
     to batt_meter_R3-12-47-3_tn_2209;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2209;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2209;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2209;
     sense_object R3-12-47-3_tm_584;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2209;
     parent batt_inv_R3-12-47-3_tn_2209;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4386 { 
     name R3-12-47-3_tn_2209; 
     phases BS; 
     parent R3-12-47-3_tm_584; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4387 { 
     name R3-12-47-3_tn_2210; 
     phases CS; 
     parent R3-12-47-3_tm_585; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4388 { 
     name R3-12-47-3_tn_2211; 
     phases AS; 
     parent R3-12-47-3_tm_586; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4389 { 
     name R3-12-47-3_tn_2212; 
     phases BS; 
     parent R3-12-47-3_tm_587; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2213;
     from R3-12-47-3_tn_2213;
     to batt_meter_R3-12-47-3_tn_2213;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2213;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2213;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2213;
     sense_object R3-12-47-3_tm_588;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2213;
     parent batt_inv_R3-12-47-3_tn_2213;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4390 { 
     name R3-12-47-3_tn_2213; 
     phases CS; 
     parent R3-12-47-3_tm_588; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4391 { 
     name R3-12-47-3_tn_2214; 
     phases AS; 
     parent R3-12-47-3_tm_589; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2215;
     from R3-12-47-3_tn_2215;
     to batt_meter_R3-12-47-3_tn_2215;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2215;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2215;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2215;
     sense_object R3-12-47-3_tm_590;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2215;
     parent batt_inv_R3-12-47-3_tn_2215;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4392 { 
     name R3-12-47-3_tn_2215; 
     phases CS; 
     parent R3-12-47-3_tm_590; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2216;
     from R3-12-47-3_tn_2216;
     to batt_meter_R3-12-47-3_tn_2216;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2216;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2216;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2216;
     sense_object R3-12-47-3_tm_591;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2216;
     parent batt_inv_R3-12-47-3_tn_2216;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4393 { 
     name R3-12-47-3_tn_2216; 
     phases BS; 
     parent R3-12-47-3_tm_591; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4394 { 
     name R3-12-47-3_tn_2217; 
     phases CS; 
     parent R3-12-47-3_tm_592; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2218;
     from R3-12-47-3_tn_2218;
     to batt_meter_R3-12-47-3_tn_2218;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2218;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2218;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2218;
     sense_object R3-12-47-3_tm_593;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2218;
     parent batt_inv_R3-12-47-3_tn_2218;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4395 { 
     name R3-12-47-3_tn_2218; 
     phases BS; 
     parent R3-12-47-3_tm_593; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2219;
     from R3-12-47-3_tn_2219;
     to batt_meter_R3-12-47-3_tn_2219;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2219;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2219;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2219;
     sense_object R3-12-47-3_tm_594;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2219;
     parent batt_inv_R3-12-47-3_tn_2219;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4396 { 
     name R3-12-47-3_tn_2219; 
     phases CS; 
     parent R3-12-47-3_tm_594; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4397 { 
     name R3-12-47-3_tn_2220; 
     phases AS; 
     parent R3-12-47-3_tm_595; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2221;
     from R3-12-47-3_tn_2221;
     to batt_meter_R3-12-47-3_tn_2221;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2221;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2221;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2221;
     sense_object R3-12-47-3_tm_596;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2221;
     parent batt_inv_R3-12-47-3_tn_2221;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4398 { 
     name R3-12-47-3_tn_2221; 
     phases BS; 
     parent R3-12-47-3_tm_596; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4399 { 
     name R3-12-47-3_tn_2222; 
     phases BS; 
     parent R3-12-47-3_tm_597; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2223;
     from R3-12-47-3_tn_2223;
     to batt_meter_R3-12-47-3_tn_2223;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2223;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2223;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2223;
     sense_object R3-12-47-3_tm_598;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2223;
     parent batt_inv_R3-12-47-3_tn_2223;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4400 { 
     name R3-12-47-3_tn_2223; 
     phases CS; 
     parent R3-12-47-3_tm_598; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4401 { 
     name R3-12-47-3_tn_2224; 
     phases AS; 
     parent R3-12-47-3_tm_599; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4402 { 
     name R3-12-47-3_tn_2225; 
     phases BS; 
     parent R3-12-47-3_tm_600; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2226;
     from R3-12-47-3_tn_2226;
     to batt_meter_R3-12-47-3_tn_2226;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2226;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2226;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2226;
     sense_object R3-12-47-3_tm_601;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2226;
     parent batt_inv_R3-12-47-3_tn_2226;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4403 { 
     name R3-12-47-3_tn_2226; 
     phases CS; 
     parent R3-12-47-3_tm_601; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2227;
     from R3-12-47-3_tn_2227;
     to batt_meter_R3-12-47-3_tn_2227;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2227;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2227;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2227;
     sense_object R3-12-47-3_tm_602;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2227;
     parent batt_inv_R3-12-47-3_tn_2227;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4404 { 
     name R3-12-47-3_tn_2227; 
     phases AS; 
     parent R3-12-47-3_tm_602; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2228;
     from R3-12-47-3_tn_2228;
     to batt_meter_R3-12-47-3_tn_2228;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2228;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2228;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2228;
     sense_object R3-12-47-3_tm_603;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2228;
     parent batt_inv_R3-12-47-3_tn_2228;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4405 { 
     name R3-12-47-3_tn_2228; 
     phases BS; 
     parent R3-12-47-3_tm_603; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4406 { 
     name R3-12-47-3_tn_2229; 
     phases CS; 
     parent R3-12-47-3_tm_604; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4407 { 
     name R3-12-47-3_tn_2230; 
     phases AS; 
     parent R3-12-47-3_tm_605; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2231;
     from R3-12-47-3_tn_2231;
     to batt_meter_R3-12-47-3_tn_2231;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2231;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2231;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2231;
     sense_object R3-12-47-3_tm_606;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2231;
     parent batt_inv_R3-12-47-3_tn_2231;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4408 { 
     name R3-12-47-3_tn_2231; 
     phases CS; 
     parent R3-12-47-3_tm_606; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2232;
     from R3-12-47-3_tn_2232;
     to batt_meter_R3-12-47-3_tn_2232;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2232;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2232;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2232;
     sense_object R3-12-47-3_tm_607;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2232;
     parent batt_inv_R3-12-47-3_tn_2232;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4409 { 
     name R3-12-47-3_tn_2232; 
     phases AS; 
     parent R3-12-47-3_tm_607; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2233;
     from R3-12-47-3_tn_2233;
     to batt_meter_R3-12-47-3_tn_2233;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2233;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2233;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2233;
     sense_object R3-12-47-3_tm_608;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2233;
     parent batt_inv_R3-12-47-3_tn_2233;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4410 { 
     name R3-12-47-3_tn_2233; 
     phases BS; 
     parent R3-12-47-3_tm_608; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2234;
     from R3-12-47-3_tn_2234;
     to batt_meter_R3-12-47-3_tn_2234;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2234;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2234;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2234;
     sense_object R3-12-47-3_tm_609;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2234;
     parent batt_inv_R3-12-47-3_tn_2234;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4411 { 
     name R3-12-47-3_tn_2234; 
     phases CS; 
     parent R3-12-47-3_tm_609; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2235;
     from R3-12-47-3_tn_2235;
     to batt_meter_R3-12-47-3_tn_2235;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2235;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2235;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2235;
     sense_object R3-12-47-3_tm_610;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2235;
     parent batt_inv_R3-12-47-3_tn_2235;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4412 { 
     name R3-12-47-3_tn_2235; 
     phases AS; 
     parent R3-12-47-3_tm_610; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4413 { 
     name R3-12-47-3_tn_2236; 
     phases BS; 
     parent R3-12-47-3_tm_611; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2237;
     from R3-12-47-3_tn_2237;
     to batt_meter_R3-12-47-3_tn_2237;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2237;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2237;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2237;
     sense_object R3-12-47-3_tm_612;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2237;
     parent batt_inv_R3-12-47-3_tn_2237;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4414 { 
     name R3-12-47-3_tn_2237; 
     phases AS; 
     parent R3-12-47-3_tm_612; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2238;
     from R3-12-47-3_tn_2238;
     to batt_meter_R3-12-47-3_tn_2238;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2238;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2238;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2238;
     sense_object R3-12-47-3_tm_613;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2238;
     parent batt_inv_R3-12-47-3_tn_2238;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4415 { 
     name R3-12-47-3_tn_2238; 
     phases BS; 
     parent R3-12-47-3_tm_613; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4416 { 
     name R3-12-47-3_tn_2239; 
     phases AS; 
     parent R3-12-47-3_tm_614; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4417 { 
     name R3-12-47-3_tn_2240; 
     phases BS; 
     parent R3-12-47-3_tm_615; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2241;
     from R3-12-47-3_tn_2241;
     to batt_meter_R3-12-47-3_tn_2241;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2241;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2241;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2241;
     sense_object R3-12-47-3_tm_616;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2241;
     parent batt_inv_R3-12-47-3_tn_2241;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4418 { 
     name R3-12-47-3_tn_2241; 
     phases CS; 
     parent R3-12-47-3_tm_616; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2242;
     from R3-12-47-3_tn_2242;
     to batt_meter_R3-12-47-3_tn_2242;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2242;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2242;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2242;
     sense_object R3-12-47-3_tm_617;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2242;
     parent batt_inv_R3-12-47-3_tn_2242;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4419 { 
     name R3-12-47-3_tn_2242; 
     phases AS; 
     parent R3-12-47-3_tm_617; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4420 { 
     name R3-12-47-3_tn_2243; 
     phases BS; 
     parent R3-12-47-3_tm_618; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4421 { 
     name R3-12-47-3_tn_2244; 
     phases CS; 
     parent R3-12-47-3_tm_619; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2245;
     from R3-12-47-3_tn_2245;
     to batt_meter_R3-12-47-3_tn_2245;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2245;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2245;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2245;
     sense_object R3-12-47-3_tm_620;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2245;
     parent batt_inv_R3-12-47-3_tn_2245;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4422 { 
     name R3-12-47-3_tn_2245; 
     phases AS; 
     parent R3-12-47-3_tm_620; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2246;
     from R3-12-47-3_tn_2246;
     to batt_meter_R3-12-47-3_tn_2246;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2246;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2246;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2246;
     sense_object R3-12-47-3_tm_621;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2246;
     parent batt_inv_R3-12-47-3_tn_2246;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4423 { 
     name R3-12-47-3_tn_2246; 
     phases BS; 
     parent R3-12-47-3_tm_621; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2247;
     from R3-12-47-3_tn_2247;
     to batt_meter_R3-12-47-3_tn_2247;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2247;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2247;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2247;
     sense_object R3-12-47-3_tm_622;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2247;
     parent batt_inv_R3-12-47-3_tn_2247;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4424 { 
     name R3-12-47-3_tn_2247; 
     phases CS; 
     parent R3-12-47-3_tm_622; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2248;
     from R3-12-47-3_tn_2248;
     to batt_meter_R3-12-47-3_tn_2248;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2248;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2248;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2248;
     sense_object R3-12-47-3_tm_623;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2248;
     parent batt_inv_R3-12-47-3_tn_2248;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4425 { 
     name R3-12-47-3_tn_2248; 
     phases AS; 
     parent R3-12-47-3_tm_623; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2249;
     from R3-12-47-3_tn_2249;
     to batt_meter_R3-12-47-3_tn_2249;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2249;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2249;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2249;
     sense_object R3-12-47-3_tm_624;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2249;
     parent batt_inv_R3-12-47-3_tn_2249;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4426 { 
     name R3-12-47-3_tn_2249; 
     phases BS; 
     parent R3-12-47-3_tm_624; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4427 { 
     name R3-12-47-3_tn_2250; 
     phases BS; 
     parent R3-12-47-3_tm_625; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4428 { 
     name R3-12-47-3_tn_2251; 
     phases CS; 
     parent R3-12-47-3_tm_626; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2252;
     from R3-12-47-3_tn_2252;
     to batt_meter_R3-12-47-3_tn_2252;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2252;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2252;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2252;
     sense_object R3-12-47-3_tm_627;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2252;
     parent batt_inv_R3-12-47-3_tn_2252;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4429 { 
     name R3-12-47-3_tn_2252; 
     phases AS; 
     parent R3-12-47-3_tm_627; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2253;
     from R3-12-47-3_tn_2253;
     to batt_meter_R3-12-47-3_tn_2253;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2253;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2253;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2253;
     sense_object R3-12-47-3_tm_628;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2253;
     parent batt_inv_R3-12-47-3_tn_2253;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4430 { 
     name R3-12-47-3_tn_2253; 
     phases BS; 
     parent R3-12-47-3_tm_628; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4431 { 
     name R3-12-47-3_tn_2254; 
     phases CS; 
     parent R3-12-47-3_tm_629; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2255;
     from R3-12-47-3_tn_2255;
     to batt_meter_R3-12-47-3_tn_2255;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2255;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2255;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2255;
     sense_object R3-12-47-3_tm_630;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2255;
     parent batt_inv_R3-12-47-3_tn_2255;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4432 { 
     name R3-12-47-3_tn_2255; 
     phases BS; 
     parent R3-12-47-3_tm_630; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4433 { 
     name R3-12-47-3_tn_2256; 
     phases CS; 
     parent R3-12-47-3_tm_631; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4434 { 
     name R3-12-47-3_tn_2257; 
     phases AS; 
     parent R3-12-47-3_tm_632; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2258;
     from R3-12-47-3_tn_2258;
     to batt_meter_R3-12-47-3_tn_2258;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2258;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2258;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2258;
     sense_object R3-12-47-3_tm_633;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2258;
     parent batt_inv_R3-12-47-3_tn_2258;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4435 { 
     name R3-12-47-3_tn_2258; 
     phases BS; 
     parent R3-12-47-3_tm_633; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4436 { 
     name R3-12-47-3_tn_2259; 
     phases BS; 
     parent R3-12-47-3_tm_634; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4437 { 
     name R3-12-47-3_tn_2260; 
     phases CS; 
     parent R3-12-47-3_tm_635; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4438 { 
     name R3-12-47-3_tn_2261; 
     phases BS; 
     parent R3-12-47-3_tm_636; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4439 { 
     name R3-12-47-3_tn_2262; 
     phases CS; 
     parent R3-12-47-3_tm_637; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2263;
     from R3-12-47-3_tn_2263;
     to batt_meter_R3-12-47-3_tn_2263;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2263;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2263;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2263;
     sense_object R3-12-47-3_tm_638;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2263;
     parent batt_inv_R3-12-47-3_tn_2263;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4440 { 
     name R3-12-47-3_tn_2263; 
     phases BS; 
     parent R3-12-47-3_tm_638; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2264;
     from R3-12-47-3_tn_2264;
     to batt_meter_R3-12-47-3_tn_2264;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2264;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2264;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2264;
     sense_object R3-12-47-3_tm_639;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2264;
     parent batt_inv_R3-12-47-3_tn_2264;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4441 { 
     name R3-12-47-3_tn_2264; 
     phases CS; 
     parent R3-12-47-3_tm_639; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2265;
     from R3-12-47-3_tn_2265;
     to batt_meter_R3-12-47-3_tn_2265;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2265;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2265;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2265;
     sense_object R3-12-47-3_tm_640;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2265;
     parent batt_inv_R3-12-47-3_tn_2265;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4442 { 
     name R3-12-47-3_tn_2265; 
     phases BS; 
     parent R3-12-47-3_tm_640; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4443 { 
     name R3-12-47-3_tn_2266; 
     phases CS; 
     parent R3-12-47-3_tm_641; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2267;
     from R3-12-47-3_tn_2267;
     to batt_meter_R3-12-47-3_tn_2267;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2267;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2267;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2267;
     sense_object R3-12-47-3_tm_642;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2267;
     parent batt_inv_R3-12-47-3_tn_2267;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4444 { 
     name R3-12-47-3_tn_2267; 
     phases AS; 
     parent R3-12-47-3_tm_642; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4445 { 
     name R3-12-47-3_tn_2268; 
     phases BS; 
     parent R3-12-47-3_tm_643; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4446 { 
     name R3-12-47-3_tn_2269; 
     phases AS; 
     parent R3-12-47-3_tm_644; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2270;
     from R3-12-47-3_tn_2270;
     to batt_meter_R3-12-47-3_tn_2270;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2270;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2270;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2270;
     sense_object R3-12-47-3_tm_645;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2270;
     parent batt_inv_R3-12-47-3_tn_2270;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4447 { 
     name R3-12-47-3_tn_2270; 
     phases BS; 
     parent R3-12-47-3_tm_645; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4448 { 
     name R3-12-47-3_tn_2271; 
     phases AS; 
     parent R3-12-47-3_tm_646; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2272;
     from R3-12-47-3_tn_2272;
     to batt_meter_R3-12-47-3_tn_2272;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2272;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2272;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2272;
     sense_object R3-12-47-3_tm_647;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2272;
     parent batt_inv_R3-12-47-3_tn_2272;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4449 { 
     name R3-12-47-3_tn_2272; 
     phases BS; 
     parent R3-12-47-3_tm_647; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2273;
     from R3-12-47-3_tn_2273;
     to batt_meter_R3-12-47-3_tn_2273;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2273;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2273;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2273;
     sense_object R3-12-47-3_tm_648;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2273;
     parent batt_inv_R3-12-47-3_tn_2273;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4450 { 
     name R3-12-47-3_tn_2273; 
     phases AS; 
     parent R3-12-47-3_tm_648; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2274;
     from R3-12-47-3_tn_2274;
     to batt_meter_R3-12-47-3_tn_2274;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2274;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2274;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2274;
     sense_object R3-12-47-3_tm_649;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2274;
     parent batt_inv_R3-12-47-3_tn_2274;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4451 { 
     name R3-12-47-3_tn_2274; 
     phases BS; 
     parent R3-12-47-3_tm_649; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4452 { 
     name R3-12-47-3_tn_2275; 
     phases AS; 
     parent R3-12-47-3_tm_650; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4453 { 
     name R3-12-47-3_tn_2276; 
     phases BS; 
     parent R3-12-47-3_tm_651; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4454 { 
     name R3-12-47-3_tn_2277; 
     phases AS; 
     parent R3-12-47-3_tm_652; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4455 { 
     name R3-12-47-3_tn_2278; 
     phases BS; 
     parent R3-12-47-3_tm_653; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2279;
     from R3-12-47-3_tn_2279;
     to batt_meter_R3-12-47-3_tn_2279;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2279;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2279;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2279;
     sense_object R3-12-47-3_tm_654;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2279;
     parent batt_inv_R3-12-47-3_tn_2279;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4456 { 
     name R3-12-47-3_tn_2279; 
     phases AS; 
     parent R3-12-47-3_tm_654; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4457 { 
     name R3-12-47-3_tn_2280; 
     phases BS; 
     parent R3-12-47-3_tm_655; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4458 { 
     name R3-12-47-3_tn_2281; 
     phases AS; 
     parent R3-12-47-3_tm_656; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4459 { 
     name R3-12-47-3_tn_2282; 
     phases BS; 
     parent R3-12-47-3_tm_657; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2283;
     from R3-12-47-3_tn_2283;
     to batt_meter_R3-12-47-3_tn_2283;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2283;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2283;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2283;
     sense_object R3-12-47-3_tm_658;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2283;
     parent batt_inv_R3-12-47-3_tn_2283;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4460 { 
     name R3-12-47-3_tn_2283; 
     phases AS; 
     parent R3-12-47-3_tm_658; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2284;
     from R3-12-47-3_tn_2284;
     to batt_meter_R3-12-47-3_tn_2284;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2284;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2284;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2284;
     sense_object R3-12-47-3_tm_659;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2284;
     parent batt_inv_R3-12-47-3_tn_2284;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4461 { 
     name R3-12-47-3_tn_2284; 
     phases BS; 
     parent R3-12-47-3_tm_659; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2285;
     from R3-12-47-3_tn_2285;
     to batt_meter_R3-12-47-3_tn_2285;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2285;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2285;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2285;
     sense_object R3-12-47-3_tm_660;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2285;
     parent batt_inv_R3-12-47-3_tn_2285;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4462 { 
     name R3-12-47-3_tn_2285; 
     phases CS; 
     parent R3-12-47-3_tm_660; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2286;
     from R3-12-47-3_tn_2286;
     to batt_meter_R3-12-47-3_tn_2286;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2286;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2286;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2286;
     sense_object R3-12-47-3_tm_661;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2286;
     parent batt_inv_R3-12-47-3_tn_2286;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4463 { 
     name R3-12-47-3_tn_2286; 
     phases AS; 
     parent R3-12-47-3_tm_661; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4464 { 
     name R3-12-47-3_tn_2287; 
     phases BS; 
     parent R3-12-47-3_tm_662; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4465 { 
     name R3-12-47-3_tn_2288; 
     phases AS; 
     parent R3-12-47-3_tm_663; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2289;
     from R3-12-47-3_tn_2289;
     to batt_meter_R3-12-47-3_tn_2289;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2289;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2289;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2289;
     sense_object R3-12-47-3_tm_664;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2289;
     parent batt_inv_R3-12-47-3_tn_2289;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4466 { 
     name R3-12-47-3_tn_2289; 
     phases BS; 
     parent R3-12-47-3_tm_664; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4467 { 
     name R3-12-47-3_tn_2290; 
     phases AS; 
     parent R3-12-47-3_tm_665; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4468 { 
     name R3-12-47-3_tn_2291; 
     phases BS; 
     parent R3-12-47-3_tm_666; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2292;
     from R3-12-47-3_tn_2292;
     to batt_meter_R3-12-47-3_tn_2292;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2292;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2292;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2292;
     sense_object R3-12-47-3_tm_667;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2292;
     parent batt_inv_R3-12-47-3_tn_2292;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4469 { 
     name R3-12-47-3_tn_2292; 
     phases AS; 
     parent R3-12-47-3_tm_667; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4470 { 
     name R3-12-47-3_tn_2293; 
     phases BS; 
     parent R3-12-47-3_tm_668; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2294;
     from R3-12-47-3_tn_2294;
     to batt_meter_R3-12-47-3_tn_2294;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2294;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2294;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2294;
     sense_object R3-12-47-3_tm_669;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2294;
     parent batt_inv_R3-12-47-3_tn_2294;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4471 { 
     name R3-12-47-3_tn_2294; 
     phases BS; 
     parent R3-12-47-3_tm_669; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4472 { 
     name R3-12-47-3_tn_2295; 
     phases CS; 
     parent R3-12-47-3_tm_670; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2296;
     from R3-12-47-3_tn_2296;
     to batt_meter_R3-12-47-3_tn_2296;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2296;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2296;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2296;
     sense_object R3-12-47-3_tm_671;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2296;
     parent batt_inv_R3-12-47-3_tn_2296;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4473 { 
     name R3-12-47-3_tn_2296; 
     phases AS; 
     parent R3-12-47-3_tm_671; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4474 { 
     name R3-12-47-3_tn_2297; 
     phases BS; 
     parent R3-12-47-3_tm_672; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2298;
     from R3-12-47-3_tn_2298;
     to batt_meter_R3-12-47-3_tn_2298;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2298;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2298;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2298;
     sense_object R3-12-47-3_tm_673;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2298;
     parent batt_inv_R3-12-47-3_tn_2298;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4475 { 
     name R3-12-47-3_tn_2298; 
     phases AS; 
     parent R3-12-47-3_tm_673; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4476 { 
     name R3-12-47-3_tn_2299; 
     phases BS; 
     parent R3-12-47-3_tm_674; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4477 { 
     name R3-12-47-3_tn_2300; 
     phases BS; 
     parent R3-12-47-3_tm_675; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4478 { 
     name R3-12-47-3_tn_2301; 
     phases CS; 
     parent R3-12-47-3_tm_676; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4479 { 
     name R3-12-47-3_tn_2302; 
     phases AS; 
     parent R3-12-47-3_tm_677; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4480 { 
     name R3-12-47-3_tn_2303; 
     phases BS; 
     parent R3-12-47-3_tm_678; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4481 { 
     name R3-12-47-3_tn_2304; 
     phases CS; 
     parent R3-12-47-3_tm_679; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4482 { 
     name R3-12-47-3_tn_2305; 
     phases AS; 
     parent R3-12-47-3_tm_680; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2306;
     from R3-12-47-3_tn_2306;
     to batt_meter_R3-12-47-3_tn_2306;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2306;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2306;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2306;
     sense_object R3-12-47-3_tm_681;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2306;
     parent batt_inv_R3-12-47-3_tn_2306;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4483 { 
     name R3-12-47-3_tn_2306; 
     phases BS; 
     parent R3-12-47-3_tm_681; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4484 { 
     name R3-12-47-3_tn_2307; 
     phases CS; 
     parent R3-12-47-3_tm_682; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2308;
     from R3-12-47-3_tn_2308;
     to batt_meter_R3-12-47-3_tn_2308;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2308;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2308;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2308;
     sense_object R3-12-47-3_tm_683;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2308;
     parent batt_inv_R3-12-47-3_tn_2308;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4485 { 
     name R3-12-47-3_tn_2308; 
     phases AS; 
     parent R3-12-47-3_tm_683; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4486 { 
     name R3-12-47-3_tn_2309; 
     phases BS; 
     parent R3-12-47-3_tm_684; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4487 { 
     name R3-12-47-3_tn_2310; 
     phases CS; 
     parent R3-12-47-3_tm_685; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4488 { 
     name R3-12-47-3_tn_2311; 
     phases AS; 
     parent R3-12-47-3_tm_686; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4489 { 
     name R3-12-47-3_tn_2312; 
     phases BS; 
     parent R3-12-47-3_tm_687; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2313;
     from R3-12-47-3_tn_2313;
     to batt_meter_R3-12-47-3_tn_2313;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2313;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2313;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2313;
     sense_object R3-12-47-3_tm_688;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2313;
     parent batt_inv_R3-12-47-3_tn_2313;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4490 { 
     name R3-12-47-3_tn_2313; 
     phases CS; 
     parent R3-12-47-3_tm_688; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4491 { 
     name R3-12-47-3_tn_2314; 
     phases AS; 
     parent R3-12-47-3_tm_689; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4492 { 
     name R3-12-47-3_tn_2315; 
     phases BS; 
     parent R3-12-47-3_tm_690; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4493 { 
     name R3-12-47-3_tn_2316; 
     phases AS; 
     parent R3-12-47-3_tm_691; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4494 { 
     name R3-12-47-3_tn_2317; 
     phases BS; 
     parent R3-12-47-3_tm_692; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2318;
     from R3-12-47-3_tn_2318;
     to batt_meter_R3-12-47-3_tn_2318;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2318;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2318;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2318;
     sense_object R3-12-47-3_tm_693;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2318;
     parent batt_inv_R3-12-47-3_tn_2318;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4495 { 
     name R3-12-47-3_tn_2318; 
     phases CS; 
     parent R3-12-47-3_tm_693; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4496 { 
     name R3-12-47-3_tn_2319; 
     phases AS; 
     parent R3-12-47-3_tm_694; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4497 { 
     name R3-12-47-3_tn_2320; 
     phases BS; 
     parent R3-12-47-3_tm_695; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4498 { 
     name R3-12-47-3_tn_2321; 
     phases AS; 
     parent R3-12-47-3_tm_696; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4499 { 
     name R3-12-47-3_tn_2322; 
     phases BS; 
     parent R3-12-47-3_tm_697; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4500 { 
     name R3-12-47-3_tn_2323; 
     phases CS; 
     parent R3-12-47-3_tm_698; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4501 { 
     name R3-12-47-3_tn_2324; 
     phases BS; 
     parent R3-12-47-3_tm_699; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2325;
     from R3-12-47-3_tn_2325;
     to batt_meter_R3-12-47-3_tn_2325;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2325;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2325;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2325;
     sense_object R3-12-47-3_tm_700;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2325;
     parent batt_inv_R3-12-47-3_tn_2325;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4502 { 
     name R3-12-47-3_tn_2325; 
     phases CS; 
     parent R3-12-47-3_tm_700; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2326;
     from R3-12-47-3_tn_2326;
     to batt_meter_R3-12-47-3_tn_2326;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2326;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2326;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2326;
     sense_object R3-12-47-3_tm_701;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2326;
     parent batt_inv_R3-12-47-3_tn_2326;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4503 { 
     name R3-12-47-3_tn_2326; 
     phases BS; 
     parent R3-12-47-3_tm_701; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2327;
     from R3-12-47-3_tn_2327;
     to batt_meter_R3-12-47-3_tn_2327;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2327;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2327;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2327;
     sense_object R3-12-47-3_tm_702;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2327;
     parent batt_inv_R3-12-47-3_tn_2327;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4504 { 
     name R3-12-47-3_tn_2327; 
     phases CS; 
     parent R3-12-47-3_tm_702; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2328;
     from R3-12-47-3_tn_2328;
     to batt_meter_R3-12-47-3_tn_2328;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2328;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2328;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2328;
     sense_object R3-12-47-3_tm_703;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2328;
     parent batt_inv_R3-12-47-3_tn_2328;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4505 { 
     name R3-12-47-3_tn_2328; 
     phases AS; 
     parent R3-12-47-3_tm_703; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2329;
     from R3-12-47-3_tn_2329;
     to batt_meter_R3-12-47-3_tn_2329;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2329;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2329;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2329;
     sense_object R3-12-47-3_tm_704;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2329;
     parent batt_inv_R3-12-47-3_tn_2329;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4506 { 
     name R3-12-47-3_tn_2329; 
     phases BS; 
     parent R3-12-47-3_tm_704; 
     power_12 2089.2326+703.1797j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2330;
     from R3-12-47-3_tn_2330;
     to batt_meter_R3-12-47-3_tn_2330;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2330;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2330;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2330;
     sense_object R3-12-47-3_tm_705;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2330;
     parent batt_inv_R3-12-47-3_tn_2330;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4507 { 
     name R3-12-47-3_tn_2330; 
     phases CS; 
     parent R3-12-47-3_tm_705; 
     power_12 2089.2326+703.1797j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2331;
     from R3-12-47-3_tn_2331;
     to batt_meter_R3-12-47-3_tn_2331;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2331;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2331;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2331;
     sense_object R3-12-47-3_tm_706;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2331;
     parent batt_inv_R3-12-47-3_tn_2331;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4508 { 
     name R3-12-47-3_tn_2331; 
     phases AS; 
     parent R3-12-47-3_tm_706; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4509 { 
     name R3-12-47-3_tn_2332; 
     phases BS; 
     parent R3-12-47-3_tm_707; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2333;
     from R3-12-47-3_tn_2333;
     to batt_meter_R3-12-47-3_tn_2333;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2333;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2333;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2333;
     sense_object R3-12-47-3_tm_708;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2333;
     parent batt_inv_R3-12-47-3_tn_2333;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4510 { 
     name R3-12-47-3_tn_2333; 
     phases CS; 
     parent R3-12-47-3_tm_708; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2334;
     from R3-12-47-3_tn_2334;
     to batt_meter_R3-12-47-3_tn_2334;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2334;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2334;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2334;
     sense_object R3-12-47-3_tm_709;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2334;
     parent batt_inv_R3-12-47-3_tn_2334;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4511 { 
     name R3-12-47-3_tn_2334; 
     phases AS; 
     parent R3-12-47-3_tm_709; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2335;
     from R3-12-47-3_tn_2335;
     to batt_meter_R3-12-47-3_tn_2335;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2335;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2335;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2335;
     sense_object R3-12-47-3_tm_710;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2335;
     parent batt_inv_R3-12-47-3_tn_2335;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4512 { 
     name R3-12-47-3_tn_2335; 
     phases BS; 
     parent R3-12-47-3_tm_710; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2336;
     from R3-12-47-3_tn_2336;
     to batt_meter_R3-12-47-3_tn_2336;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2336;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2336;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2336;
     sense_object R3-12-47-3_tm_711;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2336;
     parent batt_inv_R3-12-47-3_tn_2336;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4513 { 
     name R3-12-47-3_tn_2336; 
     phases CS; 
     parent R3-12-47-3_tm_711; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2337;
     from R3-12-47-3_tn_2337;
     to batt_meter_R3-12-47-3_tn_2337;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2337;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2337;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2337;
     sense_object R3-12-47-3_tm_712;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2337;
     parent batt_inv_R3-12-47-3_tn_2337;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4514 { 
     name R3-12-47-3_tn_2337; 
     phases AS; 
     parent R3-12-47-3_tm_712; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4515 { 
     name R3-12-47-3_tn_2338; 
     phases BS; 
     parent R3-12-47-3_tm_713; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2339;
     from R3-12-47-3_tn_2339;
     to batt_meter_R3-12-47-3_tn_2339;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2339;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2339;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2339;
     sense_object R3-12-47-3_tm_714;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2339;
     parent batt_inv_R3-12-47-3_tn_2339;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4516 { 
     name R3-12-47-3_tn_2339; 
     phases BS; 
     parent R3-12-47-3_tm_714; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4517 { 
     name R3-12-47-3_tn_2340; 
     phases CS; 
     parent R3-12-47-3_tm_715; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4518 { 
     name R3-12-47-3_tn_2341; 
     phases AS; 
     parent R3-12-47-3_tm_716; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4519 { 
     name R3-12-47-3_tn_2342; 
     phases BS; 
     parent R3-12-47-3_tm_717; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4520 { 
     name R3-12-47-3_tn_2343; 
     phases CS; 
     parent R3-12-47-3_tm_718; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2344;
     from R3-12-47-3_tn_2344;
     to batt_meter_R3-12-47-3_tn_2344;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2344;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2344;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2344;
     sense_object R3-12-47-3_tm_719;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2344;
     parent batt_inv_R3-12-47-3_tn_2344;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4521 { 
     name R3-12-47-3_tn_2344; 
     phases AS; 
     parent R3-12-47-3_tm_719; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4522 { 
     name R3-12-47-3_tn_2345; 
     phases CS; 
     parent R3-12-47-3_tm_720; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4523 { 
     name R3-12-47-3_tn_2346; 
     phases AS; 
     parent R3-12-47-3_tm_721; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2347;
     from R3-12-47-3_tn_2347;
     to batt_meter_R3-12-47-3_tn_2347;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2347;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2347;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2347;
     sense_object R3-12-47-3_tm_722;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2347;
     parent batt_inv_R3-12-47-3_tn_2347;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4524 { 
     name R3-12-47-3_tn_2347; 
     phases CS; 
     parent R3-12-47-3_tm_722; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2348;
     from R3-12-47-3_tn_2348;
     to batt_meter_R3-12-47-3_tn_2348;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2348;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2348;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2348;
     sense_object R3-12-47-3_tm_723;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2348;
     parent batt_inv_R3-12-47-3_tn_2348;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4525 { 
     name R3-12-47-3_tn_2348; 
     phases AS; 
     parent R3-12-47-3_tm_723; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4526 { 
     name R3-12-47-3_tn_2349; 
     phases CS; 
     parent R3-12-47-3_tm_724; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4527 { 
     name R3-12-47-3_tn_2350; 
     phases AS; 
     parent R3-12-47-3_tm_725; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4528 { 
     name R3-12-47-3_tn_2351; 
     phases CS; 
     parent R3-12-47-3_tm_726; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4529 { 
     name R3-12-47-3_tn_2352; 
     phases AS; 
     parent R3-12-47-3_tm_727; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2353;
     from R3-12-47-3_tn_2353;
     to batt_meter_R3-12-47-3_tn_2353;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2353;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2353;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2353;
     sense_object R3-12-47-3_tm_728;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2353;
     parent batt_inv_R3-12-47-3_tn_2353;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4530 { 
     name R3-12-47-3_tn_2353; 
     phases CS; 
     parent R3-12-47-3_tm_728; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2354;
     from R3-12-47-3_tn_2354;
     to batt_meter_R3-12-47-3_tn_2354;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2354;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2354;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2354;
     sense_object R3-12-47-3_tm_729;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2354;
     parent batt_inv_R3-12-47-3_tn_2354;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4531 { 
     name R3-12-47-3_tn_2354; 
     phases AS; 
     parent R3-12-47-3_tm_729; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2355;
     from R3-12-47-3_tn_2355;
     to batt_meter_R3-12-47-3_tn_2355;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2355;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2355;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2355;
     sense_object R3-12-47-3_tm_730;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2355;
     parent batt_inv_R3-12-47-3_tn_2355;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4532 { 
     name R3-12-47-3_tn_2355; 
     phases CS; 
     parent R3-12-47-3_tm_730; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4533 { 
     name R3-12-47-3_tn_2356; 
     phases AS; 
     parent R3-12-47-3_tm_731; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4534 { 
     name R3-12-47-3_tn_2357; 
     phases CS; 
     parent R3-12-47-3_tm_732; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2358;
     from R3-12-47-3_tn_2358;
     to batt_meter_R3-12-47-3_tn_2358;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2358;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2358;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2358;
     sense_object R3-12-47-3_tm_733;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2358;
     parent batt_inv_R3-12-47-3_tn_2358;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4535 { 
     name R3-12-47-3_tn_2358; 
     phases AS; 
     parent R3-12-47-3_tm_733; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4536 { 
     name R3-12-47-3_tn_2359; 
     phases CS; 
     parent R3-12-47-3_tm_734; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2360;
     from R3-12-47-3_tn_2360;
     to batt_meter_R3-12-47-3_tn_2360;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2360;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2360;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2360;
     sense_object R3-12-47-3_tm_735;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2360;
     parent batt_inv_R3-12-47-3_tn_2360;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4537 { 
     name R3-12-47-3_tn_2360; 
     phases AS; 
     parent R3-12-47-3_tm_735; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4538 { 
     name R3-12-47-3_tn_2361; 
     phases CS; 
     parent R3-12-47-3_tm_736; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2362;
     from R3-12-47-3_tn_2362;
     to batt_meter_R3-12-47-3_tn_2362;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2362;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2362;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2362;
     sense_object R3-12-47-3_tm_737;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2362;
     parent batt_inv_R3-12-47-3_tn_2362;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4539 { 
     name R3-12-47-3_tn_2362; 
     phases AS; 
     parent R3-12-47-3_tm_737; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2363;
     from R3-12-47-3_tn_2363;
     to batt_meter_R3-12-47-3_tn_2363;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2363;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2363;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2363;
     sense_object R3-12-47-3_tm_738;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2363;
     parent batt_inv_R3-12-47-3_tn_2363;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4540 { 
     name R3-12-47-3_tn_2363; 
     phases CS; 
     parent R3-12-47-3_tm_738; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2364;
     from R3-12-47-3_tn_2364;
     to batt_meter_R3-12-47-3_tn_2364;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2364;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2364;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2364;
     sense_object R3-12-47-3_tm_739;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2364;
     parent batt_inv_R3-12-47-3_tn_2364;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4541 { 
     name R3-12-47-3_tn_2364; 
     phases AS; 
     parent R3-12-47-3_tm_739; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4542 { 
     name R3-12-47-3_tn_2365; 
     phases CS; 
     parent R3-12-47-3_tm_740; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4543 { 
     name R3-12-47-3_tn_2366; 
     phases AS; 
     parent R3-12-47-3_tm_741; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2367;
     from R3-12-47-3_tn_2367;
     to batt_meter_R3-12-47-3_tn_2367;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2367;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2367;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2367;
     sense_object R3-12-47-3_tm_742;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2367;
     parent batt_inv_R3-12-47-3_tn_2367;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4544 { 
     name R3-12-47-3_tn_2367; 
     phases CS; 
     parent R3-12-47-3_tm_742; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4545 { 
     name R3-12-47-3_tn_2368; 
     phases AS; 
     parent R3-12-47-3_tm_743; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4546 { 
     name R3-12-47-3_tn_2369; 
     phases CS; 
     parent R3-12-47-3_tm_744; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4547 { 
     name R3-12-47-3_tn_2370; 
     phases AS; 
     parent R3-12-47-3_tm_745; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4548 { 
     name R3-12-47-3_tn_2371; 
     phases CS; 
     parent R3-12-47-3_tm_746; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4549 { 
     name R3-12-47-3_tn_2372; 
     phases AS; 
     parent R3-12-47-3_tm_747; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4550 { 
     name R3-12-47-3_tn_2373; 
     phases CS; 
     parent R3-12-47-3_tm_748; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4551 { 
     name R3-12-47-3_tn_2374; 
     phases AS; 
     parent R3-12-47-3_tm_749; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4552 { 
     name R3-12-47-3_tn_2375; 
     phases BS; 
     parent R3-12-47-3_tm_750; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4553 { 
     name R3-12-47-3_tn_2376; 
     phases CS; 
     parent R3-12-47-3_tm_751; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4554 { 
     name R3-12-47-3_tn_2377; 
     phases AS; 
     parent R3-12-47-3_tm_752; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4555 { 
     name R3-12-47-3_tn_2378; 
     phases CS; 
     parent R3-12-47-3_tm_753; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2379;
     from R3-12-47-3_tn_2379;
     to batt_meter_R3-12-47-3_tn_2379;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2379;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2379;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2379;
     sense_object R3-12-47-3_tm_754;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2379;
     parent batt_inv_R3-12-47-3_tn_2379;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4556 { 
     name R3-12-47-3_tn_2379; 
     phases AS; 
     parent R3-12-47-3_tm_754; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2380;
     from R3-12-47-3_tn_2380;
     to batt_meter_R3-12-47-3_tn_2380;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2380;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2380;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2380;
     sense_object R3-12-47-3_tm_755;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2380;
     parent batt_inv_R3-12-47-3_tn_2380;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4557 { 
     name R3-12-47-3_tn_2380; 
     phases CS; 
     parent R3-12-47-3_tm_755; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4558 { 
     name R3-12-47-3_tn_2381; 
     phases AS; 
     parent R3-12-47-3_tm_756; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4559 { 
     name R3-12-47-3_tn_2382; 
     phases CS; 
     parent R3-12-47-3_tm_757; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4560 { 
     name R3-12-47-3_tn_2383; 
     phases AS; 
     parent R3-12-47-3_tm_758; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2384;
     from R3-12-47-3_tn_2384;
     to batt_meter_R3-12-47-3_tn_2384;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2384;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2384;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2384;
     sense_object R3-12-47-3_tm_759;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2384;
     parent batt_inv_R3-12-47-3_tn_2384;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4561 { 
     name R3-12-47-3_tn_2384; 
     phases CS; 
     parent R3-12-47-3_tm_759; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2385;
     from R3-12-47-3_tn_2385;
     to batt_meter_R3-12-47-3_tn_2385;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2385;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2385;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2385;
     sense_object R3-12-47-3_tm_760;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2385;
     parent batt_inv_R3-12-47-3_tn_2385;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4562 { 
     name R3-12-47-3_tn_2385; 
     phases AS; 
     parent R3-12-47-3_tm_760; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2386;
     from R3-12-47-3_tn_2386;
     to batt_meter_R3-12-47-3_tn_2386;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2386;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2386;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2386;
     sense_object R3-12-47-3_tm_761;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2386;
     parent batt_inv_R3-12-47-3_tn_2386;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4563 { 
     name R3-12-47-3_tn_2386; 
     phases CS; 
     parent R3-12-47-3_tm_761; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4564 { 
     name R3-12-47-3_tn_2387; 
     phases AS; 
     parent R3-12-47-3_tm_762; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2388;
     from R3-12-47-3_tn_2388;
     to batt_meter_R3-12-47-3_tn_2388;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2388;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2388;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2388;
     sense_object R3-12-47-3_tm_763;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2388;
     parent batt_inv_R3-12-47-3_tn_2388;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4565 { 
     name R3-12-47-3_tn_2388; 
     phases BS; 
     parent R3-12-47-3_tm_763; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2389;
     from R3-12-47-3_tn_2389;
     to batt_meter_R3-12-47-3_tn_2389;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2389;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2389;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2389;
     sense_object R3-12-47-3_tm_764;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2389;
     parent batt_inv_R3-12-47-3_tn_2389;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4566 { 
     name R3-12-47-3_tn_2389; 
     phases CS; 
     parent R3-12-47-3_tm_764; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2390;
     from R3-12-47-3_tn_2390;
     to batt_meter_R3-12-47-3_tn_2390;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2390;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2390;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2390;
     sense_object R3-12-47-3_tm_765;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2390;
     parent batt_inv_R3-12-47-3_tn_2390;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4567 { 
     name R3-12-47-3_tn_2390; 
     phases AS; 
     parent R3-12-47-3_tm_765; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4568 { 
     name R3-12-47-3_tn_2391; 
     phases BS; 
     parent R3-12-47-3_tm_766; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2392;
     from R3-12-47-3_tn_2392;
     to batt_meter_R3-12-47-3_tn_2392;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2392;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2392;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2392;
     sense_object R3-12-47-3_tm_767;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2392;
     parent batt_inv_R3-12-47-3_tn_2392;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4569 { 
     name R3-12-47-3_tn_2392; 
     phases CS; 
     parent R3-12-47-3_tm_767; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4570 { 
     name R3-12-47-3_tn_2393; 
     phases AS; 
     parent R3-12-47-3_tm_768; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4571 { 
     name R3-12-47-3_tn_2394; 
     phases BS; 
     parent R3-12-47-3_tm_769; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4572 { 
     name R3-12-47-3_tn_2395; 
     phases AS; 
     parent R3-12-47-3_tm_770; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2396;
     from R3-12-47-3_tn_2396;
     to batt_meter_R3-12-47-3_tn_2396;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2396;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2396;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2396;
     sense_object R3-12-47-3_tm_771;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2396;
     parent batt_inv_R3-12-47-3_tn_2396;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4573 { 
     name R3-12-47-3_tn_2396; 
     phases CS; 
     parent R3-12-47-3_tm_771; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4574 { 
     name R3-12-47-3_tn_2397; 
     phases AS; 
     parent R3-12-47-3_tm_772; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4575 { 
     name R3-12-47-3_tn_2398; 
     phases BS; 
     parent R3-12-47-3_tm_773; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4576 { 
     name R3-12-47-3_tn_2399; 
     phases AS; 
     parent R3-12-47-3_tm_774; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4577 { 
     name R3-12-47-3_tn_2400; 
     phases BS; 
     parent R3-12-47-3_tm_775; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2401;
     from R3-12-47-3_tn_2401;
     to batt_meter_R3-12-47-3_tn_2401;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2401;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2401;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2401;
     sense_object R3-12-47-3_tm_776;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2401;
     parent batt_inv_R3-12-47-3_tn_2401;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4578 { 
     name R3-12-47-3_tn_2401; 
     phases AS; 
     parent R3-12-47-3_tm_776; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4579 { 
     name R3-12-47-3_tn_2402; 
     phases BS; 
     parent R3-12-47-3_tm_777; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2403;
     from R3-12-47-3_tn_2403;
     to batt_meter_R3-12-47-3_tn_2403;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2403;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2403;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2403;
     sense_object R3-12-47-3_tm_778;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2403;
     parent batt_inv_R3-12-47-3_tn_2403;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4580 { 
     name R3-12-47-3_tn_2403; 
     phases AS; 
     parent R3-12-47-3_tm_778; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2404;
     from R3-12-47-3_tn_2404;
     to batt_meter_R3-12-47-3_tn_2404;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2404;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2404;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2404;
     sense_object R3-12-47-3_tm_779;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2404;
     parent batt_inv_R3-12-47-3_tn_2404;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4581 { 
     name R3-12-47-3_tn_2404; 
     phases BS; 
     parent R3-12-47-3_tm_779; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4582 { 
     name R3-12-47-3_tn_2405; 
     phases AS; 
     parent R3-12-47-3_tm_780; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2406;
     from R3-12-47-3_tn_2406;
     to batt_meter_R3-12-47-3_tn_2406;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2406;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2406;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2406;
     sense_object R3-12-47-3_tm_781;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2406;
     parent batt_inv_R3-12-47-3_tn_2406;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4583 { 
     name R3-12-47-3_tn_2406; 
     phases BS; 
     parent R3-12-47-3_tm_781; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4584 { 
     name R3-12-47-3_tn_2407; 
     phases CS; 
     parent R3-12-47-3_tm_782; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4585 { 
     name R3-12-47-3_tn_2408; 
     phases AS; 
     parent R3-12-47-3_tm_783; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4586 { 
     name R3-12-47-3_tn_2409; 
     phases BS; 
     parent R3-12-47-3_tm_784; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2410;
     from R3-12-47-3_tn_2410;
     to batt_meter_R3-12-47-3_tn_2410;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2410;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2410;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2410;
     sense_object R3-12-47-3_tm_785;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2410;
     parent batt_inv_R3-12-47-3_tn_2410;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4587 { 
     name R3-12-47-3_tn_2410; 
     phases CS; 
     parent R3-12-47-3_tm_785; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4588 { 
     name R3-12-47-3_tn_2411; 
     phases AS; 
     parent R3-12-47-3_tm_786; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2412;
     from R3-12-47-3_tn_2412;
     to batt_meter_R3-12-47-3_tn_2412;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2412;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2412;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2412;
     sense_object R3-12-47-3_tm_787;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2412;
     parent batt_inv_R3-12-47-3_tn_2412;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4589 { 
     name R3-12-47-3_tn_2412; 
     phases BS; 
     parent R3-12-47-3_tm_787; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4590 { 
     name R3-12-47-3_tn_2413; 
     phases CS; 
     parent R3-12-47-3_tm_788; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2414;
     from R3-12-47-3_tn_2414;
     to batt_meter_R3-12-47-3_tn_2414;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2414;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2414;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2414;
     sense_object R3-12-47-3_tm_789;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2414;
     parent batt_inv_R3-12-47-3_tn_2414;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4591 { 
     name R3-12-47-3_tn_2414; 
     phases AS; 
     parent R3-12-47-3_tm_789; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4592 { 
     name R3-12-47-3_tn_2415; 
     phases BS; 
     parent R3-12-47-3_tm_790; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4593 { 
     name R3-12-47-3_tn_2416; 
     phases AS; 
     parent R3-12-47-3_tm_791; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2417;
     from R3-12-47-3_tn_2417;
     to batt_meter_R3-12-47-3_tn_2417;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2417;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2417;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2417;
     sense_object R3-12-47-3_tm_792;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2417;
     parent batt_inv_R3-12-47-3_tn_2417;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4594 { 
     name R3-12-47-3_tn_2417; 
     phases BS; 
     parent R3-12-47-3_tm_792; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2418;
     from R3-12-47-3_tn_2418;
     to batt_meter_R3-12-47-3_tn_2418;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2418;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2418;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2418;
     sense_object R3-12-47-3_tm_793;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2418;
     parent batt_inv_R3-12-47-3_tn_2418;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4595 { 
     name R3-12-47-3_tn_2418; 
     phases AS; 
     parent R3-12-47-3_tm_793; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2419;
     from R3-12-47-3_tn_2419;
     to batt_meter_R3-12-47-3_tn_2419;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2419;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2419;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2419;
     sense_object R3-12-47-3_tm_794;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2419;
     parent batt_inv_R3-12-47-3_tn_2419;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4596 { 
     name R3-12-47-3_tn_2419; 
     phases BS; 
     parent R3-12-47-3_tm_794; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4597 { 
     name R3-12-47-3_tn_2420; 
     phases AS; 
     parent R3-12-47-3_tm_795; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4598 { 
     name R3-12-47-3_tn_2421; 
     phases BS; 
     parent R3-12-47-3_tm_796; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4599 { 
     name R3-12-47-3_tn_2422; 
     phases CS; 
     parent R3-12-47-3_tm_797; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2423;
     from R3-12-47-3_tn_2423;
     to batt_meter_R3-12-47-3_tn_2423;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2423;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2423;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2423;
     sense_object R3-12-47-3_tm_798;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2423;
     parent batt_inv_R3-12-47-3_tn_2423;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4600 { 
     name R3-12-47-3_tn_2423; 
     phases BS; 
     parent R3-12-47-3_tm_798; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4601 { 
     name R3-12-47-3_tn_2424; 
     phases CS; 
     parent R3-12-47-3_tm_799; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4602 { 
     name R3-12-47-3_tn_2425; 
     phases AS; 
     parent R3-12-47-3_tm_800; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4603 { 
     name R3-12-47-3_tn_2426; 
     phases BS; 
     parent R3-12-47-3_tm_801; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2427;
     from R3-12-47-3_tn_2427;
     to batt_meter_R3-12-47-3_tn_2427;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2427;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2427;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2427;
     sense_object R3-12-47-3_tm_802;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2427;
     parent batt_inv_R3-12-47-3_tn_2427;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4604 { 
     name R3-12-47-3_tn_2427; 
     phases CS; 
     parent R3-12-47-3_tm_802; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2428;
     from R3-12-47-3_tn_2428;
     to batt_meter_R3-12-47-3_tn_2428;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2428;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2428;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2428;
     sense_object R3-12-47-3_tm_803;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2428;
     parent batt_inv_R3-12-47-3_tn_2428;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4605 { 
     name R3-12-47-3_tn_2428; 
     phases AS; 
     parent R3-12-47-3_tm_803; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2429;
     from R3-12-47-3_tn_2429;
     to batt_meter_R3-12-47-3_tn_2429;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2429;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2429;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2429;
     sense_object R3-12-47-3_tm_804;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2429;
     parent batt_inv_R3-12-47-3_tn_2429;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4606 { 
     name R3-12-47-3_tn_2429; 
     phases BS; 
     parent R3-12-47-3_tm_804; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2430;
     from R3-12-47-3_tn_2430;
     to batt_meter_R3-12-47-3_tn_2430;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2430;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2430;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2430;
     sense_object R3-12-47-3_tm_805;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2430;
     parent batt_inv_R3-12-47-3_tn_2430;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4607 { 
     name R3-12-47-3_tn_2430; 
     phases CS; 
     parent R3-12-47-3_tm_805; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2431;
     from R3-12-47-3_tn_2431;
     to batt_meter_R3-12-47-3_tn_2431;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2431;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2431;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2431;
     sense_object R3-12-47-3_tm_806;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2431;
     parent batt_inv_R3-12-47-3_tn_2431;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4608 { 
     name R3-12-47-3_tn_2431; 
     phases AS; 
     parent R3-12-47-3_tm_806; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2432;
     from R3-12-47-3_tn_2432;
     to batt_meter_R3-12-47-3_tn_2432;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2432;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2432;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2432;
     sense_object R3-12-47-3_tm_807;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2432;
     parent batt_inv_R3-12-47-3_tn_2432;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4609 { 
     name R3-12-47-3_tn_2432; 
     phases BS; 
     parent R3-12-47-3_tm_807; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4610 { 
     name R3-12-47-3_tn_2433; 
     phases CS; 
     parent R3-12-47-3_tm_808; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4611 { 
     name R3-12-47-3_tn_2434; 
     phases AS; 
     parent R3-12-47-3_tm_809; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2435;
     from R3-12-47-3_tn_2435;
     to batt_meter_R3-12-47-3_tn_2435;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2435;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2435;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2435;
     sense_object R3-12-47-3_tm_810;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2435;
     parent batt_inv_R3-12-47-3_tn_2435;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4612 { 
     name R3-12-47-3_tn_2435; 
     phases BS; 
     parent R3-12-47-3_tm_810; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4613 { 
     name R3-12-47-3_tn_2436; 
     phases CS; 
     parent R3-12-47-3_tm_811; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2437;
     from R3-12-47-3_tn_2437;
     to batt_meter_R3-12-47-3_tn_2437;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2437;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2437;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2437;
     sense_object R3-12-47-3_tm_812;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2437;
     parent batt_inv_R3-12-47-3_tn_2437;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4614 { 
     name R3-12-47-3_tn_2437; 
     phases BS; 
     parent R3-12-47-3_tm_812; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2438;
     from R3-12-47-3_tn_2438;
     to batt_meter_R3-12-47-3_tn_2438;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2438;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2438;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2438;
     sense_object R3-12-47-3_tm_813;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2438;
     parent batt_inv_R3-12-47-3_tn_2438;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4615 { 
     name R3-12-47-3_tn_2438; 
     phases BS; 
     parent R3-12-47-3_tm_813; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4616 { 
     name R3-12-47-3_tn_2439; 
     phases AS; 
     parent R3-12-47-3_tm_814; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2440;
     from R3-12-47-3_tn_2440;
     to batt_meter_R3-12-47-3_tn_2440;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2440;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2440;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2440;
     sense_object R3-12-47-3_tm_815;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2440;
     parent batt_inv_R3-12-47-3_tn_2440;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4617 { 
     name R3-12-47-3_tn_2440; 
     phases BS; 
     parent R3-12-47-3_tm_815; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4618 { 
     name R3-12-47-3_tn_2441; 
     phases CS; 
     parent R3-12-47-3_tm_816; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4619 { 
     name R3-12-47-3_tn_2442; 
     phases AS; 
     parent R3-12-47-3_tm_817; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4620 { 
     name R3-12-47-3_tn_2443; 
     phases BS; 
     parent R3-12-47-3_tm_818; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4621 { 
     name R3-12-47-3_tn_2444; 
     phases AS; 
     parent R3-12-47-3_tm_819; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2445;
     from R3-12-47-3_tn_2445;
     to batt_meter_R3-12-47-3_tn_2445;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2445;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2445;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2445;
     sense_object R3-12-47-3_tm_820;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2445;
     parent batt_inv_R3-12-47-3_tn_2445;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4622 { 
     name R3-12-47-3_tn_2445; 
     phases BS; 
     parent R3-12-47-3_tm_820; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2446;
     from R3-12-47-3_tn_2446;
     to batt_meter_R3-12-47-3_tn_2446;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2446;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2446;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2446;
     sense_object R3-12-47-3_tm_821;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2446;
     parent batt_inv_R3-12-47-3_tn_2446;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4623 { 
     name R3-12-47-3_tn_2446; 
     phases CS; 
     parent R3-12-47-3_tm_821; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4624 { 
     name R3-12-47-3_tn_2447; 
     phases BS; 
     parent R3-12-47-3_tm_822; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4625 { 
     name R3-12-47-3_tn_2448; 
     phases CS; 
     parent R3-12-47-3_tm_823; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4626 { 
     name R3-12-47-3_tn_2449; 
     phases AS; 
     parent R3-12-47-3_tm_824; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4627 { 
     name R3-12-47-3_tn_2450; 
     phases BS; 
     parent R3-12-47-3_tm_825; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4628 { 
     name R3-12-47-3_tn_2451; 
     phases CS; 
     parent R3-12-47-3_tm_826; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4629 { 
     name R3-12-47-3_tn_2452; 
     phases AS; 
     parent R3-12-47-3_tm_827; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4630 { 
     name R3-12-47-3_tn_2453; 
     phases BS; 
     parent R3-12-47-3_tm_828; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4631 { 
     name R3-12-47-3_tn_2454; 
     phases CS; 
     parent R3-12-47-3_tm_829; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4632 { 
     name R3-12-47-3_tn_2455; 
     phases AS; 
     parent R3-12-47-3_tm_830; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4633 { 
     name R3-12-47-3_tn_2456; 
     phases BS; 
     parent R3-12-47-3_tm_831; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2457;
     from R3-12-47-3_tn_2457;
     to batt_meter_R3-12-47-3_tn_2457;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2457;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2457;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2457;
     sense_object R3-12-47-3_tm_832;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2457;
     parent batt_inv_R3-12-47-3_tn_2457;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4634 { 
     name R3-12-47-3_tn_2457; 
     phases CS; 
     parent R3-12-47-3_tm_832; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4635 { 
     name R3-12-47-3_tn_2458; 
     phases AS; 
     parent R3-12-47-3_tm_833; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2459;
     from R3-12-47-3_tn_2459;
     to batt_meter_R3-12-47-3_tn_2459;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2459;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2459;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2459;
     sense_object R3-12-47-3_tm_834;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2459;
     parent batt_inv_R3-12-47-3_tn_2459;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4636 { 
     name R3-12-47-3_tn_2459; 
     phases BS; 
     parent R3-12-47-3_tm_834; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4637 { 
     name R3-12-47-3_tn_2460; 
     phases CS; 
     parent R3-12-47-3_tm_835; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4638 { 
     name R3-12-47-3_tn_2461; 
     phases AS; 
     parent R3-12-47-3_tm_836; 
     power_12 10458.7835+3520.1463j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4639 { 
     name R3-12-47-3_tn_2462; 
     phases BS; 
     parent R3-12-47-3_tm_837; 
     power_12 10458.7835+3520.1463j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4640 { 
     name R3-12-47-3_tn_2463; 
     phases CS; 
     parent R3-12-47-3_tm_838; 
     power_12 10458.7835+3520.1463j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4641 { 
     name R3-12-47-3_tn_2464; 
     phases BS; 
     parent R3-12-47-3_tm_839; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2465;
     from R3-12-47-3_tn_2465;
     to batt_meter_R3-12-47-3_tn_2465;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2465;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2465;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2465;
     sense_object R3-12-47-3_tm_840;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2465;
     parent batt_inv_R3-12-47-3_tn_2465;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4642 { 
     name R3-12-47-3_tn_2465; 
     phases CS; 
     parent R3-12-47-3_tm_840; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4643 { 
     name R3-12-47-3_tn_2466; 
     phases BS; 
     parent R3-12-47-3_tm_841; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4644 { 
     name R3-12-47-3_tn_2467; 
     phases CS; 
     parent R3-12-47-3_tm_842; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4645 { 
     name R3-12-47-3_tn_2468; 
     phases BS; 
     parent R3-12-47-3_tm_843; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2469;
     from R3-12-47-3_tn_2469;
     to batt_meter_R3-12-47-3_tn_2469;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2469;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2469;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2469;
     sense_object R3-12-47-3_tm_844;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2469;
     parent batt_inv_R3-12-47-3_tn_2469;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4646 { 
     name R3-12-47-3_tn_2469; 
     phases CS; 
     parent R3-12-47-3_tm_844; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2470;
     from R3-12-47-3_tn_2470;
     to batt_meter_R3-12-47-3_tn_2470;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2470;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2470;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2470;
     sense_object R3-12-47-3_tm_845;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2470;
     parent batt_inv_R3-12-47-3_tn_2470;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4647 { 
     name R3-12-47-3_tn_2470; 
     phases BS; 
     parent R3-12-47-3_tm_845; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4648 { 
     name R3-12-47-3_tn_2471; 
     phases CS; 
     parent R3-12-47-3_tm_846; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4649 { 
     name R3-12-47-3_tn_2472; 
     phases BS; 
     parent R3-12-47-3_tm_847; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2473;
     from R3-12-47-3_tn_2473;
     to batt_meter_R3-12-47-3_tn_2473;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2473;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2473;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2473;
     sense_object R3-12-47-3_tm_848;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2473;
     parent batt_inv_R3-12-47-3_tn_2473;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4650 { 
     name R3-12-47-3_tn_2473; 
     phases CS; 
     parent R3-12-47-3_tm_848; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2474;
     from R3-12-47-3_tn_2474;
     to batt_meter_R3-12-47-3_tn_2474;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2474;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2474;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2474;
     sense_object R3-12-47-3_tm_849;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2474;
     parent batt_inv_R3-12-47-3_tn_2474;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4651 { 
     name R3-12-47-3_tn_2474; 
     phases BS; 
     parent R3-12-47-3_tm_849; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4652 { 
     name R3-12-47-3_tn_2475; 
     phases CS; 
     parent R3-12-47-3_tm_850; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4653 { 
     name R3-12-47-3_tn_2476; 
     phases BS; 
     parent R3-12-47-3_tm_851; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2477;
     from R3-12-47-3_tn_2477;
     to batt_meter_R3-12-47-3_tn_2477;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2477;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2477;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2477;
     sense_object R3-12-47-3_tm_852;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2477;
     parent batt_inv_R3-12-47-3_tn_2477;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4654 { 
     name R3-12-47-3_tn_2477; 
     phases CS; 
     parent R3-12-47-3_tm_852; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2478;
     from R3-12-47-3_tn_2478;
     to batt_meter_R3-12-47-3_tn_2478;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2478;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2478;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2478;
     sense_object R3-12-47-3_tm_853;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2478;
     parent batt_inv_R3-12-47-3_tn_2478;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4655 { 
     name R3-12-47-3_tn_2478; 
     phases BS; 
     parent R3-12-47-3_tm_853; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4656 { 
     name R3-12-47-3_tn_2479; 
     phases CS; 
     parent R3-12-47-3_tm_854; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4657 { 
     name R3-12-47-3_tn_2480; 
     phases BS; 
     parent R3-12-47-3_tm_855; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2481;
     from R3-12-47-3_tn_2481;
     to batt_meter_R3-12-47-3_tn_2481;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2481;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2481;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2481;
     sense_object R3-12-47-3_tm_856;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2481;
     parent batt_inv_R3-12-47-3_tn_2481;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4658 { 
     name R3-12-47-3_tn_2481; 
     phases CS; 
     parent R3-12-47-3_tm_856; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2482;
     from R3-12-47-3_tn_2482;
     to batt_meter_R3-12-47-3_tn_2482;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2482;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2482;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2482;
     sense_object R3-12-47-3_tm_857;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2482;
     parent batt_inv_R3-12-47-3_tn_2482;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4659 { 
     name R3-12-47-3_tn_2482; 
     phases BS; 
     parent R3-12-47-3_tm_857; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4660 { 
     name R3-12-47-3_tn_2483; 
     phases CS; 
     parent R3-12-47-3_tm_858; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2484;
     from R3-12-47-3_tn_2484;
     to batt_meter_R3-12-47-3_tn_2484;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2484;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2484;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2484;
     sense_object R3-12-47-3_tm_859;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2484;
     parent batt_inv_R3-12-47-3_tn_2484;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4661 { 
     name R3-12-47-3_tn_2484; 
     phases AS; 
     parent R3-12-47-3_tm_859; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4662 { 
     name R3-12-47-3_tn_2485; 
     phases CS; 
     parent R3-12-47-3_tm_860; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4663 { 
     name R3-12-47-3_tn_2486; 
     phases AS; 
     parent R3-12-47-3_tm_861; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2487;
     from R3-12-47-3_tn_2487;
     to batt_meter_R3-12-47-3_tn_2487;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2487;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2487;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2487;
     sense_object R3-12-47-3_tm_862;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2487;
     parent batt_inv_R3-12-47-3_tn_2487;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4664 { 
     name R3-12-47-3_tn_2487; 
     phases CS; 
     parent R3-12-47-3_tm_862; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4665 { 
     name R3-12-47-3_tn_2488; 
     phases AS; 
     parent R3-12-47-3_tm_863; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2489;
     from R3-12-47-3_tn_2489;
     to batt_meter_R3-12-47-3_tn_2489;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2489;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2489;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2489;
     sense_object R3-12-47-3_tm_864;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2489;
     parent batt_inv_R3-12-47-3_tn_2489;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4666 { 
     name R3-12-47-3_tn_2489; 
     phases CS; 
     parent R3-12-47-3_tm_864; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2490;
     from R3-12-47-3_tn_2490;
     to batt_meter_R3-12-47-3_tn_2490;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2490;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2490;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2490;
     sense_object R3-12-47-3_tm_865;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2490;
     parent batt_inv_R3-12-47-3_tn_2490;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4667 { 
     name R3-12-47-3_tn_2490; 
     phases AS; 
     parent R3-12-47-3_tm_865; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4668 { 
     name R3-12-47-3_tn_2491; 
     phases CS; 
     parent R3-12-47-3_tm_866; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4669 { 
     name R3-12-47-3_tn_2492; 
     phases AS; 
     parent R3-12-47-3_tm_867; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4670 { 
     name R3-12-47-3_tn_2493; 
     phases CS; 
     parent R3-12-47-3_tm_868; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4671 { 
     name R3-12-47-3_tn_2494; 
     phases AS; 
     parent R3-12-47-3_tm_869; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4672 { 
     name R3-12-47-3_tn_2495; 
     phases CS; 
     parent R3-12-47-3_tm_870; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4673 { 
     name R3-12-47-3_tn_2496; 
     phases AS; 
     parent R3-12-47-3_tm_871; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4674 { 
     name R3-12-47-3_tn_2497; 
     phases CS; 
     parent R3-12-47-3_tm_872; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2498;
     from R3-12-47-3_tn_2498;
     to batt_meter_R3-12-47-3_tn_2498;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2498;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2498;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2498;
     sense_object R3-12-47-3_tm_873;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2498;
     parent batt_inv_R3-12-47-3_tn_2498;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4675 { 
     name R3-12-47-3_tn_2498; 
     phases AS; 
     parent R3-12-47-3_tm_873; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2499;
     from R3-12-47-3_tn_2499;
     to batt_meter_R3-12-47-3_tn_2499;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2499;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2499;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2499;
     sense_object R3-12-47-3_tm_874;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2499;
     parent batt_inv_R3-12-47-3_tn_2499;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4676 { 
     name R3-12-47-3_tn_2499; 
     phases CS; 
     parent R3-12-47-3_tm_874; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2500;
     from R3-12-47-3_tn_2500;
     to batt_meter_R3-12-47-3_tn_2500;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2500;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2500;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2500;
     sense_object R3-12-47-3_tm_875;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2500;
     parent batt_inv_R3-12-47-3_tn_2500;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4677 { 
     name R3-12-47-3_tn_2500; 
     phases AS; 
     parent R3-12-47-3_tm_875; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2501;
     from R3-12-47-3_tn_2501;
     to batt_meter_R3-12-47-3_tn_2501;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2501;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2501;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2501;
     sense_object R3-12-47-3_tm_876;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2501;
     parent batt_inv_R3-12-47-3_tn_2501;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4678 { 
     name R3-12-47-3_tn_2501; 
     phases CS; 
     parent R3-12-47-3_tm_876; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4679 { 
     name R3-12-47-3_tn_2502; 
     phases AS; 
     parent R3-12-47-3_tm_877; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4680 { 
     name R3-12-47-3_tn_2503; 
     phases CS; 
     parent R3-12-47-3_tm_878; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2504;
     from R3-12-47-3_tn_2504;
     to batt_meter_R3-12-47-3_tn_2504;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2504;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2504;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2504;
     sense_object R3-12-47-3_tm_879;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2504;
     parent batt_inv_R3-12-47-3_tn_2504;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4681 { 
     name R3-12-47-3_tn_2504; 
     phases AS; 
     parent R3-12-47-3_tm_879; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4682 { 
     name R3-12-47-3_tn_2505; 
     phases BS; 
     parent R3-12-47-3_tm_880; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4683 { 
     name R3-12-47-3_tn_2506; 
     phases AS; 
     parent R3-12-47-3_tm_881; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4684 { 
     name R3-12-47-3_tn_2507; 
     phases BS; 
     parent R3-12-47-3_tm_882; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2508;
     from R3-12-47-3_tn_2508;
     to batt_meter_R3-12-47-3_tn_2508;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2508;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2508;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2508;
     sense_object R3-12-47-3_tm_883;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2508;
     parent batt_inv_R3-12-47-3_tn_2508;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4685 { 
     name R3-12-47-3_tn_2508; 
     phases CS; 
     parent R3-12-47-3_tm_883; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2509;
     from R3-12-47-3_tn_2509;
     to batt_meter_R3-12-47-3_tn_2509;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2509;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2509;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2509;
     sense_object R3-12-47-3_tm_884;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2509;
     parent batt_inv_R3-12-47-3_tn_2509;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4686 { 
     name R3-12-47-3_tn_2509; 
     phases BS; 
     parent R3-12-47-3_tm_884; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4687 { 
     name R3-12-47-3_tn_2510; 
     phases CS; 
     parent R3-12-47-3_tm_885; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4688 { 
     name R3-12-47-3_tn_2511; 
     phases AS; 
     parent R3-12-47-3_tm_886; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4689 { 
     name R3-12-47-3_tn_2512; 
     phases BS; 
     parent R3-12-47-3_tm_887; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4690 { 
     name R3-12-47-3_tn_2513; 
     phases CS; 
     parent R3-12-47-3_tm_888; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2514;
     from R3-12-47-3_tn_2514;
     to batt_meter_R3-12-47-3_tn_2514;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2514;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2514;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2514;
     sense_object R3-12-47-3_tm_889;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2514;
     parent batt_inv_R3-12-47-3_tn_2514;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4691 { 
     name R3-12-47-3_tn_2514; 
     phases AS; 
     parent R3-12-47-3_tm_889; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2515;
     from R3-12-47-3_tn_2515;
     to batt_meter_R3-12-47-3_tn_2515;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2515;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2515;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2515;
     sense_object R3-12-47-3_tm_890;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2515;
     parent batt_inv_R3-12-47-3_tn_2515;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4692 { 
     name R3-12-47-3_tn_2515; 
     phases BS; 
     parent R3-12-47-3_tm_890; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2516;
     from R3-12-47-3_tn_2516;
     to batt_meter_R3-12-47-3_tn_2516;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2516;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2516;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2516;
     sense_object R3-12-47-3_tm_891;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2516;
     parent batt_inv_R3-12-47-3_tn_2516;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4693 { 
     name R3-12-47-3_tn_2516; 
     phases AS; 
     parent R3-12-47-3_tm_891; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4694 { 
     name R3-12-47-3_tn_2517; 
     phases BS; 
     parent R3-12-47-3_tm_892; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2518;
     from R3-12-47-3_tn_2518;
     to batt_meter_R3-12-47-3_tn_2518;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2518;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2518;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2518;
     sense_object R3-12-47-3_tm_893;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2518;
     parent batt_inv_R3-12-47-3_tn_2518;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4695 { 
     name R3-12-47-3_tn_2518; 
     phases AS; 
     parent R3-12-47-3_tm_893; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4696 { 
     name R3-12-47-3_tn_2519; 
     phases CS; 
     parent R3-12-47-3_tm_894; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4697 { 
     name R3-12-47-3_tn_2520; 
     phases AS; 
     parent R3-12-47-3_tm_895; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2521;
     from R3-12-47-3_tn_2521;
     to batt_meter_R3-12-47-3_tn_2521;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2521;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2521;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2521;
     sense_object R3-12-47-3_tm_896;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2521;
     parent batt_inv_R3-12-47-3_tn_2521;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4698 { 
     name R3-12-47-3_tn_2521; 
     phases CS; 
     parent R3-12-47-3_tm_896; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4699 { 
     name R3-12-47-3_tn_2522; 
     phases AS; 
     parent R3-12-47-3_tm_897; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4700 { 
     name R3-12-47-3_tn_2523; 
     phases CS; 
     parent R3-12-47-3_tm_898; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2524;
     from R3-12-47-3_tn_2524;
     to batt_meter_R3-12-47-3_tn_2524;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2524;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2524;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2524;
     sense_object R3-12-47-3_tm_899;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2524;
     parent batt_inv_R3-12-47-3_tn_2524;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4701 { 
     name R3-12-47-3_tn_2524; 
     phases AS; 
     parent R3-12-47-3_tm_899; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4702 { 
     name R3-12-47-3_tn_2525; 
     phases BS; 
     parent R3-12-47-3_tm_900; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4703 { 
     name R3-12-47-3_tn_2526; 
     phases CS; 
     parent R3-12-47-3_tm_901; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2527;
     from R3-12-47-3_tn_2527;
     to batt_meter_R3-12-47-3_tn_2527;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2527;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2527;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2527;
     sense_object R3-12-47-3_tm_902;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2527;
     parent batt_inv_R3-12-47-3_tn_2527;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4704 { 
     name R3-12-47-3_tn_2527; 
     phases AS; 
     parent R3-12-47-3_tm_902; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4705 { 
     name R3-12-47-3_tn_2528; 
     phases BS; 
     parent R3-12-47-3_tm_903; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2529;
     from R3-12-47-3_tn_2529;
     to batt_meter_R3-12-47-3_tn_2529;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2529;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2529;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2529;
     sense_object R3-12-47-3_tm_904;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2529;
     parent batt_inv_R3-12-47-3_tn_2529;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4706 { 
     name R3-12-47-3_tn_2529; 
     phases CS; 
     parent R3-12-47-3_tm_904; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4707 { 
     name R3-12-47-3_tn_2530; 
     phases AS; 
     parent R3-12-47-3_tm_905; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4708 { 
     name R3-12-47-3_tn_2531; 
     phases CS; 
     parent R3-12-47-3_tm_906; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2532;
     from R3-12-47-3_tn_2532;
     to batt_meter_R3-12-47-3_tn_2532;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2532;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2532;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2532;
     sense_object R3-12-47-3_tm_907;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2532;
     parent batt_inv_R3-12-47-3_tn_2532;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4709 { 
     name R3-12-47-3_tn_2532; 
     phases AS; 
     parent R3-12-47-3_tm_907; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2533;
     from R3-12-47-3_tn_2533;
     to batt_meter_R3-12-47-3_tn_2533;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2533;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2533;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2533;
     sense_object R3-12-47-3_tm_908;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2533;
     parent batt_inv_R3-12-47-3_tn_2533;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4710 { 
     name R3-12-47-3_tn_2533; 
     phases CS; 
     parent R3-12-47-3_tm_908; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2534;
     from R3-12-47-3_tn_2534;
     to batt_meter_R3-12-47-3_tn_2534;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2534;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2534;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2534;
     sense_object R3-12-47-3_tm_909;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2534;
     parent batt_inv_R3-12-47-3_tn_2534;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4711 { 
     name R3-12-47-3_tn_2534; 
     phases AS; 
     parent R3-12-47-3_tm_909; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4712 { 
     name R3-12-47-3_tn_2535; 
     phases CS; 
     parent R3-12-47-3_tm_910; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4713 { 
     name R3-12-47-3_tn_2536; 
     phases AS; 
     parent R3-12-47-3_tm_911; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4714 { 
     name R3-12-47-3_tn_2537; 
     phases CS; 
     parent R3-12-47-3_tm_912; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2538;
     from R3-12-47-3_tn_2538;
     to batt_meter_R3-12-47-3_tn_2538;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2538;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2538;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2538;
     sense_object R3-12-47-3_tm_913;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2538;
     parent batt_inv_R3-12-47-3_tn_2538;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4715 { 
     name R3-12-47-3_tn_2538; 
     phases AS; 
     parent R3-12-47-3_tm_913; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4716 { 
     name R3-12-47-3_tn_2539; 
     phases CS; 
     parent R3-12-47-3_tm_914; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2540;
     from R3-12-47-3_tn_2540;
     to batt_meter_R3-12-47-3_tn_2540;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2540;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2540;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2540;
     sense_object R3-12-47-3_tm_915;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2540;
     parent batt_inv_R3-12-47-3_tn_2540;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4717 { 
     name R3-12-47-3_tn_2540; 
     phases BS; 
     parent R3-12-47-3_tm_915; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2541;
     from R3-12-47-3_tn_2541;
     to batt_meter_R3-12-47-3_tn_2541;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2541;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2541;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2541;
     sense_object R3-12-47-3_tm_916;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2541;
     parent batt_inv_R3-12-47-3_tn_2541;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4718 { 
     name R3-12-47-3_tn_2541; 
     phases CS; 
     parent R3-12-47-3_tm_916; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4719 { 
     name R3-12-47-3_tn_2542; 
     phases AS; 
     parent R3-12-47-3_tm_917; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2543;
     from R3-12-47-3_tn_2543;
     to batt_meter_R3-12-47-3_tn_2543;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2543;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2543;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2543;
     sense_object R3-12-47-3_tm_918;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2543;
     parent batt_inv_R3-12-47-3_tn_2543;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4720 { 
     name R3-12-47-3_tn_2543; 
     phases BS; 
     parent R3-12-47-3_tm_918; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4721 { 
     name R3-12-47-3_tn_2544; 
     phases BS; 
     parent R3-12-47-3_tm_919; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2545;
     from R3-12-47-3_tn_2545;
     to batt_meter_R3-12-47-3_tn_2545;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2545;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2545;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2545;
     sense_object R3-12-47-3_tm_920;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2545;
     parent batt_inv_R3-12-47-3_tn_2545;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4722 { 
     name R3-12-47-3_tn_2545; 
     phases AS; 
     parent R3-12-47-3_tm_920; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2546;
     from R3-12-47-3_tn_2546;
     to batt_meter_R3-12-47-3_tn_2546;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2546;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2546;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2546;
     sense_object R3-12-47-3_tm_921;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2546;
     parent batt_inv_R3-12-47-3_tn_2546;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4723 { 
     name R3-12-47-3_tn_2546; 
     phases AS; 
     parent R3-12-47-3_tm_921; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4724 { 
     name R3-12-47-3_tn_2547; 
     phases AS; 
     parent R3-12-47-3_tm_922; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4725 { 
     name R3-12-47-3_tn_2548; 
     phases CS; 
     parent R3-12-47-3_tm_923; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4726 { 
     name R3-12-47-3_tn_2549; 
     phases AS; 
     parent R3-12-47-3_tm_924; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4727 { 
     name R3-12-47-3_tn_2550; 
     phases CS; 
     parent R3-12-47-3_tm_925; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4728 { 
     name R3-12-47-3_tn_2551; 
     phases AS; 
     parent R3-12-47-3_tm_926; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2552;
     from R3-12-47-3_tn_2552;
     to batt_meter_R3-12-47-3_tn_2552;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2552;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2552;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2552;
     sense_object R3-12-47-3_tm_927;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2552;
     parent batt_inv_R3-12-47-3_tn_2552;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4729 { 
     name R3-12-47-3_tn_2552; 
     phases CS; 
     parent R3-12-47-3_tm_927; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4730 { 
     name R3-12-47-3_tn_2553; 
     phases AS; 
     parent R3-12-47-3_tm_928; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4731 { 
     name R3-12-47-3_tn_2554; 
     phases CS; 
     parent R3-12-47-3_tm_929; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4732 { 
     name R3-12-47-3_tn_2555; 
     phases AS; 
     parent R3-12-47-3_tm_930; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4733 { 
     name R3-12-47-3_tn_2556; 
     phases CS; 
     parent R3-12-47-3_tm_931; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2557;
     from R3-12-47-3_tn_2557;
     to batt_meter_R3-12-47-3_tn_2557;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2557;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2557;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2557;
     sense_object R3-12-47-3_tm_932;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2557;
     parent batt_inv_R3-12-47-3_tn_2557;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4734 { 
     name R3-12-47-3_tn_2557; 
     phases AS; 
     parent R3-12-47-3_tm_932; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2558;
     from R3-12-47-3_tn_2558;
     to batt_meter_R3-12-47-3_tn_2558;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2558;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2558;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2558;
     sense_object R3-12-47-3_tm_933;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2558;
     parent batt_inv_R3-12-47-3_tn_2558;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4735 { 
     name R3-12-47-3_tn_2558; 
     phases CS; 
     parent R3-12-47-3_tm_933; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2559;
     from R3-12-47-3_tn_2559;
     to batt_meter_R3-12-47-3_tn_2559;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2559;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2559;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2559;
     sense_object R3-12-47-3_tm_934;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2559;
     parent batt_inv_R3-12-47-3_tn_2559;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4736 { 
     name R3-12-47-3_tn_2559; 
     phases AS; 
     parent R3-12-47-3_tm_934; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4737 { 
     name R3-12-47-3_tn_2560; 
     phases CS; 
     parent R3-12-47-3_tm_935; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2561;
     from R3-12-47-3_tn_2561;
     to batt_meter_R3-12-47-3_tn_2561;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2561;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2561;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2561;
     sense_object R3-12-47-3_tm_936;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2561;
     parent batt_inv_R3-12-47-3_tn_2561;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4738 { 
     name R3-12-47-3_tn_2561; 
     phases AS; 
     parent R3-12-47-3_tm_936; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4739 { 
     name R3-12-47-3_tn_2562; 
     phases BS; 
     parent R3-12-47-3_tm_937; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4740 { 
     name R3-12-47-3_tn_2563; 
     phases CS; 
     parent R3-12-47-3_tm_938; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4741 { 
     name R3-12-47-3_tn_2564; 
     phases AS; 
     parent R3-12-47-3_tm_939; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4742 { 
     name R3-12-47-3_tn_2565; 
     phases CS; 
     parent R3-12-47-3_tm_940; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2566;
     from R3-12-47-3_tn_2566;
     to batt_meter_R3-12-47-3_tn_2566;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2566;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2566;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2566;
     sense_object R3-12-47-3_tm_941;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2566;
     parent batt_inv_R3-12-47-3_tn_2566;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4743 { 
     name R3-12-47-3_tn_2566; 
     phases AS; 
     parent R3-12-47-3_tm_941; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4744 { 
     name R3-12-47-3_tn_2567; 
     phases CS; 
     parent R3-12-47-3_tm_942; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4745 { 
     name R3-12-47-3_tn_2568; 
     phases AS; 
     parent R3-12-47-3_tm_943; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4746 { 
     name R3-12-47-3_tn_2569; 
     phases CS; 
     parent R3-12-47-3_tm_944; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4747 { 
     name R3-12-47-3_tn_2570; 
     phases AS; 
     parent R3-12-47-3_tm_945; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4748 { 
     name R3-12-47-3_tn_2571; 
     phases CS; 
     parent R3-12-47-3_tm_946; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4749 { 
     name R3-12-47-3_tn_2572; 
     phases AS; 
     parent R3-12-47-3_tm_947; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2573;
     from R3-12-47-3_tn_2573;
     to batt_meter_R3-12-47-3_tn_2573;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2573;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2573;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2573;
     sense_object R3-12-47-3_tm_948;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2573;
     parent batt_inv_R3-12-47-3_tn_2573;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4750 { 
     name R3-12-47-3_tn_2573; 
     phases CS; 
     parent R3-12-47-3_tm_948; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2574;
     from R3-12-47-3_tn_2574;
     to batt_meter_R3-12-47-3_tn_2574;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2574;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2574;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2574;
     sense_object R3-12-47-3_tm_949;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2574;
     parent batt_inv_R3-12-47-3_tn_2574;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4751 { 
     name R3-12-47-3_tn_2574; 
     phases AS; 
     parent R3-12-47-3_tm_949; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2575;
     from R3-12-47-3_tn_2575;
     to batt_meter_R3-12-47-3_tn_2575;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2575;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2575;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2575;
     sense_object R3-12-47-3_tm_950;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2575;
     parent batt_inv_R3-12-47-3_tn_2575;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4752 { 
     name R3-12-47-3_tn_2575; 
     phases CS; 
     parent R3-12-47-3_tm_950; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2576;
     from R3-12-47-3_tn_2576;
     to batt_meter_R3-12-47-3_tn_2576;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2576;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2576;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2576;
     sense_object R3-12-47-3_tm_951;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2576;
     parent batt_inv_R3-12-47-3_tn_2576;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4753 { 
     name R3-12-47-3_tn_2576; 
     phases AS; 
     parent R3-12-47-3_tm_951; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4754 { 
     name R3-12-47-3_tn_2577; 
     phases CS; 
     parent R3-12-47-3_tm_952; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4755 { 
     name R3-12-47-3_tn_2578; 
     phases AS; 
     parent R3-12-47-3_tm_953; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4756 { 
     name R3-12-47-3_tn_2579; 
     phases BS; 
     parent R3-12-47-3_tm_954; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4757 { 
     name R3-12-47-3_tn_2580; 
     phases AS; 
     parent R3-12-47-3_tm_955; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2581;
     from R3-12-47-3_tn_2581;
     to batt_meter_R3-12-47-3_tn_2581;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2581;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2581;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2581;
     sense_object R3-12-47-3_tm_956;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2581;
     parent batt_inv_R3-12-47-3_tn_2581;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4758 { 
     name R3-12-47-3_tn_2581; 
     phases BS; 
     parent R3-12-47-3_tm_956; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2582;
     from R3-12-47-3_tn_2582;
     to batt_meter_R3-12-47-3_tn_2582;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2582;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2582;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2582;
     sense_object R3-12-47-3_tm_957;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2582;
     parent batt_inv_R3-12-47-3_tn_2582;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4759 { 
     name R3-12-47-3_tn_2582; 
     phases AS; 
     parent R3-12-47-3_tm_957; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4760 { 
     name R3-12-47-3_tn_2583; 
     phases BS; 
     parent R3-12-47-3_tm_958; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2584;
     from R3-12-47-3_tn_2584;
     to batt_meter_R3-12-47-3_tn_2584;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2584;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2584;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2584;
     sense_object R3-12-47-3_tm_959;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2584;
     parent batt_inv_R3-12-47-3_tn_2584;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4761 { 
     name R3-12-47-3_tn_2584; 
     phases AS; 
     parent R3-12-47-3_tm_959; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2585;
     from R3-12-47-3_tn_2585;
     to batt_meter_R3-12-47-3_tn_2585;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2585;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2585;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2585;
     sense_object R3-12-47-3_tm_960;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2585;
     parent batt_inv_R3-12-47-3_tn_2585;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4762 { 
     name R3-12-47-3_tn_2585; 
     phases BS; 
     parent R3-12-47-3_tm_960; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4763 { 
     name R3-12-47-3_tn_2586; 
     phases AS; 
     parent R3-12-47-3_tm_961; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2587;
     from R3-12-47-3_tn_2587;
     to batt_meter_R3-12-47-3_tn_2587;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2587;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2587;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2587;
     sense_object R3-12-47-3_tm_962;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2587;
     parent batt_inv_R3-12-47-3_tn_2587;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4764 { 
     name R3-12-47-3_tn_2587; 
     phases BS; 
     parent R3-12-47-3_tm_962; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4765 { 
     name R3-12-47-3_tn_2588; 
     phases AS; 
     parent R3-12-47-3_tm_963; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4766 { 
     name R3-12-47-3_tn_2589; 
     phases BS; 
     parent R3-12-47-3_tm_964; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4767 { 
     name R3-12-47-3_tn_2590; 
     phases AS; 
     parent R3-12-47-3_tm_965; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4768 { 
     name R3-12-47-3_tn_2591; 
     phases BS; 
     parent R3-12-47-3_tm_966; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4769 { 
     name R3-12-47-3_tn_2592; 
     phases AS; 
     parent R3-12-47-3_tm_967; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4770 { 
     name R3-12-47-3_tn_2593; 
     phases BS; 
     parent R3-12-47-3_tm_968; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4771 { 
     name R3-12-47-3_tn_2594; 
     phases AS; 
     parent R3-12-47-3_tm_969; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2595;
     from R3-12-47-3_tn_2595;
     to batt_meter_R3-12-47-3_tn_2595;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2595;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2595;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2595;
     sense_object R3-12-47-3_tm_970;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2595;
     parent batt_inv_R3-12-47-3_tn_2595;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4772 { 
     name R3-12-47-3_tn_2595; 
     phases BS; 
     parent R3-12-47-3_tm_970; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4773 { 
     name R3-12-47-3_tn_2596; 
     phases AS; 
     parent R3-12-47-3_tm_971; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2597;
     from R3-12-47-3_tn_2597;
     to batt_meter_R3-12-47-3_tn_2597;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2597;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2597;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2597;
     sense_object R3-12-47-3_tm_972;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2597;
     parent batt_inv_R3-12-47-3_tn_2597;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4774 { 
     name R3-12-47-3_tn_2597; 
     phases BS; 
     parent R3-12-47-3_tm_972; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4775 { 
     name R3-12-47-3_tn_2598; 
     phases AS; 
     parent R3-12-47-3_tm_973; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4776 { 
     name R3-12-47-3_tn_2599; 
     phases BS; 
     parent R3-12-47-3_tm_974; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4777 { 
     name R3-12-47-3_tn_2600; 
     phases AS; 
     parent R3-12-47-3_tm_975; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4778 { 
     name R3-12-47-3_tn_2601; 
     phases BS; 
     parent R3-12-47-3_tm_976; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4779 { 
     name R3-12-47-3_tn_2602; 
     phases AS; 
     parent R3-12-47-3_tm_977; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4780 { 
     name R3-12-47-3_tn_2603; 
     phases BS; 
     parent R3-12-47-3_tm_978; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2604;
     from R3-12-47-3_tn_2604;
     to batt_meter_R3-12-47-3_tn_2604;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2604;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2604;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2604;
     sense_object R3-12-47-3_tm_979;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2604;
     parent batt_inv_R3-12-47-3_tn_2604;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4781 { 
     name R3-12-47-3_tn_2604; 
     phases AS; 
     parent R3-12-47-3_tm_979; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4782 { 
     name R3-12-47-3_tn_2605; 
     phases BS; 
     parent R3-12-47-3_tm_980; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4783 { 
     name R3-12-47-3_tn_2606; 
     phases CS; 
     parent R3-12-47-3_tm_981; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2607;
     from R3-12-47-3_tn_2607;
     to batt_meter_R3-12-47-3_tn_2607;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2607;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2607;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2607;
     sense_object R3-12-47-3_tm_982;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2607;
     parent batt_inv_R3-12-47-3_tn_2607;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4784 { 
     name R3-12-47-3_tn_2607; 
     phases CS; 
     parent R3-12-47-3_tm_982; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2608;
     from R3-12-47-3_tn_2608;
     to batt_meter_R3-12-47-3_tn_2608;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2608;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2608;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2608;
     sense_object R3-12-47-3_tm_983;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2608;
     parent batt_inv_R3-12-47-3_tn_2608;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4785 { 
     name R3-12-47-3_tn_2608; 
     phases CS; 
     parent R3-12-47-3_tm_983; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4786 { 
     name R3-12-47-3_tn_2609; 
     phases AS; 
     parent R3-12-47-3_tm_984; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4787 { 
     name R3-12-47-3_tn_2610; 
     phases BS; 
     parent R3-12-47-3_tm_985; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2611;
     from R3-12-47-3_tn_2611;
     to batt_meter_R3-12-47-3_tn_2611;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2611;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2611;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2611;
     sense_object R3-12-47-3_tm_986;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2611;
     parent batt_inv_R3-12-47-3_tn_2611;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4788 { 
     name R3-12-47-3_tn_2611; 
     phases CS; 
     parent R3-12-47-3_tm_986; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4789 { 
     name R3-12-47-3_tn_2612; 
     phases CS; 
     parent R3-12-47-3_tm_987; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4790 { 
     name R3-12-47-3_tn_2613; 
     phases CS; 
     parent R3-12-47-3_tm_988; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2614;
     from R3-12-47-3_tn_2614;
     to batt_meter_R3-12-47-3_tn_2614;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2614;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2614;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2614;
     sense_object R3-12-47-3_tm_989;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2614;
     parent batt_inv_R3-12-47-3_tn_2614;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4791 { 
     name R3-12-47-3_tn_2614; 
     phases CS; 
     parent R3-12-47-3_tm_989; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4792 { 
     name R3-12-47-3_tn_2615; 
     phases CS; 
     parent R3-12-47-3_tm_990; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4793 { 
     name R3-12-47-3_tn_2616; 
     phases AS; 
     parent R3-12-47-3_tm_991; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4794 { 
     name R3-12-47-3_tn_2617; 
     phases BS; 
     parent R3-12-47-3_tm_992; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2618;
     from R3-12-47-3_tn_2618;
     to batt_meter_R3-12-47-3_tn_2618;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2618;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2618;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2618;
     sense_object R3-12-47-3_tm_993;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2618;
     parent batt_inv_R3-12-47-3_tn_2618;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4795 { 
     name R3-12-47-3_tn_2618; 
     phases CS; 
     parent R3-12-47-3_tm_993; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2619;
     from R3-12-47-3_tn_2619;
     to batt_meter_R3-12-47-3_tn_2619;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2619;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2619;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2619;
     sense_object R3-12-47-3_tm_994;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2619;
     parent batt_inv_R3-12-47-3_tn_2619;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4796 { 
     name R3-12-47-3_tn_2619; 
     phases CS; 
     parent R3-12-47-3_tm_994; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2620;
     from R3-12-47-3_tn_2620;
     to batt_meter_R3-12-47-3_tn_2620;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2620;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2620;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2620;
     sense_object R3-12-47-3_tm_995;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2620;
     parent batt_inv_R3-12-47-3_tn_2620;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4797 { 
     name R3-12-47-3_tn_2620; 
     phases CS; 
     parent R3-12-47-3_tm_995; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4798 { 
     name R3-12-47-3_tn_2621; 
     phases CS; 
     parent R3-12-47-3_tm_996; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4799 { 
     name R3-12-47-3_tn_2622; 
     phases BS; 
     parent R3-12-47-3_tm_997; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4800 { 
     name R3-12-47-3_tn_2623; 
     phases BS; 
     parent R3-12-47-3_tm_998; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4801 { 
     name R3-12-47-3_tn_2624; 
     phases BS; 
     parent R3-12-47-3_tm_999; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4802 { 
     name R3-12-47-3_tn_2625; 
     phases BS; 
     parent R3-12-47-3_tm_1000; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2626;
     from R3-12-47-3_tn_2626;
     to batt_meter_R3-12-47-3_tn_2626;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2626;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2626;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2626;
     sense_object R3-12-47-3_tm_1001;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2626;
     parent batt_inv_R3-12-47-3_tn_2626;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4803 { 
     name R3-12-47-3_tn_2626; 
     phases AS; 
     parent R3-12-47-3_tm_1001; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2627;
     from R3-12-47-3_tn_2627;
     to batt_meter_R3-12-47-3_tn_2627;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2627;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2627;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2627;
     sense_object R3-12-47-3_tm_1002;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2627;
     parent batt_inv_R3-12-47-3_tn_2627;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4804 { 
     name R3-12-47-3_tn_2627; 
     phases BS; 
     parent R3-12-47-3_tm_1002; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4805 { 
     name R3-12-47-3_tn_2628; 
     phases CS; 
     parent R3-12-47-3_tm_1003; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2629;
     from R3-12-47-3_tn_2629;
     to batt_meter_R3-12-47-3_tn_2629;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2629;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2629;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2629;
     sense_object R3-12-47-3_tm_1004;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2629;
     parent batt_inv_R3-12-47-3_tn_2629;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4806 { 
     name R3-12-47-3_tn_2629; 
     phases AS; 
     parent R3-12-47-3_tm_1004; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2630;
     from R3-12-47-3_tn_2630;
     to batt_meter_R3-12-47-3_tn_2630;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2630;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2630;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2630;
     sense_object R3-12-47-3_tm_1005;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2630;
     parent batt_inv_R3-12-47-3_tn_2630;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4807 { 
     name R3-12-47-3_tn_2630; 
     phases BS; 
     parent R3-12-47-3_tm_1005; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4808 { 
     name R3-12-47-3_tn_2631; 
     phases AS; 
     parent R3-12-47-3_tm_1006; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4809 { 
     name R3-12-47-3_tn_2632; 
     phases BS; 
     parent R3-12-47-3_tm_1007; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4810 { 
     name R3-12-47-3_tn_2633; 
     phases AS; 
     parent R3-12-47-3_tm_1008; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4811 { 
     name R3-12-47-3_tn_2634; 
     phases BS; 
     parent R3-12-47-3_tm_1009; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4812 { 
     name R3-12-47-3_tn_2635; 
     phases AS; 
     parent R3-12-47-3_tm_1010; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4813 { 
     name R3-12-47-3_tn_2636; 
     phases BS; 
     parent R3-12-47-3_tm_1011; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4814 { 
     name R3-12-47-3_tn_2637; 
     phases AS; 
     parent R3-12-47-3_tm_1012; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2638;
     from R3-12-47-3_tn_2638;
     to batt_meter_R3-12-47-3_tn_2638;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2638;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2638;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2638;
     sense_object R3-12-47-3_tm_1013;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2638;
     parent batt_inv_R3-12-47-3_tn_2638;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4815 { 
     name R3-12-47-3_tn_2638; 
     phases BS; 
     parent R3-12-47-3_tm_1013; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4816 { 
     name R3-12-47-3_tn_2639; 
     phases AS; 
     parent R3-12-47-3_tm_1014; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2640;
     from R3-12-47-3_tn_2640;
     to batt_meter_R3-12-47-3_tn_2640;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2640;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2640;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2640;
     sense_object R3-12-47-3_tm_1015;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2640;
     parent batt_inv_R3-12-47-3_tn_2640;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4817 { 
     name R3-12-47-3_tn_2640; 
     phases BS; 
     parent R3-12-47-3_tm_1015; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4818 { 
     name R3-12-47-3_tn_2641; 
     phases AS; 
     parent R3-12-47-3_tm_1016; 
     power_12 10458.7835+3520.1463j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2642;
     from R3-12-47-3_tn_2642;
     to batt_meter_R3-12-47-3_tn_2642;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2642;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2642;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2642;
     sense_object R3-12-47-3_tm_1017;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2642;
     parent batt_inv_R3-12-47-3_tn_2642;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4819 { 
     name R3-12-47-3_tn_2642; 
     phases BS; 
     parent R3-12-47-3_tm_1017; 
     power_12 10458.7835+3520.1463j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2643;
     from R3-12-47-3_tn_2643;
     to batt_meter_R3-12-47-3_tn_2643;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2643;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2643;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2643;
     sense_object R3-12-47-3_tm_1018;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2643;
     parent batt_inv_R3-12-47-3_tn_2643;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4820 { 
     name R3-12-47-3_tn_2643; 
     phases AS; 
     parent R3-12-47-3_tm_1018; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4821 { 
     name R3-12-47-3_tn_2644; 
     phases CS; 
     parent R3-12-47-3_tm_1019; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4822 { 
     name R3-12-47-3_tn_2645; 
     phases AS; 
     parent R3-12-47-3_tm_1020; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4823 { 
     name R3-12-47-3_tn_2646; 
     phases CS; 
     parent R3-12-47-3_tm_1021; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4824 { 
     name R3-12-47-3_tn_2647; 
     phases AS; 
     parent R3-12-47-3_tm_1022; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4825 { 
     name R3-12-47-3_tn_2648; 
     phases CS; 
     parent R3-12-47-3_tm_1023; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2649;
     from R3-12-47-3_tn_2649;
     to batt_meter_R3-12-47-3_tn_2649;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2649;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2649;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2649;
     sense_object R3-12-47-3_tm_1024;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2649;
     parent batt_inv_R3-12-47-3_tn_2649;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4826 { 
     name R3-12-47-3_tn_2649; 
     phases BS; 
     parent R3-12-47-3_tm_1024; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2650;
     from R3-12-47-3_tn_2650;
     to batt_meter_R3-12-47-3_tn_2650;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2650;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2650;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2650;
     sense_object R3-12-47-3_tm_1025;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2650;
     parent batt_inv_R3-12-47-3_tn_2650;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4827 { 
     name R3-12-47-3_tn_2650; 
     phases CS; 
     parent R3-12-47-3_tm_1025; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2651;
     from R3-12-47-3_tn_2651;
     to batt_meter_R3-12-47-3_tn_2651;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2651;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2651;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2651;
     sense_object R3-12-47-3_tm_1026;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2651;
     parent batt_inv_R3-12-47-3_tn_2651;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4828 { 
     name R3-12-47-3_tn_2651; 
     phases BS; 
     parent R3-12-47-3_tm_1026; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2652;
     from R3-12-47-3_tn_2652;
     to batt_meter_R3-12-47-3_tn_2652;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2652;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2652;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2652;
     sense_object R3-12-47-3_tm_1027;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2652;
     parent batt_inv_R3-12-47-3_tn_2652;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4829 { 
     name R3-12-47-3_tn_2652; 
     phases CS; 
     parent R3-12-47-3_tm_1027; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4830 { 
     name R3-12-47-3_tn_2653; 
     phases BS; 
     parent R3-12-47-3_tm_1028; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4831 { 
     name R3-12-47-3_tn_2654; 
     phases CS; 
     parent R3-12-47-3_tm_1029; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4832 { 
     name R3-12-47-3_tn_2655; 
     phases BS; 
     parent R3-12-47-3_tm_1030; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2656;
     from R3-12-47-3_tn_2656;
     to batt_meter_R3-12-47-3_tn_2656;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2656;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2656;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2656;
     sense_object R3-12-47-3_tm_1031;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2656;
     parent batt_inv_R3-12-47-3_tn_2656;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4833 { 
     name R3-12-47-3_tn_2656; 
     phases CS; 
     parent R3-12-47-3_tm_1031; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4834 { 
     name R3-12-47-3_tn_2657; 
     phases AS; 
     parent R3-12-47-3_tm_1032; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4835 { 
     name R3-12-47-3_tn_2658; 
     phases BS; 
     parent R3-12-47-3_tm_1033; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2659;
     from R3-12-47-3_tn_2659;
     to batt_meter_R3-12-47-3_tn_2659;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2659;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2659;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2659;
     sense_object R3-12-47-3_tm_1034;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2659;
     parent batt_inv_R3-12-47-3_tn_2659;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4836 { 
     name R3-12-47-3_tn_2659; 
     phases CS; 
     parent R3-12-47-3_tm_1034; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2660;
     from R3-12-47-3_tn_2660;
     to batt_meter_R3-12-47-3_tn_2660;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2660;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2660;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2660;
     sense_object R3-12-47-3_tm_1035;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2660;
     parent batt_inv_R3-12-47-3_tn_2660;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4837 { 
     name R3-12-47-3_tn_2660; 
     phases AS; 
     parent R3-12-47-3_tm_1035; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4838 { 
     name R3-12-47-3_tn_2661; 
     phases BS; 
     parent R3-12-47-3_tm_1036; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4839 { 
     name R3-12-47-3_tn_2662; 
     phases CS; 
     parent R3-12-47-3_tm_1037; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2663;
     from R3-12-47-3_tn_2663;
     to batt_meter_R3-12-47-3_tn_2663;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2663;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2663;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2663;
     sense_object R3-12-47-3_tm_1038;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2663;
     parent batt_inv_R3-12-47-3_tn_2663;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4840 { 
     name R3-12-47-3_tn_2663; 
     phases AS; 
     parent R3-12-47-3_tm_1038; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4841 { 
     name R3-12-47-3_tn_2664; 
     phases BS; 
     parent R3-12-47-3_tm_1039; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4842 { 
     name R3-12-47-3_tn_2665; 
     phases CS; 
     parent R3-12-47-3_tm_1040; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4843 { 
     name R3-12-47-3_tn_2666; 
     phases BS; 
     parent R3-12-47-3_tm_1041; 
     power_12 5217.5629+1756.0919j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2667;
     from R3-12-47-3_tn_2667;
     to batt_meter_R3-12-47-3_tn_2667;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2667;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2667;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2667;
     sense_object R3-12-47-3_tm_1042;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2667;
     parent batt_inv_R3-12-47-3_tn_2667;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4844 { 
     name R3-12-47-3_tn_2667; 
     phases CS; 
     parent R3-12-47-3_tm_1042; 
     power_12 5217.5629+1756.0919j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4845 { 
     name R3-12-47-3_tn_2668; 
     phases AS; 
     parent R3-12-47-3_tm_1043; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2669;
     from R3-12-47-3_tn_2669;
     to batt_meter_R3-12-47-3_tn_2669;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2669;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2669;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2669;
     sense_object R3-12-47-3_tm_1044;
     four_quadrant_control_mode LOAD_FOLLOWING;
     rated_power 3000.0;		//Per phase rating
     inverter_efficiency .95;
	charge_on_threshold 1.5 kW;
	charge_off_threshold 1.7 kW;
	discharge_off_threshold 2 kW;
	discharge_on_threshold 3 kW;
	max_discharge_rate 3 kW;
	max_charge_rate 3 kW;
	charge_lockout_time 1;
	discharge_lockout_time 1;

}

object battery {
     name batt_R3-12-47-3_tn_2669;
     parent batt_inv_R3-12-47-3_tn_2669;
