     name R3-12-47-3_tn_2510; 
     phases CS; 
     parent R3-12-47-3_tm_885; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4688 { 
     name R3-12-47-3_tn_2511; 
     phases AS; 
     parent R3-12-47-3_tm_886; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4689 { 
     name R3-12-47-3_tn_2512; 
     phases BS; 
     parent R3-12-47-3_tm_887; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2513;
     from R3-12-47-3_tn_2513;
     to batt_meter_R3-12-47-3_tn_2513;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2513;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2513;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2513;
     sense_object R3-12-47-3_tm_888;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2513;
     parent batt_inv_R3-12-47-3_tn_2513;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4690 { 
     name R3-12-47-3_tn_2513; 
     phases CS; 
     parent R3-12-47-3_tm_888; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4691 { 
     name R3-12-47-3_tn_2514; 
     phases AS; 
     parent R3-12-47-3_tm_889; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4692 { 
     name R3-12-47-3_tn_2515; 
     phases BS; 
     parent R3-12-47-3_tm_890; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4693 { 
     name R3-12-47-3_tn_2516; 
     phases AS; 
     parent R3-12-47-3_tm_891; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4694 { 
     name R3-12-47-3_tn_2517; 
     phases BS; 
     parent R3-12-47-3_tm_892; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4695 { 
     name R3-12-47-3_tn_2518; 
     phases AS; 
     parent R3-12-47-3_tm_893; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4696 { 
     name R3-12-47-3_tn_2519; 
     phases CS; 
     parent R3-12-47-3_tm_894; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4697 { 
     name R3-12-47-3_tn_2520; 
     phases AS; 
     parent R3-12-47-3_tm_895; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4698 { 
     name R3-12-47-3_tn_2521; 
     phases CS; 
     parent R3-12-47-3_tm_896; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4699 { 
     name R3-12-47-3_tn_2522; 
     phases AS; 
     parent R3-12-47-3_tm_897; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4700 { 
     name R3-12-47-3_tn_2523; 
     phases CS; 
     parent R3-12-47-3_tm_898; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2524;
     from R3-12-47-3_tn_2524;
     to batt_meter_R3-12-47-3_tn_2524;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2524;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2524;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2524;
     sense_object R3-12-47-3_tm_899;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2524;
     parent batt_inv_R3-12-47-3_tn_2524;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4701 { 
     name R3-12-47-3_tn_2524; 
     phases AS; 
     parent R3-12-47-3_tm_899; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4702 { 
     name R3-12-47-3_tn_2525; 
     phases BS; 
     parent R3-12-47-3_tm_900; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2526;
     from R3-12-47-3_tn_2526;
     to batt_meter_R3-12-47-3_tn_2526;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2526;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2526;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2526;
     sense_object R3-12-47-3_tm_901;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2526;
     parent batt_inv_R3-12-47-3_tn_2526;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4703 { 
     name R3-12-47-3_tn_2526; 
     phases CS; 
     parent R3-12-47-3_tm_901; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4704 { 
     name R3-12-47-3_tn_2527; 
     phases AS; 
     parent R3-12-47-3_tm_902; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2528;
     from R3-12-47-3_tn_2528;
     to batt_meter_R3-12-47-3_tn_2528;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2528;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2528;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2528;
     sense_object R3-12-47-3_tm_903;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2528;
     parent batt_inv_R3-12-47-3_tn_2528;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4705 { 
     name R3-12-47-3_tn_2528; 
     phases BS; 
     parent R3-12-47-3_tm_903; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4706 { 
     name R3-12-47-3_tn_2529; 
     phases CS; 
     parent R3-12-47-3_tm_904; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4707 { 
     name R3-12-47-3_tn_2530; 
     phases AS; 
     parent R3-12-47-3_tm_905; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2531;
     from R3-12-47-3_tn_2531;
     to batt_meter_R3-12-47-3_tn_2531;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2531;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2531;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2531;
     sense_object R3-12-47-3_tm_906;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2531;
     parent batt_inv_R3-12-47-3_tn_2531;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4708 { 
     name R3-12-47-3_tn_2531; 
     phases CS; 
     parent R3-12-47-3_tm_906; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4709 { 
     name R3-12-47-3_tn_2532; 
     phases AS; 
     parent R3-12-47-3_tm_907; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2533;
     from R3-12-47-3_tn_2533;
     to batt_meter_R3-12-47-3_tn_2533;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2533;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2533;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2533;
     sense_object R3-12-47-3_tm_908;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2533;
     parent batt_inv_R3-12-47-3_tn_2533;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4710 { 
     name R3-12-47-3_tn_2533; 
     phases CS; 
     parent R3-12-47-3_tm_908; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4711 { 
     name R3-12-47-3_tn_2534; 
     phases AS; 
     parent R3-12-47-3_tm_909; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4712 { 
     name R3-12-47-3_tn_2535; 
     phases CS; 
     parent R3-12-47-3_tm_910; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4713 { 
     name R3-12-47-3_tn_2536; 
     phases AS; 
     parent R3-12-47-3_tm_911; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4714 { 
     name R3-12-47-3_tn_2537; 
     phases CS; 
     parent R3-12-47-3_tm_912; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2538;
     from R3-12-47-3_tn_2538;
     to batt_meter_R3-12-47-3_tn_2538;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2538;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2538;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2538;
     sense_object R3-12-47-3_tm_913;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2538;
     parent batt_inv_R3-12-47-3_tn_2538;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4715 { 
     name R3-12-47-3_tn_2538; 
     phases AS; 
     parent R3-12-47-3_tm_913; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4716 { 
     name R3-12-47-3_tn_2539; 
     phases CS; 
     parent R3-12-47-3_tm_914; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4717 { 
     name R3-12-47-3_tn_2540; 
     phases BS; 
     parent R3-12-47-3_tm_915; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4718 { 
     name R3-12-47-3_tn_2541; 
     phases CS; 
     parent R3-12-47-3_tm_916; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4719 { 
     name R3-12-47-3_tn_2542; 
     phases AS; 
     parent R3-12-47-3_tm_917; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4720 { 
     name R3-12-47-3_tn_2543; 
     phases BS; 
     parent R3-12-47-3_tm_918; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4721 { 
     name R3-12-47-3_tn_2544; 
     phases BS; 
     parent R3-12-47-3_tm_919; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4722 { 
     name R3-12-47-3_tn_2545; 
     phases AS; 
     parent R3-12-47-3_tm_920; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2546;
     from R3-12-47-3_tn_2546;
     to batt_meter_R3-12-47-3_tn_2546;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2546;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2546;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2546;
     sense_object R3-12-47-3_tm_921;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2546;
     parent batt_inv_R3-12-47-3_tn_2546;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4723 { 
     name R3-12-47-3_tn_2546; 
     phases AS; 
     parent R3-12-47-3_tm_921; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4724 { 
     name R3-12-47-3_tn_2547; 
     phases AS; 
     parent R3-12-47-3_tm_922; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4725 { 
     name R3-12-47-3_tn_2548; 
     phases CS; 
     parent R3-12-47-3_tm_923; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4726 { 
     name R3-12-47-3_tn_2549; 
     phases AS; 
     parent R3-12-47-3_tm_924; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4727 { 
     name R3-12-47-3_tn_2550; 
     phases CS; 
     parent R3-12-47-3_tm_925; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2551;
     from R3-12-47-3_tn_2551;
     to batt_meter_R3-12-47-3_tn_2551;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2551;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2551;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2551;
     sense_object R3-12-47-3_tm_926;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2551;
     parent batt_inv_R3-12-47-3_tn_2551;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4728 { 
     name R3-12-47-3_tn_2551; 
     phases AS; 
     parent R3-12-47-3_tm_926; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4729 { 
     name R3-12-47-3_tn_2552; 
     phases CS; 
     parent R3-12-47-3_tm_927; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4730 { 
     name R3-12-47-3_tn_2553; 
     phases AS; 
     parent R3-12-47-3_tm_928; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4731 { 
     name R3-12-47-3_tn_2554; 
     phases CS; 
     parent R3-12-47-3_tm_929; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4732 { 
     name R3-12-47-3_tn_2555; 
     phases AS; 
     parent R3-12-47-3_tm_930; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4733 { 
     name R3-12-47-3_tn_2556; 
     phases CS; 
     parent R3-12-47-3_tm_931; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2557;
     from R3-12-47-3_tn_2557;
     to batt_meter_R3-12-47-3_tn_2557;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2557;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2557;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2557;
     sense_object R3-12-47-3_tm_932;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2557;
     parent batt_inv_R3-12-47-3_tn_2557;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4734 { 
     name R3-12-47-3_tn_2557; 
     phases AS; 
     parent R3-12-47-3_tm_932; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4735 { 
     name R3-12-47-3_tn_2558; 
     phases CS; 
     parent R3-12-47-3_tm_933; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4736 { 
     name R3-12-47-3_tn_2559; 
     phases AS; 
     parent R3-12-47-3_tm_934; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4737 { 
     name R3-12-47-3_tn_2560; 
     phases CS; 
     parent R3-12-47-3_tm_935; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4738 { 
     name R3-12-47-3_tn_2561; 
     phases AS; 
     parent R3-12-47-3_tm_936; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4739 { 
     name R3-12-47-3_tn_2562; 
     phases BS; 
     parent R3-12-47-3_tm_937; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4740 { 
     name R3-12-47-3_tn_2563; 
     phases CS; 
     parent R3-12-47-3_tm_938; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4741 { 
     name R3-12-47-3_tn_2564; 
     phases AS; 
     parent R3-12-47-3_tm_939; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2565;
     from R3-12-47-3_tn_2565;
     to batt_meter_R3-12-47-3_tn_2565;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2565;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2565;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2565;
     sense_object R3-12-47-3_tm_940;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2565;
     parent batt_inv_R3-12-47-3_tn_2565;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4742 { 
     name R3-12-47-3_tn_2565; 
     phases CS; 
     parent R3-12-47-3_tm_940; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4743 { 
     name R3-12-47-3_tn_2566; 
     phases AS; 
     parent R3-12-47-3_tm_941; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4744 { 
     name R3-12-47-3_tn_2567; 
     phases CS; 
     parent R3-12-47-3_tm_942; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2568;
     from R3-12-47-3_tn_2568;
     to batt_meter_R3-12-47-3_tn_2568;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2568;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2568;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2568;
     sense_object R3-12-47-3_tm_943;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2568;
     parent batt_inv_R3-12-47-3_tn_2568;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4745 { 
     name R3-12-47-3_tn_2568; 
     phases AS; 
     parent R3-12-47-3_tm_943; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4746 { 
     name R3-12-47-3_tn_2569; 
     phases CS; 
     parent R3-12-47-3_tm_944; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2570;
     from R3-12-47-3_tn_2570;
     to batt_meter_R3-12-47-3_tn_2570;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2570;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2570;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2570;
     sense_object R3-12-47-3_tm_945;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2570;
     parent batt_inv_R3-12-47-3_tn_2570;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4747 { 
     name R3-12-47-3_tn_2570; 
     phases AS; 
     parent R3-12-47-3_tm_945; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4748 { 
     name R3-12-47-3_tn_2571; 
     phases CS; 
     parent R3-12-47-3_tm_946; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4749 { 
     name R3-12-47-3_tn_2572; 
     phases AS; 
     parent R3-12-47-3_tm_947; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4750 { 
     name R3-12-47-3_tn_2573; 
     phases CS; 
     parent R3-12-47-3_tm_948; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2574;
     from R3-12-47-3_tn_2574;
     to batt_meter_R3-12-47-3_tn_2574;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2574;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2574;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2574;
     sense_object R3-12-47-3_tm_949;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2574;
     parent batt_inv_R3-12-47-3_tn_2574;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4751 { 
     name R3-12-47-3_tn_2574; 
     phases AS; 
     parent R3-12-47-3_tm_949; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2575;
     from R3-12-47-3_tn_2575;
     to batt_meter_R3-12-47-3_tn_2575;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2575;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2575;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2575;
     sense_object R3-12-47-3_tm_950;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2575;
     parent batt_inv_R3-12-47-3_tn_2575;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4752 { 
     name R3-12-47-3_tn_2575; 
     phases CS; 
     parent R3-12-47-3_tm_950; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4753 { 
     name R3-12-47-3_tn_2576; 
     phases AS; 
     parent R3-12-47-3_tm_951; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4754 { 
     name R3-12-47-3_tn_2577; 
     phases CS; 
     parent R3-12-47-3_tm_952; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4755 { 
     name R3-12-47-3_tn_2578; 
     phases AS; 
     parent R3-12-47-3_tm_953; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4756 { 
     name R3-12-47-3_tn_2579; 
     phases BS; 
     parent R3-12-47-3_tm_954; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4757 { 
     name R3-12-47-3_tn_2580; 
     phases AS; 
     parent R3-12-47-3_tm_955; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2581;
     from R3-12-47-3_tn_2581;
     to batt_meter_R3-12-47-3_tn_2581;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2581;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2581;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2581;
     sense_object R3-12-47-3_tm_956;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2581;
     parent batt_inv_R3-12-47-3_tn_2581;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4758 { 
     name R3-12-47-3_tn_2581; 
     phases BS; 
     parent R3-12-47-3_tm_956; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4759 { 
     name R3-12-47-3_tn_2582; 
     phases AS; 
     parent R3-12-47-3_tm_957; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4760 { 
     name R3-12-47-3_tn_2583; 
     phases BS; 
     parent R3-12-47-3_tm_958; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2584;
     from R3-12-47-3_tn_2584;
     to batt_meter_R3-12-47-3_tn_2584;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2584;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2584;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2584;
     sense_object R3-12-47-3_tm_959;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2584;
     parent batt_inv_R3-12-47-3_tn_2584;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4761 { 
     name R3-12-47-3_tn_2584; 
     phases AS; 
     parent R3-12-47-3_tm_959; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4762 { 
     name R3-12-47-3_tn_2585; 
     phases BS; 
     parent R3-12-47-3_tm_960; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2586;
     from R3-12-47-3_tn_2586;
     to batt_meter_R3-12-47-3_tn_2586;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2586;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2586;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2586;
     sense_object R3-12-47-3_tm_961;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2586;
     parent batt_inv_R3-12-47-3_tn_2586;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4763 { 
     name R3-12-47-3_tn_2586; 
     phases AS; 
     parent R3-12-47-3_tm_961; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4764 { 
     name R3-12-47-3_tn_2587; 
     phases BS; 
     parent R3-12-47-3_tm_962; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4765 { 
     name R3-12-47-3_tn_2588; 
     phases AS; 
     parent R3-12-47-3_tm_963; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4766 { 
     name R3-12-47-3_tn_2589; 
     phases BS; 
     parent R3-12-47-3_tm_964; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4767 { 
     name R3-12-47-3_tn_2590; 
     phases AS; 
     parent R3-12-47-3_tm_965; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4768 { 
     name R3-12-47-3_tn_2591; 
     phases BS; 
     parent R3-12-47-3_tm_966; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4769 { 
     name R3-12-47-3_tn_2592; 
     phases AS; 
     parent R3-12-47-3_tm_967; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4770 { 
     name R3-12-47-3_tn_2593; 
     phases BS; 
     parent R3-12-47-3_tm_968; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4771 { 
     name R3-12-47-3_tn_2594; 
     phases AS; 
     parent R3-12-47-3_tm_969; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4772 { 
     name R3-12-47-3_tn_2595; 
     phases BS; 
     parent R3-12-47-3_tm_970; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4773 { 
     name R3-12-47-3_tn_2596; 
     phases AS; 
     parent R3-12-47-3_tm_971; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4774 { 
     name R3-12-47-3_tn_2597; 
     phases BS; 
     parent R3-12-47-3_tm_972; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2598;
     from R3-12-47-3_tn_2598;
     to batt_meter_R3-12-47-3_tn_2598;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2598;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2598;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2598;
     sense_object R3-12-47-3_tm_973;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2598;
     parent batt_inv_R3-12-47-3_tn_2598;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4775 { 
     name R3-12-47-3_tn_2598; 
     phases AS; 
     parent R3-12-47-3_tm_973; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4776 { 
     name R3-12-47-3_tn_2599; 
     phases BS; 
     parent R3-12-47-3_tm_974; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4777 { 
     name R3-12-47-3_tn_2600; 
     phases AS; 
     parent R3-12-47-3_tm_975; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4778 { 
     name R3-12-47-3_tn_2601; 
     phases BS; 
     parent R3-12-47-3_tm_976; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2602;
     from R3-12-47-3_tn_2602;
     to batt_meter_R3-12-47-3_tn_2602;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2602;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2602;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2602;
     sense_object R3-12-47-3_tm_977;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2602;
     parent batt_inv_R3-12-47-3_tn_2602;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4779 { 
     name R3-12-47-3_tn_2602; 
     phases AS; 
     parent R3-12-47-3_tm_977; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4780 { 
     name R3-12-47-3_tn_2603; 
     phases BS; 
     parent R3-12-47-3_tm_978; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4781 { 
     name R3-12-47-3_tn_2604; 
     phases AS; 
     parent R3-12-47-3_tm_979; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2605;
     from R3-12-47-3_tn_2605;
     to batt_meter_R3-12-47-3_tn_2605;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2605;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2605;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2605;
     sense_object R3-12-47-3_tm_980;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2605;
     parent batt_inv_R3-12-47-3_tn_2605;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4782 { 
     name R3-12-47-3_tn_2605; 
     phases BS; 
     parent R3-12-47-3_tm_980; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2606;
     from R3-12-47-3_tn_2606;
     to batt_meter_R3-12-47-3_tn_2606;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2606;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2606;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2606;
     sense_object R3-12-47-3_tm_981;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2606;
     parent batt_inv_R3-12-47-3_tn_2606;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4783 { 
     name R3-12-47-3_tn_2606; 
     phases CS; 
     parent R3-12-47-3_tm_981; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4784 { 
     name R3-12-47-3_tn_2607; 
     phases CS; 
     parent R3-12-47-3_tm_982; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4785 { 
     name R3-12-47-3_tn_2608; 
     phases CS; 
     parent R3-12-47-3_tm_983; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4786 { 
     name R3-12-47-3_tn_2609; 
     phases AS; 
     parent R3-12-47-3_tm_984; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4787 { 
     name R3-12-47-3_tn_2610; 
     phases BS; 
     parent R3-12-47-3_tm_985; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4788 { 
     name R3-12-47-3_tn_2611; 
     phases CS; 
     parent R3-12-47-3_tm_986; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2612;
     from R3-12-47-3_tn_2612;
     to batt_meter_R3-12-47-3_tn_2612;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2612;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2612;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2612;
     sense_object R3-12-47-3_tm_987;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2612;
     parent batt_inv_R3-12-47-3_tn_2612;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4789 { 
     name R3-12-47-3_tn_2612; 
     phases CS; 
     parent R3-12-47-3_tm_987; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4790 { 
     name R3-12-47-3_tn_2613; 
     phases CS; 
     parent R3-12-47-3_tm_988; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2614;
     from R3-12-47-3_tn_2614;
     to batt_meter_R3-12-47-3_tn_2614;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2614;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2614;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2614;
     sense_object R3-12-47-3_tm_989;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2614;
     parent batt_inv_R3-12-47-3_tn_2614;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4791 { 
     name R3-12-47-3_tn_2614; 
     phases CS; 
     parent R3-12-47-3_tm_989; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2615;
     from R3-12-47-3_tn_2615;
     to batt_meter_R3-12-47-3_tn_2615;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2615;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2615;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2615;
     sense_object R3-12-47-3_tm_990;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2615;
     parent batt_inv_R3-12-47-3_tn_2615;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4792 { 
     name R3-12-47-3_tn_2615; 
     phases CS; 
     parent R3-12-47-3_tm_990; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4793 { 
     name R3-12-47-3_tn_2616; 
     phases AS; 
     parent R3-12-47-3_tm_991; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4794 { 
     name R3-12-47-3_tn_2617; 
     phases BS; 
     parent R3-12-47-3_tm_992; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4795 { 
     name R3-12-47-3_tn_2618; 
     phases CS; 
     parent R3-12-47-3_tm_993; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4796 { 
     name R3-12-47-3_tn_2619; 
     phases CS; 
     parent R3-12-47-3_tm_994; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4797 { 
     name R3-12-47-3_tn_2620; 
     phases CS; 
     parent R3-12-47-3_tm_995; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4798 { 
     name R3-12-47-3_tn_2621; 
     phases CS; 
     parent R3-12-47-3_tm_996; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4799 { 
     name R3-12-47-3_tn_2622; 
     phases BS; 
     parent R3-12-47-3_tm_997; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4800 { 
     name R3-12-47-3_tn_2623; 
     phases BS; 
     parent R3-12-47-3_tm_998; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4801 { 
     name R3-12-47-3_tn_2624; 
     phases BS; 
     parent R3-12-47-3_tm_999; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4802 { 
     name R3-12-47-3_tn_2625; 
     phases BS; 
     parent R3-12-47-3_tm_1000; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4803 { 
     name R3-12-47-3_tn_2626; 
     phases AS; 
     parent R3-12-47-3_tm_1001; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4804 { 
     name R3-12-47-3_tn_2627; 
     phases BS; 
     parent R3-12-47-3_tm_1002; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4805 { 
     name R3-12-47-3_tn_2628; 
     phases CS; 
     parent R3-12-47-3_tm_1003; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2629;
     from R3-12-47-3_tn_2629;
     to batt_meter_R3-12-47-3_tn_2629;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2629;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2629;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2629;
     sense_object R3-12-47-3_tm_1004;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2629;
     parent batt_inv_R3-12-47-3_tn_2629;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4806 { 
     name R3-12-47-3_tn_2629; 
     phases AS; 
     parent R3-12-47-3_tm_1004; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4807 { 
     name R3-12-47-3_tn_2630; 
     phases BS; 
     parent R3-12-47-3_tm_1005; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4808 { 
     name R3-12-47-3_tn_2631; 
     phases AS; 
     parent R3-12-47-3_tm_1006; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4809 { 
     name R3-12-47-3_tn_2632; 
     phases BS; 
     parent R3-12-47-3_tm_1007; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4810 { 
     name R3-12-47-3_tn_2633; 
     phases AS; 
     parent R3-12-47-3_tm_1008; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2634;
     from R3-12-47-3_tn_2634;
     to batt_meter_R3-12-47-3_tn_2634;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2634;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2634;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2634;
     sense_object R3-12-47-3_tm_1009;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2634;
     parent batt_inv_R3-12-47-3_tn_2634;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4811 { 
     name R3-12-47-3_tn_2634; 
     phases BS; 
     parent R3-12-47-3_tm_1009; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2635;
     from R3-12-47-3_tn_2635;
     to batt_meter_R3-12-47-3_tn_2635;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2635;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2635;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2635;
     sense_object R3-12-47-3_tm_1010;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2635;
     parent batt_inv_R3-12-47-3_tn_2635;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4812 { 
     name R3-12-47-3_tn_2635; 
     phases AS; 
     parent R3-12-47-3_tm_1010; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4813 { 
     name R3-12-47-3_tn_2636; 
     phases BS; 
     parent R3-12-47-3_tm_1011; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4814 { 
     name R3-12-47-3_tn_2637; 
     phases AS; 
     parent R3-12-47-3_tm_1012; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4815 { 
     name R3-12-47-3_tn_2638; 
     phases BS; 
     parent R3-12-47-3_tm_1013; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4816 { 
     name R3-12-47-3_tn_2639; 
     phases AS; 
     parent R3-12-47-3_tm_1014; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4817 { 
     name R3-12-47-3_tn_2640; 
     phases BS; 
     parent R3-12-47-3_tm_1015; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4818 { 
     name R3-12-47-3_tn_2641; 
     phases AS; 
     parent R3-12-47-3_tm_1016; 
     power_12 10458.7835+3520.1463j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4819 { 
     name R3-12-47-3_tn_2642; 
     phases BS; 
     parent R3-12-47-3_tm_1017; 
     power_12 10458.7835+3520.1463j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4820 { 
     name R3-12-47-3_tn_2643; 
     phases AS; 
     parent R3-12-47-3_tm_1018; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4821 { 
     name R3-12-47-3_tn_2644; 
     phases CS; 
     parent R3-12-47-3_tm_1019; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4822 { 
     name R3-12-47-3_tn_2645; 
     phases AS; 
     parent R3-12-47-3_tm_1020; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4823 { 
     name R3-12-47-3_tn_2646; 
     phases CS; 
     parent R3-12-47-3_tm_1021; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4824 { 
     name R3-12-47-3_tn_2647; 
     phases AS; 
     parent R3-12-47-3_tm_1022; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4825 { 
     name R3-12-47-3_tn_2648; 
     phases CS; 
     parent R3-12-47-3_tm_1023; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4826 { 
     name R3-12-47-3_tn_2649; 
     phases BS; 
     parent R3-12-47-3_tm_1024; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2650;
     from R3-12-47-3_tn_2650;
     to batt_meter_R3-12-47-3_tn_2650;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2650;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2650;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2650;
     sense_object R3-12-47-3_tm_1025;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2650;
     parent batt_inv_R3-12-47-3_tn_2650;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4827 { 
     name R3-12-47-3_tn_2650; 
     phases CS; 
     parent R3-12-47-3_tm_1025; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2651;
     from R3-12-47-3_tn_2651;
     to batt_meter_R3-12-47-3_tn_2651;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2651;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2651;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2651;
     sense_object R3-12-47-3_tm_1026;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2651;
     parent batt_inv_R3-12-47-3_tn_2651;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4828 { 
     name R3-12-47-3_tn_2651; 
     phases BS; 
     parent R3-12-47-3_tm_1026; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4829 { 
     name R3-12-47-3_tn_2652; 
     phases CS; 
     parent R3-12-47-3_tm_1027; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2653;
     from R3-12-47-3_tn_2653;
     to batt_meter_R3-12-47-3_tn_2653;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2653;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2653;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2653;
     sense_object R3-12-47-3_tm_1028;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2653;
     parent batt_inv_R3-12-47-3_tn_2653;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4830 { 
     name R3-12-47-3_tn_2653; 
     phases BS; 
     parent R3-12-47-3_tm_1028; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4831 { 
     name R3-12-47-3_tn_2654; 
     phases CS; 
     parent R3-12-47-3_tm_1029; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4832 { 
     name R3-12-47-3_tn_2655; 
     phases BS; 
     parent R3-12-47-3_tm_1030; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4833 { 
     name R3-12-47-3_tn_2656; 
     phases CS; 
     parent R3-12-47-3_tm_1031; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4834 { 
     name R3-12-47-3_tn_2657; 
     phases AS; 
     parent R3-12-47-3_tm_1032; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4835 { 
     name R3-12-47-3_tn_2658; 
     phases BS; 
     parent R3-12-47-3_tm_1033; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4836 { 
     name R3-12-47-3_tn_2659; 
     phases CS; 
     parent R3-12-47-3_tm_1034; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2660;
     from R3-12-47-3_tn_2660;
     to batt_meter_R3-12-47-3_tn_2660;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2660;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2660;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2660;
     sense_object R3-12-47-3_tm_1035;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2660;
     parent batt_inv_R3-12-47-3_tn_2660;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4837 { 
     name R3-12-47-3_tn_2660; 
     phases AS; 
     parent R3-12-47-3_tm_1035; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4838 { 
     name R3-12-47-3_tn_2661; 
     phases BS; 
     parent R3-12-47-3_tm_1036; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4839 { 
     name R3-12-47-3_tn_2662; 
     phases CS; 
     parent R3-12-47-3_tm_1037; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4840 { 
     name R3-12-47-3_tn_2663; 
     phases AS; 
     parent R3-12-47-3_tm_1038; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4841 { 
     name R3-12-47-3_tn_2664; 
     phases BS; 
     parent R3-12-47-3_tm_1039; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4842 { 
     name R3-12-47-3_tn_2665; 
     phases CS; 
     parent R3-12-47-3_tm_1040; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4843 { 
     name R3-12-47-3_tn_2666; 
     phases BS; 
     parent R3-12-47-3_tm_1041; 
     power_12 5217.5629+1756.0919j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4844 { 
     name R3-12-47-3_tn_2667; 
     phases CS; 
     parent R3-12-47-3_tm_1042; 
     power_12 5217.5629+1756.0919j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4845 { 
     name R3-12-47-3_tn_2668; 
     phases AS; 
     parent R3-12-47-3_tm_1043; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4846 { 
     name R3-12-47-3_tn_2669; 
     phases BS; 
     parent R3-12-47-3_tm_1044; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4847 { 
     name R3-12-47-3_tn_2670; 
     phases CS; 
     parent R3-12-47-3_tm_1045; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4848 { 
     name R3-12-47-3_tn_2671; 
     phases BS; 
     parent R3-12-47-3_tm_1046; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4849 { 
     name R3-12-47-3_tn_2672; 
     phases CS; 
     parent R3-12-47-3_tm_1047; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4850 { 
     name R3-12-47-3_tn_2673; 
     phases BS; 
     parent R3-12-47-3_tm_1048; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4851 { 
     name R3-12-47-3_tn_2674; 
     phases CS; 
     parent R3-12-47-3_tm_1049; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4852 { 
     name R3-12-47-3_tn_2675; 
     phases AS; 
     parent R3-12-47-3_tm_1050; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2676;
     from R3-12-47-3_tn_2676;
     to batt_meter_R3-12-47-3_tn_2676;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2676;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2676;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2676;
     sense_object R3-12-47-3_tm_1051;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2676;
     parent batt_inv_R3-12-47-3_tn_2676;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4853 { 
     name R3-12-47-3_tn_2676; 
     phases BS; 
     parent R3-12-47-3_tm_1051; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4854 { 
     name R3-12-47-3_tn_2677; 
     phases CS; 
     parent R3-12-47-3_tm_1052; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4855 { 
     name R3-12-47-3_tn_2678; 
     phases AS; 
     parent R3-12-47-3_tm_1053; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4856 { 
     name R3-12-47-3_tn_2679; 
     phases BS; 
     parent R3-12-47-3_tm_1054; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4857 { 
     name R3-12-47-3_tn_2680; 
     phases CS; 
     parent R3-12-47-3_tm_1055; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4858 { 
     name R3-12-47-3_tn_2681; 
     phases AS; 
     parent R3-12-47-3_tm_1056; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4859 { 
     name R3-12-47-3_tn_2682; 
     phases BS; 
     parent R3-12-47-3_tm_1057; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4860 { 
     name R3-12-47-3_tn_2683; 
     phases CS; 
     parent R3-12-47-3_tm_1058; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4861 { 
     name R3-12-47-3_tn_2684; 
     phases AS; 
     parent R3-12-47-3_tm_1059; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4862 { 
     name R3-12-47-3_tn_2685; 
     phases BS; 
     parent R3-12-47-3_tm_1060; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4863 { 
     name R3-12-47-3_tn_2686; 
     phases AS; 
     parent R3-12-47-3_tm_1061; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4864 { 
     name R3-12-47-3_tn_2687; 
     phases BS; 
     parent R3-12-47-3_tm_1062; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2688;
     from R3-12-47-3_tn_2688;
     to batt_meter_R3-12-47-3_tn_2688;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2688;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2688;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2688;
     sense_object R3-12-47-3_tm_1063;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2688;
     parent batt_inv_R3-12-47-3_tn_2688;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4865 { 
     name R3-12-47-3_tn_2688; 
     phases AS; 
     parent R3-12-47-3_tm_1063; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4866 { 
     name R3-12-47-3_tn_2689; 
     phases CS; 
     parent R3-12-47-3_tm_1064; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2690;
     from R3-12-47-3_tn_2690;
     to batt_meter_R3-12-47-3_tn_2690;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2690;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2690;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2690;
     sense_object R3-12-47-3_tm_1065;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2690;
     parent batt_inv_R3-12-47-3_tn_2690;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4867 { 
     name R3-12-47-3_tn_2690; 
     phases AS; 
     parent R3-12-47-3_tm_1065; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4868 { 
     name R3-12-47-3_tn_2691; 
     phases BS; 
     parent R3-12-47-3_tm_1066; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4869 { 
     name R3-12-47-3_tn_2692; 
     phases CS; 
     parent R3-12-47-3_tm_1067; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2693;
     from R3-12-47-3_tn_2693;
     to batt_meter_R3-12-47-3_tn_2693;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2693;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2693;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2693;
     sense_object R3-12-47-3_tm_1068;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2693;
     parent batt_inv_R3-12-47-3_tn_2693;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4870 { 
     name R3-12-47-3_tn_2693; 
     phases AS; 
     parent R3-12-47-3_tm_1068; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4871 { 
     name R3-12-47-3_tn_2694; 
     phases CS; 
     parent R3-12-47-3_tm_1069; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2695;
     from R3-12-47-3_tn_2695;
     to batt_meter_R3-12-47-3_tn_2695;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2695;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2695;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2695;
     sense_object R3-12-47-3_tm_1070;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2695;
     parent batt_inv_R3-12-47-3_tn_2695;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4872 { 
     name R3-12-47-3_tn_2695; 
     phases AS; 
     parent R3-12-47-3_tm_1070; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4873 { 
     name R3-12-47-3_tn_2696; 
     phases CS; 
     parent R3-12-47-3_tm_1071; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4874 { 
     name R3-12-47-3_tn_2697; 
     phases AS; 
     parent R3-12-47-3_tm_1072; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4875 { 
     name R3-12-47-3_tn_2698; 
     phases BS; 
     parent R3-12-47-3_tm_1073; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4876 { 
     name R3-12-47-3_tn_2699; 
     phases AS; 
     parent R3-12-47-3_tm_1074; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2700;
     from R3-12-47-3_tn_2700;
     to batt_meter_R3-12-47-3_tn_2700;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2700;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2700;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2700;
     sense_object R3-12-47-3_tm_1075;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2700;
     parent batt_inv_R3-12-47-3_tn_2700;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4877 { 
     name R3-12-47-3_tn_2700; 
     phases BS; 
     parent R3-12-47-3_tm_1075; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4878 { 
     name R3-12-47-3_tn_2701; 
     phases CS; 
     parent R3-12-47-3_tm_1076; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4879 { 
     name R3-12-47-3_tn_2702; 
     phases AS; 
     parent R3-12-47-3_tm_1077; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4880 { 
     name R3-12-47-3_tn_2703; 
     phases BS; 
     parent R3-12-47-3_tm_1078; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4881 { 
     name R3-12-47-3_tn_2704; 
     phases CS; 
     parent R3-12-47-3_tm_1079; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4882 { 
     name R3-12-47-3_tn_2705; 
     phases AS; 
     parent R3-12-47-3_tm_1080; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4883 { 
     name R3-12-47-3_tn_2706; 
     phases BS; 
     parent R3-12-47-3_tm_1081; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4884 { 
     name R3-12-47-3_tn_2707; 
     phases CS; 
     parent R3-12-47-3_tm_1082; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4885 { 
     name R3-12-47-3_tn_2708; 
     phases BS; 
     parent R3-12-47-3_tm_1083; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2709;
     from R3-12-47-3_tn_2709;
     to batt_meter_R3-12-47-3_tn_2709;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2709;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2709;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2709;
     sense_object R3-12-47-3_tm_1084;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2709;
     parent batt_inv_R3-12-47-3_tn_2709;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4886 { 
     name R3-12-47-3_tn_2709; 
     phases CS; 
     parent R3-12-47-3_tm_1084; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4887 { 
     name R3-12-47-3_tn_2710; 
     phases BS; 
     parent R3-12-47-3_tm_1085; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4888 { 
     name R3-12-47-3_tn_2711; 
     phases CS; 
     parent R3-12-47-3_tm_1086; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4889 { 
     name R3-12-47-3_tn_2712; 
     phases BS; 
     parent R3-12-47-3_tm_1087; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4890 { 
     name R3-12-47-3_tn_2713; 
     phases CS; 
     parent R3-12-47-3_tm_1088; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4891 { 
     name R3-12-47-3_tn_2714; 
     phases BS; 
     parent R3-12-47-3_tm_1089; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4892 { 
     name R3-12-47-3_tn_2715; 
     phases CS; 
     parent R3-12-47-3_tm_1090; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4893 { 
     name R3-12-47-3_tn_2716; 
     phases AS; 
     parent R3-12-47-3_tm_1091; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4894 { 
     name R3-12-47-3_tn_2717; 
     phases BS; 
     parent R3-12-47-3_tm_1092; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4895 { 
     name R3-12-47-3_tn_2718; 
     phases BS; 
     parent R3-12-47-3_tm_1093; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4896 { 
     name R3-12-47-3_tn_2719; 
     phases CS; 
     parent R3-12-47-3_tm_1094; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4897 { 
     name R3-12-47-3_tn_2720; 
     phases BS; 
     parent R3-12-47-3_tm_1095; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4898 { 
     name R3-12-47-3_tn_2721; 
     phases CS; 
     parent R3-12-47-3_tm_1096; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2722;
     from R3-12-47-3_tn_2722;
     to batt_meter_R3-12-47-3_tn_2722;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2722;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2722;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2722;
     sense_object R3-12-47-3_tm_1097;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2722;
     parent batt_inv_R3-12-47-3_tn_2722;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4899 { 
     name R3-12-47-3_tn_2722; 
     phases BS; 
     parent R3-12-47-3_tm_1097; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4900 { 
     name R3-12-47-3_tn_2723; 
     phases CS; 
     parent R3-12-47-3_tm_1098; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4901 { 
     name R3-12-47-3_tn_2724; 
     phases AS; 
     parent R3-12-47-3_tm_1099; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4902 { 
     name R3-12-47-3_tn_2725; 
     phases CS; 
     parent R3-12-47-3_tm_1100; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4903 { 
     name R3-12-47-3_tn_2726; 
     phases BS; 
     parent R3-12-47-3_tm_1101; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4904 { 
     name R3-12-47-3_tn_2727; 
     phases CS; 
     parent R3-12-47-3_tm_1102; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4905 { 
     name R3-12-47-3_tn_2728; 
     phases BS; 
     parent R3-12-47-3_tm_1103; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4906 { 
     name R3-12-47-3_tn_2729; 
     phases CS; 
     parent R3-12-47-3_tm_1104; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4907 { 
     name R3-12-47-3_tn_2730; 
     phases BS; 
     parent R3-12-47-3_tm_1105; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2731;
     from R3-12-47-3_tn_2731;
     to batt_meter_R3-12-47-3_tn_2731;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2731;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2731;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2731;
     sense_object R3-12-47-3_tm_1106;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2731;
     parent batt_inv_R3-12-47-3_tn_2731;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4908 { 
     name R3-12-47-3_tn_2731; 
     phases CS; 
     parent R3-12-47-3_tm_1106; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4909 { 
     name R3-12-47-3_tn_2732; 
     phases BS; 
     parent R3-12-47-3_tm_1107; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4910 { 
     name R3-12-47-3_tn_2733; 
     phases CS; 
     parent R3-12-47-3_tm_1108; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4911 { 
     name R3-12-47-3_tn_2734; 
     phases AS; 
     parent R3-12-47-3_tm_1109; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4912 { 
     name R3-12-47-3_tn_2735; 
     phases BS; 
     parent R3-12-47-3_tm_1110; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4913 { 
     name R3-12-47-3_tn_2736; 
     phases AS; 
     parent R3-12-47-3_tm_1111; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4914 { 
     name R3-12-47-3_tn_2737; 
     phases CS; 
     parent R3-12-47-3_tm_1112; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4915 { 
     name R3-12-47-3_tn_2738; 
     phases AS; 
     parent R3-12-47-3_tm_1113; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4916 { 
     name R3-12-47-3_tn_2739; 
     phases BS; 
     parent R3-12-47-3_tm_1114; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4917 { 
     name R3-12-47-3_tn_2740; 
     phases AS; 
     parent R3-12-47-3_tm_1115; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2741;
     from R3-12-47-3_tn_2741;
     to batt_meter_R3-12-47-3_tn_2741;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2741;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2741;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2741;
     sense_object R3-12-47-3_tm_1116;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2741;
     parent batt_inv_R3-12-47-3_tn_2741;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4918 { 
     name R3-12-47-3_tn_2741; 
     phases BS; 
     parent R3-12-47-3_tm_1116; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4919 { 
     name R3-12-47-3_tn_2742; 
     phases AS; 
     parent R3-12-47-3_tm_1117; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4920 { 
     name R3-12-47-3_tn_2743; 
     phases BS; 
     parent R3-12-47-3_tm_1118; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2744;
     from R3-12-47-3_tn_2744;
     to batt_meter_R3-12-47-3_tn_2744;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2744;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2744;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2744;
     sense_object R3-12-47-3_tm_1119;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2744;
     parent batt_inv_R3-12-47-3_tn_2744;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4921 { 
     name R3-12-47-3_tn_2744; 
     phases AS; 
     parent R3-12-47-3_tm_1119; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4922 { 
     name R3-12-47-3_tn_2745; 
     phases BS; 
     parent R3-12-47-3_tm_1120; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4923 { 
     name R3-12-47-3_tn_2746; 
     phases AS; 
     parent R3-12-47-3_tm_1121; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4924 { 
     name R3-12-47-3_tn_2747; 
     phases CS; 
     parent R3-12-47-3_tm_1122; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4925 { 
     name R3-12-47-3_tn_2748; 
     phases AS; 
     parent R3-12-47-3_tm_1123; 
     power_12 6964.1087+2343.9324j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4926 { 
     name R3-12-47-3_tn_2749; 
     phases BS; 
     parent R3-12-47-3_tm_1124; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4927 { 
     name R3-12-47-3_tn_2750; 
     phases CS; 
     parent R3-12-47-3_tm_1125; 
     power_12 6964.1087+2343.9324j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4928 { 
     name R3-12-47-3_tn_2751; 
     phases AS; 
     parent R3-12-47-3_tm_1126; 
     power_12 2790.3751+939.1655j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4929 { 
     name R3-12-47-3_tn_2752; 
     phases BS; 
     parent R3-12-47-3_tm_1127; 
     power_12 2790.3751+939.1655j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4930 { 
     name R3-12-47-3_tn_2753; 
     phases CS; 
     parent R3-12-47-3_tm_1128; 
     power_12 2790.3751+939.1655j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2754;
     from R3-12-47-3_tn_2754;
     to batt_meter_R3-12-47-3_tn_2754;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2754;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2754;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2754;
     sense_object R3-12-47-3_tm_1129;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2754;
     parent batt_inv_R3-12-47-3_tn_2754;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4931 { 
     name R3-12-47-3_tn_2754; 
     phases AS; 
     parent R3-12-47-3_tm_1129; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4932 { 
     name R3-12-47-3_tn_2755; 
     phases BS; 
     parent R3-12-47-3_tm_1130; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4933 { 
     name R3-12-47-3_tn_2756; 
     phases CS; 
     parent R3-12-47-3_tm_1131; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4934 { 
     name R3-12-47-3_tn_2757; 
     phases AS; 
     parent R3-12-47-3_tm_1132; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4935 { 
     name R3-12-47-3_tn_2758; 
     phases BS; 
     parent R3-12-47-3_tm_1133; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4936 { 
     name R3-12-47-3_tn_2759; 
     phases CS; 
     parent R3-12-47-3_tm_1134; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4937 { 
     name R3-12-47-3_tn_2760; 
     phases AS; 
     parent R3-12-47-3_tm_1135; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2761;
     from R3-12-47-3_tn_2761;
     to batt_meter_R3-12-47-3_tn_2761;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2761;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2761;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2761;
     sense_object R3-12-47-3_tm_1136;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2761;
     parent batt_inv_R3-12-47-3_tn_2761;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4938 { 
     name R3-12-47-3_tn_2761; 
     phases CS; 
     parent R3-12-47-3_tm_1136; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4939 { 
     name R3-12-47-3_tn_2762; 
     phases AS; 
     parent R3-12-47-3_tm_1137; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4940 { 
     name R3-12-47-3_tn_2763; 
     phases CS; 
     parent R3-12-47-3_tm_1138; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4941 { 
     name R3-12-47-3_tn_2764; 
     phases AS; 
     parent R3-12-47-3_tm_1139; 
     power_12 6964.1087+2343.9324j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4942 { 
     name R3-12-47-3_tn_2765; 
     phases CS; 
     parent R3-12-47-3_tm_1140; 
     power_12 6964.1087+2343.9324j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4943 { 
     name R3-12-47-3_tn_2766; 
     phases AS; 
     parent R3-12-47-3_tm_1141; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4944 { 
     name R3-12-47-3_tn_2767; 
     phases CS; 
     parent R3-12-47-3_tm_1142; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4945 { 
     name R3-12-47-3_tn_2768; 
     phases AS; 
     parent R3-12-47-3_tm_1143; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4946 { 
     name R3-12-47-3_tn_2769; 
     phases CS; 
     parent R3-12-47-3_tm_1144; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4947 { 
     name R3-12-47-3_tn_2770; 
     phases AS; 
     parent R3-12-47-3_tm_1145; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4948 { 
     name R3-12-47-3_tn_2771; 
     phases CS; 
     parent R3-12-47-3_tm_1146; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4949 { 
     name R3-12-47-3_tn_2772; 
     phases AS; 
     parent R3-12-47-3_tm_1147; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4950 { 
     name R3-12-47-3_tn_2773; 
     phases BS; 
     parent R3-12-47-3_tm_1148; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2774;
     from R3-12-47-3_tn_2774;
     to batt_meter_R3-12-47-3_tn_2774;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2774;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2774;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2774;
     sense_object R3-12-47-3_tm_1149;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2774;
     parent batt_inv_R3-12-47-3_tn_2774;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4951 { 
     name R3-12-47-3_tn_2774; 
     phases CS; 
     parent R3-12-47-3_tm_1149; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4952 { 
     name R3-12-47-3_tn_2775; 
     phases AS; 
     parent R3-12-47-3_tm_1150; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4953 { 
     name R3-12-47-3_tn_2776; 
     phases CS; 
     parent R3-12-47-3_tm_1151; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4954 { 
     name R3-12-47-3_tn_2777; 
     phases AS; 
     parent R3-12-47-3_tm_1152; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4955 { 
     name R3-12-47-3_tn_2778; 
     phases CS; 
     parent R3-12-47-3_tm_1153; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4956 { 
     name R3-12-47-3_tn_2779; 
     phases AS; 
     parent R3-12-47-3_tm_1154; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4957 { 
     name R3-12-47-3_tn_2780; 
     phases CS; 
     parent R3-12-47-3_tm_1155; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4958 { 
     name R3-12-47-3_tn_2781; 
     phases AS; 
     parent R3-12-47-3_tm_1156; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4959 { 
     name R3-12-47-3_tn_2782; 
     phases CS; 
     parent R3-12-47-3_tm_1157; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4960 { 
     name R3-12-47-3_tn_2783; 
     phases AS; 
     parent R3-12-47-3_tm_1158; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4961 { 
     name R3-12-47-3_tn_2784; 
     phases CS; 
     parent R3-12-47-3_tm_1159; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4962 { 
     name R3-12-47-3_tn_2785; 
     phases AS; 
     parent R3-12-47-3_tm_1160; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4963 { 
     name R3-12-47-3_tn_2786; 
     phases CS; 
     parent R3-12-47-3_tm_1161; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4964 { 
     name R3-12-47-3_tn_2787; 
     phases AS; 
     parent R3-12-47-3_tm_1162; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2788;
     from R3-12-47-3_tn_2788;
     to batt_meter_R3-12-47-3_tn_2788;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2788;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2788;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2788;
     sense_object R3-12-47-3_tm_1163;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2788;
     parent batt_inv_R3-12-47-3_tn_2788;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4965 { 
     name R3-12-47-3_tn_2788; 
     phases CS; 
     parent R3-12-47-3_tm_1163; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2789;
     from R3-12-47-3_tn_2789;
     to batt_meter_R3-12-47-3_tn_2789;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2789;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2789;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2789;
     sense_object R3-12-47-3_tm_1164;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2789;
     parent batt_inv_R3-12-47-3_tn_2789;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4966 { 
     name R3-12-47-3_tn_2789; 
     phases AS; 
     parent R3-12-47-3_tm_1164; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2790;
     from R3-12-47-3_tn_2790;
     to batt_meter_R3-12-47-3_tn_2790;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2790;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2790;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2790;
     sense_object R3-12-47-3_tm_1165;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2790;
     parent batt_inv_R3-12-47-3_tn_2790;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4967 { 
     name R3-12-47-3_tn_2790; 
     phases CS; 
     parent R3-12-47-3_tm_1165; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4968 { 
     name R3-12-47-3_tn_2791; 
     phases AS; 
     parent R3-12-47-3_tm_1166; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2792;
     from R3-12-47-3_tn_2792;
     to batt_meter_R3-12-47-3_tn_2792;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2792;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2792;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2792;
     sense_object R3-12-47-3_tm_1167;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2792;
     parent batt_inv_R3-12-47-3_tn_2792;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4969 { 
     name R3-12-47-3_tn_2792; 
     phases CS; 
     parent R3-12-47-3_tm_1167; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4970 { 
     name R3-12-47-3_tn_2793; 
     phases AS; 
     parent R3-12-47-3_tm_1168; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4971 { 
     name R3-12-47-3_tn_2794; 
     phases CS; 
     parent R3-12-47-3_tm_1169; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4972 { 
     name R3-12-47-3_tn_2795; 
     phases AS; 
     parent R3-12-47-3_tm_1170; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4973 { 
     name R3-12-47-3_tn_2796; 
     phases CS; 
     parent R3-12-47-3_tm_1171; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4974 { 
     name R3-12-47-3_tn_2797; 
     phases AS; 
     parent R3-12-47-3_tm_1172; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4975 { 
     name R3-12-47-3_tn_2798; 
     phases CS; 
     parent R3-12-47-3_tm_1173; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4976 { 
     name R3-12-47-3_tn_2799; 
     phases AS; 
     parent R3-12-47-3_tm_1174; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2800;
     from R3-12-47-3_tn_2800;
     to batt_meter_R3-12-47-3_tn_2800;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2800;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2800;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2800;
     sense_object R3-12-47-3_tm_1175;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2800;
     parent batt_inv_R3-12-47-3_tn_2800;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4977 { 
     name R3-12-47-3_tn_2800; 
     phases CS; 
     parent R3-12-47-3_tm_1175; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4978 { 
     name R3-12-47-3_tn_2801; 
     phases AS; 
     parent R3-12-47-3_tm_1176; 
     power_12 5217.5629+1756.0919j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4979 { 
     name R3-12-47-3_tn_2802; 
     phases BS; 
     parent R3-12-47-3_tm_1177; 
     power_12 5217.5629+1756.0919j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4980 { 
     name R3-12-47-3_tn_2803; 
     phases AS; 
     parent R3-12-47-3_tm_1178; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4981 { 
     name R3-12-47-3_tn_2804; 
     phases BS; 
     parent R3-12-47-3_tm_1179; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4982 { 
     name R3-12-47-3_tn_2805; 
     phases AS; 
     parent R3-12-47-3_tm_1180; 
     power_12 3702.8108+1246.2669j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4983 { 
     name R3-12-47-3_tn_2806; 
     phases BS; 
     parent R3-12-47-3_tm_1181; 
     power_12 3702.8108+1246.2669j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4984 { 
     name R3-12-47-3_tn_2807; 
     phases CS; 
     parent R3-12-47-3_tm_1182; 
     power_12 3702.8108+1246.2669j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4985 { 
     name R3-12-47-3_tn_2808; 
     phases AS; 
     parent R3-12-47-3_tm_1183; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4986 { 
     name R3-12-47-3_tn_2809; 
     phases BS; 
     parent R3-12-47-3_tm_1184; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4987 { 
     name R3-12-47-3_tn_2810; 
     phases CS; 
     parent R3-12-47-3_tm_1185; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4988 { 
     name R3-12-47-3_tn_2811; 
     phases AS; 
     parent R3-12-47-3_tm_1186; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4989 { 
     name R3-12-47-3_tn_2812; 
     phases BS; 
     parent R3-12-47-3_tm_1187; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4990 { 
     name R3-12-47-3_tn_2813; 
     phases AS; 
     parent R3-12-47-3_tm_1188; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4991 { 
     name R3-12-47-3_tn_2814; 
     phases BS; 
     parent R3-12-47-3_tm_1189; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4992 { 
     name R3-12-47-3_tn_2815; 
     phases CS; 
     parent R3-12-47-3_tm_1190; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4993 { 
     name R3-12-47-3_tn_2816; 
     phases AS; 
     parent R3-12-47-3_tm_1191; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4994 { 
     name R3-12-47-3_tn_2817; 
     phases BS; 
     parent R3-12-47-3_tm_1192; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4995 { 
     name R3-12-47-3_tn_2818; 
     phases CS; 
     parent R3-12-47-3_tm_1193; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4996 { 
     name R3-12-47-3_tn_2819; 
     phases AS; 
     parent R3-12-47-3_tm_1194; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4997 { 
     name R3-12-47-3_tn_2820; 
     phases BS; 
     parent R3-12-47-3_tm_1195; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2821;
     from R3-12-47-3_tn_2821;
     to batt_meter_R3-12-47-3_tn_2821;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2821;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2821;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2821;
     sense_object R3-12-47-3_tm_1196;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2821;
     parent batt_inv_R3-12-47-3_tn_2821;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4998 { 
     name R3-12-47-3_tn_2821; 
     phases AS; 
     parent R3-12-47-3_tm_1196; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4999 { 
     name R3-12-47-3_tn_2822; 
     phases BS; 
     parent R3-12-47-3_tm_1197; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5000 { 
     name R3-12-47-3_tn_2823; 
     phases BS; 
     parent R3-12-47-3_tm_1198; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2824;
     from R3-12-47-3_tn_2824;
     to batt_meter_R3-12-47-3_tn_2824;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2824;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2824;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2824;
     sense_object R3-12-47-3_tm_1199;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2824;
     parent batt_inv_R3-12-47-3_tn_2824;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5001 { 
     name R3-12-47-3_tn_2824; 
     phases CS; 
     parent R3-12-47-3_tm_1199; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5002 { 
     name R3-12-47-3_tn_2825; 
     phases AS; 
     parent R3-12-47-3_tm_1200; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5003 { 
     name R3-12-47-3_tn_2826; 
     phases CS; 
     parent R3-12-47-3_tm_1201; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2827;
     from R3-12-47-3_tn_2827;
     to batt_meter_R3-12-47-3_tn_2827;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2827;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2827;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2827;
     sense_object R3-12-47-3_tm_1202;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2827;
     parent batt_inv_R3-12-47-3_tn_2827;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5004 { 
     name R3-12-47-3_tn_2827; 
     phases AS; 
     parent R3-12-47-3_tm_1202; 
     power_12 2790.3751+939.1655j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2828;
     from R3-12-47-3_tn_2828;
     to batt_meter_R3-12-47-3_tn_2828;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2828;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2828;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2828;
     sense_object R3-12-47-3_tm_1203;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2828;
     parent batt_inv_R3-12-47-3_tn_2828;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5005 { 
     name R3-12-47-3_tn_2828; 
     phases BS; 
     parent R3-12-47-3_tm_1203; 
     power_12 2790.3751+939.1655j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5006 { 
     name R3-12-47-3_tn_2829; 
     phases CS; 
     parent R3-12-47-3_tm_1204; 
     power_12 2790.3751+939.1655j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5007 { 
     name R3-12-47-3_tn_2830; 
     phases AS; 
     parent R3-12-47-3_tm_1205; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2831;
     from R3-12-47-3_tn_2831;
     to batt_meter_R3-12-47-3_tn_2831;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2831;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2831;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2831;
     sense_object R3-12-47-3_tm_1206;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2831;
     parent batt_inv_R3-12-47-3_tn_2831;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5008 { 
     name R3-12-47-3_tn_2831; 
     phases CS; 
     parent R3-12-47-3_tm_1206; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5009 { 
     name R3-12-47-3_tn_2832; 
     phases AS; 
     parent R3-12-47-3_tm_1207; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5010 { 
     name R3-12-47-3_tn_2833; 
     phases BS; 
     parent R3-12-47-3_tm_1208; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2834;
     from R3-12-47-3_tn_2834;
     to batt_meter_R3-12-47-3_tn_2834;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2834;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2834;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2834;
     sense_object R3-12-47-3_tm_1209;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2834;
     parent batt_inv_R3-12-47-3_tn_2834;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5011 { 
     name R3-12-47-3_tn_2834; 
     phases AS; 
     parent R3-12-47-3_tm_1209; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2835;
     from R3-12-47-3_tn_2835;
     to batt_meter_R3-12-47-3_tn_2835;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2835;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2835;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2835;
     sense_object R3-12-47-3_tm_1210;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2835;
     parent batt_inv_R3-12-47-3_tn_2835;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5012 { 
     name R3-12-47-3_tn_2835; 
     phases BS; 
     parent R3-12-47-3_tm_1210; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5013 { 
     name R3-12-47-3_tn_2836; 
     phases AS; 
     parent R3-12-47-3_tm_1211; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5014 { 
     name R3-12-47-3_tn_2837; 
     phases BS; 
     parent R3-12-47-3_tm_1212; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5015 { 
     name R3-12-47-3_tn_2838; 
     phases AS; 
     parent R3-12-47-3_tm_1213; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5016 { 
     name R3-12-47-3_tn_2839; 
     phases BS; 
     parent R3-12-47-3_tm_1214; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2840;
     from R3-12-47-3_tn_2840;
     to batt_meter_R3-12-47-3_tn_2840;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2840;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2840;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2840;
     sense_object R3-12-47-3_tm_1215;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2840;
     parent batt_inv_R3-12-47-3_tn_2840;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5017 { 
     name R3-12-47-3_tn_2840; 
     phases AS; 
     parent R3-12-47-3_tm_1215; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2841;
     from R3-12-47-3_tn_2841;
     to batt_meter_R3-12-47-3_tn_2841;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2841;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2841;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2841;
     sense_object R3-12-47-3_tm_1216;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2841;
     parent batt_inv_R3-12-47-3_tn_2841;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5018 { 
     name R3-12-47-3_tn_2841; 
     phases BS; 
     parent R3-12-47-3_tm_1216; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5019 { 
     name R3-12-47-3_tn_2842; 
     phases AS; 
     parent R3-12-47-3_tm_1217; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5020 { 
     name R3-12-47-3_tn_2843; 
     phases BS; 
     parent R3-12-47-3_tm_1218; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5021 { 
     name R3-12-47-3_tn_2844; 
     phases AS; 
     parent R3-12-47-3_tm_1219; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5022 { 
     name R3-12-47-3_tn_2845; 
     phases BS; 
     parent R3-12-47-3_tm_1220; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5023 { 
     name R3-12-47-3_tn_2846; 
     phases AS; 
     parent R3-12-47-3_tm_1221; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5024 { 
     name R3-12-47-3_tn_2847; 
     phases BS; 
     parent R3-12-47-3_tm_1222; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5025 { 
     name R3-12-47-3_tn_2848; 
     phases AS; 
     parent R3-12-47-3_tm_1223; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5026 { 
     name R3-12-47-3_tn_2849; 
     phases BS; 
     parent R3-12-47-3_tm_1224; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5027 { 
     name R3-12-47-3_tn_2850; 
     phases AS; 
     parent R3-12-47-3_tm_1225; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2851;
     from R3-12-47-3_tn_2851;
     to batt_meter_R3-12-47-3_tn_2851;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2851;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2851;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2851;
     sense_object R3-12-47-3_tm_1226;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2851;
     parent batt_inv_R3-12-47-3_tn_2851;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5028 { 
     name R3-12-47-3_tn_2851; 
     phases CS; 
     parent R3-12-47-3_tm_1226; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5029 { 
     name R3-12-47-3_tn_2852; 
     phases BS; 
     parent R3-12-47-3_tm_1227; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2853;
     from R3-12-47-3_tn_2853;
     to batt_meter_R3-12-47-3_tn_2853;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2853;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2853;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2853;
     sense_object R3-12-47-3_tm_1228;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2853;
     parent batt_inv_R3-12-47-3_tn_2853;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5030 { 
     name R3-12-47-3_tn_2853; 
     phases CS; 
     parent R3-12-47-3_tm_1228; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5031 { 
     name R3-12-47-3_tn_2854; 
     phases AS; 
     parent R3-12-47-3_tm_1229; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2855;
     from R3-12-47-3_tn_2855;
     to batt_meter_R3-12-47-3_tn_2855;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2855;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2855;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2855;
     sense_object R3-12-47-3_tm_1230;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2855;
     parent batt_inv_R3-12-47-3_tn_2855;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5032 { 
     name R3-12-47-3_tn_2855; 
     phases CS; 
     parent R3-12-47-3_tm_1230; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5033 { 
     name R3-12-47-3_tn_2856; 
     phases AS; 
     parent R3-12-47-3_tm_1231; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5034 { 
     name R3-12-47-3_tn_2857; 
     phases CS; 
     parent R3-12-47-3_tm_1232; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5035 { 
     name R3-12-47-3_tn_2858; 
     phases BS; 
     parent R3-12-47-3_tm_1233; 
     power_12 5217.5629+1756.0919j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5036 { 
     name R3-12-47-3_tn_2859; 
     phases CS; 
     parent R3-12-47-3_tm_1234; 
     power_12 5217.5629+1756.0919j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5037 { 
     name R3-12-47-3_tn_2860; 
     phases BS; 
     parent R3-12-47-3_tm_1235; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5038 { 
     name R3-12-47-3_tn_2861; 
     phases CS; 
     parent R3-12-47-3_tm_1236; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2862;
     from R3-12-47-3_tn_2862;
     to batt_meter_R3-12-47-3_tn_2862;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2862;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2862;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2862;
     sense_object R3-12-47-3_tm_1237;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2862;
     parent batt_inv_R3-12-47-3_tn_2862;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5039 { 
     name R3-12-47-3_tn_2862; 
     phases AS; 
     parent R3-12-47-3_tm_1237; 
     power_12 2790.3751+939.1655j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5040 { 
     name R3-12-47-3_tn_2863; 
     phases BS; 
     parent R3-12-47-3_tm_1238; 
     power_12 2790.3751+939.1655j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5041 { 
     name R3-12-47-3_tn_2864; 
     phases CS; 
     parent R3-12-47-3_tm_1239; 
     power_12 2790.3751+939.1655j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5042 { 
     name R3-12-47-3_tn_2865; 
     phases BS; 
     parent R3-12-47-3_tm_1240; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5043 { 
     name R3-12-47-3_tn_2866; 
     phases CS; 
     parent R3-12-47-3_tm_1241; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5044 { 
     name R3-12-47-3_tn_2867; 
     phases BS; 
     parent R3-12-47-3_tm_1242; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2868;
     from R3-12-47-3_tn_2868;
     to batt_meter_R3-12-47-3_tn_2868;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2868;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2868;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2868;
     sense_object R3-12-47-3_tm_1243;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2868;
     parent batt_inv_R3-12-47-3_tn_2868;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5045 { 
     name R3-12-47-3_tn_2868; 
     phases CS; 
     parent R3-12-47-3_tm_1243; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5046 { 
     name R3-12-47-3_tn_2869; 
     phases BS; 
     parent R3-12-47-3_tm_1244; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5047 { 
     name R3-12-47-3_tn_2870; 
     phases CS; 
     parent R3-12-47-3_tm_1245; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5048 { 
     name R3-12-47-3_tn_2871; 
     phases BS; 
     parent R3-12-47-3_tm_1246; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5049 { 
     name R3-12-47-3_tn_2872; 
     phases CS; 
     parent R3-12-47-3_tm_1247; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5050 { 
     name R3-12-47-3_tn_2873; 
     phases AS; 
     parent R3-12-47-3_tm_1248; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5051 { 
     name R3-12-47-3_tn_2874; 
     phases AS; 
     parent R3-12-47-3_tm_1249; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5052 { 
     name R3-12-47-3_tn_2875; 
     phases AS; 
     parent R3-12-47-3_tm_1250; 
     power_12 20902.8902+7035.3527j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5053 { 
     name R3-12-47-3_tn_2876; 
     phases AS; 
     parent R3-12-47-3_tm_1251; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5054 { 
     name R3-12-47-3_tn_2877; 
     phases AS; 
     parent R3-12-47-3_tm_1252; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2878;
     from R3-12-47-3_tn_2878;
     to batt_meter_R3-12-47-3_tn_2878;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2878;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2878;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2878;
     sense_object R3-12-47-3_tm_1253;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2878;
     parent batt_inv_R3-12-47-3_tn_2878;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5055 { 
     name R3-12-47-3_tn_2878; 
     phases BS; 
     parent R3-12-47-3_tm_1253; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5056 { 
     name R3-12-47-3_tn_2879; 
     phases AS; 
     parent R3-12-47-3_tm_1254; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5057 { 
     name R3-12-47-3_tn_2880; 
     phases CS; 
     parent R3-12-47-3_tm_1255; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5058 { 
     name R3-12-47-3_tn_2881; 
     phases AS; 
     parent R3-12-47-3_tm_1256; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5059 { 
     name R3-12-47-3_tn_2882; 
     phases BS; 
     parent R3-12-47-3_tm_1257; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5060 { 
     name R3-12-47-3_tn_2883; 
     phases BS; 
     parent R3-12-47-3_tm_1258; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5061 { 
     name R3-12-47-3_tn_2884; 
     phases CS; 
     parent R3-12-47-3_tm_1259; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5062 { 
     name R3-12-47-3_tn_2885; 
     phases BS; 
     parent R3-12-47-3_tm_1260; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5063 { 
     name R3-12-47-3_tn_2886; 
     phases CS; 
     parent R3-12-47-3_tm_1261; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2887;
     from R3-12-47-3_tn_2887;
     to batt_meter_R3-12-47-3_tn_2887;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2887;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2887;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2887;
     sense_object R3-12-47-3_tm_1262;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2887;
     parent batt_inv_R3-12-47-3_tn_2887;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5064 { 
     name R3-12-47-3_tn_2887; 
     phases AS; 
     parent R3-12-47-3_tm_1262; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5065 { 
     name R3-12-47-3_tn_2888; 
     phases CS; 
     parent R3-12-47-3_tm_1263; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5066 { 
     name R3-12-47-3_tn_2889; 
     phases AS; 
     parent R3-12-47-3_tm_1264; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5067 { 
     name R3-12-47-3_tn_2890; 
     phases BS; 
     parent R3-12-47-3_tm_1265; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5068 { 
     name R3-12-47-3_tn_2891; 
     phases AS; 
     parent R3-12-47-3_tm_1266; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5069 { 
     name R3-12-47-3_tn_2892; 
     phases CS; 
     parent R3-12-47-3_tm_1267; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5070 { 
     name R3-12-47-3_tn_2893; 
     phases AS; 
     parent R3-12-47-3_tm_1268; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5071 { 
     name R3-12-47-3_tn_2894; 
     phases BS; 
     parent R3-12-47-3_tm_1269; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5072 { 
     name R3-12-47-3_tn_2895; 
     phases AS; 
     parent R3-12-47-3_tm_1270; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2896;
     from R3-12-47-3_tn_2896;
     to batt_meter_R3-12-47-3_tn_2896;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2896;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2896;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2896;
     sense_object R3-12-47-3_tm_1271;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2896;
     parent batt_inv_R3-12-47-3_tn_2896;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5073 { 
     name R3-12-47-3_tn_2896; 
     phases BS; 
     parent R3-12-47-3_tm_1271; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5074 { 
     name R3-12-47-3_tn_2897; 
     phases AS; 
     parent R3-12-47-3_tm_1272; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5075 { 
     name R3-12-47-3_tn_2898; 
     phases BS; 
     parent R3-12-47-3_tm_1273; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5076 { 
     name R3-12-47-3_tn_2899; 
     phases AS; 
     parent R3-12-47-3_tm_1274; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5077 { 
     name R3-12-47-3_tn_2900; 
     phases BS; 
     parent R3-12-47-3_tm_1275; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5078 { 
     name R3-12-47-3_tn_2901; 
     phases AS; 
     parent R3-12-47-3_tm_1276; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2902;
     from R3-12-47-3_tn_2902;
     to batt_meter_R3-12-47-3_tn_2902;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2902;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2902;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2902;
     sense_object R3-12-47-3_tm_1277;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2902;
     parent batt_inv_R3-12-47-3_tn_2902;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5079 { 
     name R3-12-47-3_tn_2902; 
     phases BS; 
     parent R3-12-47-3_tm_1277; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5080 { 
     name R3-12-47-3_tn_2903; 
     phases AS; 
     parent R3-12-47-3_tm_1278; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2904;
     from R3-12-47-3_tn_2904;
     to batt_meter_R3-12-47-3_tn_2904;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2904;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2904;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2904;
     sense_object R3-12-47-3_tm_1279;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2904;
     parent batt_inv_R3-12-47-3_tn_2904;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5081 { 
     name R3-12-47-3_tn_2904; 
     phases BS; 
     parent R3-12-47-3_tm_1279; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5082 { 
     name R3-12-47-3_tn_2905; 
     phases AS; 
     parent R3-12-47-3_tm_1280; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5083 { 
     name R3-12-47-3_tn_2906; 
     phases BS; 
     parent R3-12-47-3_tm_1281; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5084 { 
     name R3-12-47-3_tn_2907; 
     phases AS; 
     parent R3-12-47-3_tm_1282; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2908;
     from R3-12-47-3_tn_2908;
     to batt_meter_R3-12-47-3_tn_2908;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2908;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2908;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2908;
     sense_object R3-12-47-3_tm_1283;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2908;
     parent batt_inv_R3-12-47-3_tn_2908;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5085 { 
     name R3-12-47-3_tn_2908; 
     phases BS; 
     parent R3-12-47-3_tm_1283; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2909;
     from R3-12-47-3_tn_2909;
     to batt_meter_R3-12-47-3_tn_2909;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2909;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2909;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2909;
     sense_object R3-12-47-3_tm_1284;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2909;
     parent batt_inv_R3-12-47-3_tn_2909;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5086 { 
     name R3-12-47-3_tn_2909; 
     phases AS; 
     parent R3-12-47-3_tm_1284; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5087 { 
     name R3-12-47-3_tn_2910; 
     phases BS; 
     parent R3-12-47-3_tm_1285; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5088 { 
     name R3-12-47-3_tn_2911; 
     phases AS; 
     parent R3-12-47-3_tm_1286; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5089 { 
     name R3-12-47-3_tn_2912; 
     phases BS; 
     parent R3-12-47-3_tm_1287; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5090 { 
     name R3-12-47-3_tn_2913; 
     phases AS; 
     parent R3-12-47-3_tm_1288; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5091 { 
     name R3-12-47-3_tn_2914; 
     phases BS; 
     parent R3-12-47-3_tm_1289; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5092 { 
     name R3-12-47-3_tn_2915; 
     phases AS; 
     parent R3-12-47-3_tm_1290; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5093 { 
     name R3-12-47-3_tn_2916; 
     phases BS; 
     parent R3-12-47-3_tm_1291; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5094 { 
     name R3-12-47-3_tn_2917; 
     phases AS; 
     parent R3-12-47-3_tm_1292; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5095 { 
     name R3-12-47-3_tn_2918; 
     phases BS; 
     parent R3-12-47-3_tm_1293; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5096 { 
     name R3-12-47-3_tn_2919; 
     phases CS; 
     parent R3-12-47-3_tm_1294; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5097 { 
     name R3-12-47-3_tn_2920; 
     phases AS; 
     parent R3-12-47-3_tm_1295; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2921;
     from R3-12-47-3_tn_2921;
     to batt_meter_R3-12-47-3_tn_2921;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2921;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2921;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2921;
     sense_object R3-12-47-3_tm_1296;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2921;
     parent batt_inv_R3-12-47-3_tn_2921;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5098 { 
     name R3-12-47-3_tn_2921; 
     phases BS; 
     parent R3-12-47-3_tm_1296; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5099 { 
     name R3-12-47-3_tn_2922; 
     phases CS; 
     parent R3-12-47-3_tm_1297; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5100 { 
     name R3-12-47-3_tn_2923; 
     phases AS; 
     parent R3-12-47-3_tm_1298; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5101 { 
     name R3-12-47-3_tn_2924; 
     phases BS; 
     parent R3-12-47-3_tm_1299; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5102 { 
     name R3-12-47-3_tn_2925; 
     phases CS; 
     parent R3-12-47-3_tm_1300; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5103 { 
     name R3-12-47-3_tn_2926; 
     phases AS; 
     parent R3-12-47-3_tm_1301; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5104 { 
     name R3-12-47-3_tn_2927; 
     phases BS; 
     parent R3-12-47-3_tm_1302; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5105 { 
     name R3-12-47-3_tn_2928; 
     phases CS; 
     parent R3-12-47-3_tm_1303; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2929;
     from R3-12-47-3_tn_2929;
     to batt_meter_R3-12-47-3_tn_2929;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2929;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2929;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2929;
     sense_object R3-12-47-3_tm_1304;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2929;
     parent batt_inv_R3-12-47-3_tn_2929;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5106 { 
     name R3-12-47-3_tn_2929; 
     phases AS; 
     parent R3-12-47-3_tm_1304; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5107 { 
     name R3-12-47-3_tn_2930; 
     phases BS; 
     parent R3-12-47-3_tm_1305; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5108 { 
     name R3-12-47-3_tn_2931; 
     phases CS; 
     parent R3-12-47-3_tm_1306; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2932;
     from R3-12-47-3_tn_2932;
     to batt_meter_R3-12-47-3_tn_2932;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2932;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2932;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2932;
     sense_object R3-12-47-3_tm_1307;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2932;
     parent batt_inv_R3-12-47-3_tn_2932;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5109 { 
     name R3-12-47-3_tn_2932; 
     phases AS; 
     parent R3-12-47-3_tm_1307; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5110 { 
     name R3-12-47-3_tn_2933; 
     phases BS; 
     parent R3-12-47-3_tm_1308; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5111 { 
     name R3-12-47-3_tn_2934; 
     phases CS; 
     parent R3-12-47-3_tm_1309; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5112 { 
     name R3-12-47-3_tn_2935; 
     phases BS; 
     parent R3-12-47-3_tm_1310; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5113 { 
     name R3-12-47-3_tn_2936; 
     phases CS; 
     parent R3-12-47-3_tm_1311; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5114 { 
     name R3-12-47-3_tn_2937; 
     phases AS; 
     parent R3-12-47-3_tm_1312; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5115 { 
     name R3-12-47-3_tn_2938; 
     phases BS; 
     parent R3-12-47-3_tm_1313; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5116 { 
     name R3-12-47-3_tn_2939; 
     phases AS; 
     parent R3-12-47-3_tm_1314; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5117 { 
     name R3-12-47-3_tn_2940; 
     phases BS; 
     parent R3-12-47-3_tm_1315; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5118 { 
     name R3-12-47-3_tn_2941; 
     phases AS; 
     parent R3-12-47-3_tm_1316; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5119 { 
     name R3-12-47-3_tn_2942; 
     phases CS; 
     parent R3-12-47-3_tm_1317; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2943;
     from R3-12-47-3_tn_2943;
     to batt_meter_R3-12-47-3_tn_2943;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2943;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2943;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2943;
     sense_object R3-12-47-3_tm_1318;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2943;
     parent batt_inv_R3-12-47-3_tn_2943;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5120 { 
     name R3-12-47-3_tn_2943; 
     phases AS; 
     parent R3-12-47-3_tm_1318; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5121 { 
     name R3-12-47-3_tn_2944; 
     phases CS; 
     parent R3-12-47-3_tm_1319; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5122 { 
     name R3-12-47-3_tn_2945; 
     phases BS; 
     parent R3-12-47-3_tm_1320; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2946;
     from R3-12-47-3_tn_2946;
     to batt_meter_R3-12-47-3_tn_2946;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2946;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2946;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2946;
     sense_object R3-12-47-3_tm_1321;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2946;
     parent batt_inv_R3-12-47-3_tn_2946;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5123 { 
     name R3-12-47-3_tn_2946; 
     phases CS; 
     parent R3-12-47-3_tm_1321; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5124 { 
     name R3-12-47-3_tn_2947; 
     phases AS; 
     parent R3-12-47-3_tm_1322; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5125 { 
     name R3-12-47-3_tn_2948; 
     phases BS; 
     parent R3-12-47-3_tm_1323; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5126 { 
     name R3-12-47-3_tn_2949; 
     phases AS; 
     parent R3-12-47-3_tm_1324; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5127 { 
     name R3-12-47-3_tn_2950; 
     phases BS; 
     parent R3-12-47-3_tm_1325; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2951;
     from R3-12-47-3_tn_2951;
     to batt_meter_R3-12-47-3_tn_2951;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2951;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2951;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2951;
     sense_object R3-12-47-3_tm_1326;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2951;
     parent batt_inv_R3-12-47-3_tn_2951;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5128 { 
     name R3-12-47-3_tn_2951; 
     phases AS; 
     parent R3-12-47-3_tm_1326; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5129 { 
     name R3-12-47-3_tn_2952; 
     phases BS; 
     parent R3-12-47-3_tm_1327; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5130 { 
     name R3-12-47-3_tn_2953; 
     phases AS; 
     parent R3-12-47-3_tm_1328; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5131 { 
     name R3-12-47-3_tn_2954; 
     phases BS; 
     parent R3-12-47-3_tm_1329; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5132 { 
     name R3-12-47-3_tn_2955; 
     phases AS; 
     parent R3-12-47-3_tm_1330; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5133 { 
     name R3-12-47-3_tn_2956; 
     phases BS; 
     parent R3-12-47-3_tm_1331; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5134 { 
     name R3-12-47-3_tn_2957; 
     phases AS; 
     parent R3-12-47-3_tm_1332; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5135 { 
     name R3-12-47-3_tn_2958; 
     phases BS; 
     parent R3-12-47-3_tm_1333; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5136 { 
     name R3-12-47-3_tn_2959; 
     phases AS; 
     parent R3-12-47-3_tm_1334; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5137 { 
     name R3-12-47-3_tn_2960; 
     phases BS; 
     parent R3-12-47-3_tm_1335; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2961;
     from R3-12-47-3_tn_2961;
     to batt_meter_R3-12-47-3_tn_2961;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2961;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2961;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2961;
     sense_object R3-12-47-3_tm_1336;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2961;
     parent batt_inv_R3-12-47-3_tn_2961;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5138 { 
     name R3-12-47-3_tn_2961; 
     phases CS; 
     parent R3-12-47-3_tm_1336; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5139 { 
     name R3-12-47-3_tn_2962; 
     phases AS; 
     parent R3-12-47-3_tm_1337; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2963;
     from R3-12-47-3_tn_2963;
     to batt_meter_R3-12-47-3_tn_2963;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2963;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2963;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2963;
     sense_object R3-12-47-3_tm_1338;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2963;
     parent batt_inv_R3-12-47-3_tn_2963;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5140 { 
     name R3-12-47-3_tn_2963; 
     phases BS; 
     parent R3-12-47-3_tm_1338; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2964;
     from R3-12-47-3_tn_2964;
     to batt_meter_R3-12-47-3_tn_2964;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2964;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2964;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2964;
     sense_object R3-12-47-3_tm_1339;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2964;
     parent batt_inv_R3-12-47-3_tn_2964;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5141 { 
     name R3-12-47-3_tn_2964; 
     phases AS; 
     parent R3-12-47-3_tm_1339; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5142 { 
     name R3-12-47-3_tn_2965; 
     phases CS; 
     parent R3-12-47-3_tm_1340; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5143 { 
     name R3-12-47-3_tn_2966; 
     phases AS; 
     parent R3-12-47-3_tm_1341; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5144 { 
     name R3-12-47-3_tn_2967; 
     phases BS; 
     parent R3-12-47-3_tm_1342; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5145 { 
     name R3-12-47-3_tn_2968; 
     phases AS; 
     parent R3-12-47-3_tm_1343; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5146 { 
     name R3-12-47-3_tn_2969; 
     phases BS; 
     parent R3-12-47-3_tm_1344; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5147 { 
     name R3-12-47-3_tn_2970; 
     phases AS; 
     parent R3-12-47-3_tm_1345; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5148 { 
     name R3-12-47-3_tn_2971; 
     phases BS; 
     parent R3-12-47-3_tm_1346; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2972;
     from R3-12-47-3_tn_2972;
     to batt_meter_R3-12-47-3_tn_2972;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2972;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2972;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2972;
     sense_object R3-12-47-3_tm_1347;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2972;
     parent batt_inv_R3-12-47-3_tn_2972;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5149 { 
     name R3-12-47-3_tn_2972; 
     phases AS; 
     parent R3-12-47-3_tm_1347; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5150 { 
     name R3-12-47-3_tn_2973; 
     phases BS; 
     parent R3-12-47-3_tm_1348; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5151 { 
     name R3-12-47-3_tn_2974; 
     phases CS; 
     parent R3-12-47-3_tm_1349; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5152 { 
     name R3-12-47-3_tn_2975; 
     phases AS; 
     parent R3-12-47-3_tm_1350; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5153 { 
     name R3-12-47-3_tn_2976; 
     phases BS; 
     parent R3-12-47-3_tm_1351; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5154 { 
     name R3-12-47-3_tn_2977; 
     phases AS; 
     parent R3-12-47-3_tm_1352; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5155 { 
     name R3-12-47-3_tn_2978; 
     phases BS; 
     parent R3-12-47-3_tm_1353; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5156 { 
     name R3-12-47-3_tn_2979; 
     phases CS; 
     parent R3-12-47-3_tm_1354; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5157 { 
     name R3-12-47-3_tn_2980; 
     phases AS; 
     parent R3-12-47-3_tm_1355; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2981;
     from R3-12-47-3_tn_2981;
     to batt_meter_R3-12-47-3_tn_2981;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2981;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2981;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2981;
     sense_object R3-12-47-3_tm_1356;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2981;
     parent batt_inv_R3-12-47-3_tn_2981;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5158 { 
     name R3-12-47-3_tn_2981; 
     phases BS; 
     parent R3-12-47-3_tm_1356; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5159 { 
     name R3-12-47-3_tn_2982; 
     phases AS; 
     parent R3-12-47-3_tm_1357; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5160 { 
     name R3-12-47-3_tn_2983; 
     phases BS; 
     parent R3-12-47-3_tm_1358; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2984;
     from R3-12-47-3_tn_2984;
     to batt_meter_R3-12-47-3_tn_2984;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2984;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2984;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2984;
     sense_object R3-12-47-3_tm_1359;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2984;
     parent batt_inv_R3-12-47-3_tn_2984;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5161 { 
     name R3-12-47-3_tn_2984; 
     phases AS; 
     parent R3-12-47-3_tm_1359; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2985;
     from R3-12-47-3_tn_2985;
     to batt_meter_R3-12-47-3_tn_2985;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2985;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2985;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2985;
     sense_object R3-12-47-3_tm_1360;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2985;
     parent batt_inv_R3-12-47-3_tn_2985;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5162 { 
     name R3-12-47-3_tn_2985; 
     phases BS; 
     parent R3-12-47-3_tm_1360; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2986;
     from R3-12-47-3_tn_2986;
     to batt_meter_R3-12-47-3_tn_2986;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2986;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2986;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2986;
     sense_object R3-12-47-3_tm_1361;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2986;
     parent batt_inv_R3-12-47-3_tn_2986;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5163 { 
     name R3-12-47-3_tn_2986; 
     phases AS; 
     parent R3-12-47-3_tm_1361; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2987;
     from R3-12-47-3_tn_2987;
     to batt_meter_R3-12-47-3_tn_2987;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2987;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2987;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2987;
     sense_object R3-12-47-3_tm_1362;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2987;
     parent batt_inv_R3-12-47-3_tn_2987;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5164 { 
     name R3-12-47-3_tn_2987; 
     phases BS; 
     parent R3-12-47-3_tm_1362; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5165 { 
     name R3-12-47-3_tn_2988; 
     phases AS; 
     parent R3-12-47-3_tm_1363; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5166 { 
     name R3-12-47-3_tn_2989; 
     phases BS; 
     parent R3-12-47-3_tm_1364; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5167 { 
     name R3-12-47-3_tn_2990; 
     phases AS; 
     parent R3-12-47-3_tm_1365; 
     power_12 2790.3751+939.1655j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5168 { 
     name R3-12-47-3_tn_2991; 
     phases BS; 
     parent R3-12-47-3_tm_1366; 
     power_12 2790.3751+939.1655j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5169 { 
     name R3-12-47-3_tn_2992; 
     phases AS; 
     parent R3-12-47-3_tm_1367; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5170 { 
     name R3-12-47-3_tn_2993; 
     phases BS; 
     parent R3-12-47-3_tm_1368; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5171 { 
     name R3-12-47-3_tn_2994; 
     phases CS; 
     parent R3-12-47-3_tm_1369; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5172 { 
     name R3-12-47-3_tn_2995; 
     phases BS; 
     parent R3-12-47-3_tm_1370; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5173 { 
     name R3-12-47-3_tn_2996; 
     phases CS; 
     parent R3-12-47-3_tm_1371; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5174 { 
     name R3-12-47-3_tn_2997; 
     phases BS; 
     parent R3-12-47-3_tm_1372; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5175 { 
     name R3-12-47-3_tn_2998; 
     phases CS; 
     parent R3-12-47-3_tm_1373; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5176 { 
     name R3-12-47-3_tn_2999; 
     phases BS; 
     parent R3-12-47-3_tm_1374; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5177 { 
     name R3-12-47-3_tn_3000; 
     phases CS; 
     parent R3-12-47-3_tm_1375; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5178 { 
     name R3-12-47-3_tn_3001; 
     phases AS; 
     parent R3-12-47-3_tm_1376; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5179 { 
     name R3-12-47-3_tn_3002; 
     phases BS; 
     parent R3-12-47-3_tm_1377; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5180 { 
     name R3-12-47-3_tn_3003; 
     phases CS; 
     parent R3-12-47-3_tm_1378; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5181 { 
     name R3-12-47-3_tn_3004; 
     phases BS; 
     parent R3-12-47-3_tm_1379; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3005;
     from R3-12-47-3_tn_3005;
     to batt_meter_R3-12-47-3_tn_3005;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3005;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3005;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3005;
     sense_object R3-12-47-3_tm_1380;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3005;
     parent batt_inv_R3-12-47-3_tn_3005;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5182 { 
     name R3-12-47-3_tn_3005; 
     phases CS; 
     parent R3-12-47-3_tm_1380; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5183 { 
     name R3-12-47-3_tn_3006; 
     phases AS; 
     parent R3-12-47-3_tm_1381; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5184 { 
     name R3-12-47-3_tn_3007; 
     phases BS; 
     parent R3-12-47-3_tm_1382; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5185 { 
     name R3-12-47-3_tn_3008; 
     phases CS; 
     parent R3-12-47-3_tm_1383; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5186 { 
     name R3-12-47-3_tn_3009; 
     phases BS; 
     parent R3-12-47-3_tm_1384; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5187 { 
     name R3-12-47-3_tn_3010; 
     phases CS; 
     parent R3-12-47-3_tm_1385; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5188 { 
     name R3-12-47-3_tn_3011; 
     phases BS; 
     parent R3-12-47-3_tm_1386; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5189 { 
     name R3-12-47-3_tn_3012; 
     phases CS; 
     parent R3-12-47-3_tm_1387; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5190 { 
     name R3-12-47-3_tn_3013; 
     phases AS; 
     parent R3-12-47-3_tm_1388; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3014;
     from R3-12-47-3_tn_3014;
     to batt_meter_R3-12-47-3_tn_3014;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3014;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3014;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3014;
     sense_object R3-12-47-3_tm_1389;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3014;
     parent batt_inv_R3-12-47-3_tn_3014;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5191 { 
     name R3-12-47-3_tn_3014; 
     phases CS; 
     parent R3-12-47-3_tm_1389; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5192 { 
     name R3-12-47-3_tn_3015; 
     phases AS; 
     parent R3-12-47-3_tm_1390; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3016;
     from R3-12-47-3_tn_3016;
     to batt_meter_R3-12-47-3_tn_3016;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3016;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3016;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3016;
     sense_object R3-12-47-3_tm_1391;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3016;
     parent batt_inv_R3-12-47-3_tn_3016;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5193 { 
     name R3-12-47-3_tn_3016; 
     phases CS; 
     parent R3-12-47-3_tm_1391; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3017;
     from R3-12-47-3_tn_3017;
     to batt_meter_R3-12-47-3_tn_3017;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3017;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3017;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3017;
     sense_object R3-12-47-3_tm_1392;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3017;
     parent batt_inv_R3-12-47-3_tn_3017;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5194 { 
     name R3-12-47-3_tn_3017; 
     phases AS; 
     parent R3-12-47-3_tm_1392; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5195 { 
     name R3-12-47-3_tn_3018; 
     phases CS; 
     parent R3-12-47-3_tm_1393; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5196 { 
     name R3-12-47-3_tn_3019; 
     phases AS; 
     parent R3-12-47-3_tm_1394; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5197 { 
     name R3-12-47-3_tn_3020; 
     phases BS; 
     parent R3-12-47-3_tm_1395; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3021;
     from R3-12-47-3_tn_3021;
     to batt_meter_R3-12-47-3_tn_3021;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3021;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3021;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3021;
     sense_object R3-12-47-3_tm_1396;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3021;
     parent batt_inv_R3-12-47-3_tn_3021;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5198 { 
     name R3-12-47-3_tn_3021; 
     phases CS; 
     parent R3-12-47-3_tm_1396; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5199 { 
     name R3-12-47-3_tn_3022; 
     phases AS; 
     parent R3-12-47-3_tm_1397; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3023;
     from R3-12-47-3_tn_3023;
     to batt_meter_R3-12-47-3_tn_3023;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3023;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3023;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3023;
     sense_object R3-12-47-3_tm_1398;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3023;
     parent batt_inv_R3-12-47-3_tn_3023;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5200 { 
     name R3-12-47-3_tn_3023; 
     phases BS; 
     parent R3-12-47-3_tm_1398; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5201 { 
     name R3-12-47-3_tn_3024; 
     phases CS; 
     parent R3-12-47-3_tm_1399; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5202 { 
     name R3-12-47-3_tn_3025; 
     phases CS; 
     parent R3-12-47-3_tm_1400; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5203 { 
     name R3-12-47-3_tn_3026; 
     phases BS; 
     parent R3-12-47-3_tm_1401; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5204 { 
     name R3-12-47-3_tn_3027; 
     phases CS; 
     parent R3-12-47-3_tm_1402; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5205 { 
     name R3-12-47-3_tn_3028; 
     phases BS; 
     parent R3-12-47-3_tm_1403; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5206 { 
     name R3-12-47-3_tn_3029; 
     phases CS; 
     parent R3-12-47-3_tm_1404; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5207 { 
     name R3-12-47-3_tn_3030; 
     phases BS; 
     parent R3-12-47-3_tm_1405; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5208 { 
     name R3-12-47-3_tn_3031; 
     phases CS; 
     parent R3-12-47-3_tm_1406; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5209 { 
     name R3-12-47-3_tn_3032; 
     phases AS; 
     parent R3-12-47-3_tm_1407; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3033;
     from R3-12-47-3_tn_3033;
     to batt_meter_R3-12-47-3_tn_3033;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3033;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3033;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3033;
     sense_object R3-12-47-3_tm_1408;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3033;
     parent batt_inv_R3-12-47-3_tn_3033;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5210 { 
     name R3-12-47-3_tn_3033; 
     phases CS; 
     parent R3-12-47-3_tm_1408; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5211 { 
     name R3-12-47-3_tn_3034; 
     phases AS; 
     parent R3-12-47-3_tm_1409; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5212 { 
     name R3-12-47-3_tn_3035; 
     phases BS; 
     parent R3-12-47-3_tm_1410; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5213 { 
     name R3-12-47-3_tn_3036; 
     phases CS; 
     parent R3-12-47-3_tm_1411; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5214 { 
     name R3-12-47-3_tn_3037; 
     phases AS; 
     parent R3-12-47-3_tm_1412; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5215 { 
     name R3-12-47-3_tn_3038; 
     phases BS; 
     parent R3-12-47-3_tm_1413; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5216 { 
     name R3-12-47-3_tn_3039; 
     phases CS; 
     parent R3-12-47-3_tm_1414; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5217 { 
     name R3-12-47-3_tn_3040; 
     phases AS; 
     parent R3-12-47-3_tm_1415; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5218 { 
     name R3-12-47-3_tn_3041; 
     phases BS; 
     parent R3-12-47-3_tm_1416; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5219 { 
     name R3-12-47-3_tn_3042; 
     phases CS; 
     parent R3-12-47-3_tm_1417; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5220 { 
     name R3-12-47-3_tn_3043; 
     phases AS; 
     parent R3-12-47-3_tm_1418; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5221 { 
     name R3-12-47-3_tn_3044; 
     phases BS; 
     parent R3-12-47-3_tm_1419; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5222 { 
     name R3-12-47-3_tn_3045; 
     phases CS; 
     parent R3-12-47-3_tm_1420; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5223 { 
     name R3-12-47-3_tn_3046; 
     phases AS; 
     parent R3-12-47-3_tm_1421; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5224 { 
     name R3-12-47-3_tn_3047; 
     phases BS; 
     parent R3-12-47-3_tm_1422; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5225 { 
     name R3-12-47-3_tn_3048; 
     phases CS; 
     parent R3-12-47-3_tm_1423; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5226 { 
     name R3-12-47-3_tn_3049; 
     phases AS; 
     parent R3-12-47-3_tm_1424; 
     power_12 3702.8108+1246.2669j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3050;
     from R3-12-47-3_tn_3050;
     to batt_meter_R3-12-47-3_tn_3050;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3050;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3050;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3050;
     sense_object R3-12-47-3_tm_1425;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3050;
     parent batt_inv_R3-12-47-3_tn_3050;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5227 { 
     name R3-12-47-3_tn_3050; 
     phases BS; 
     parent R3-12-47-3_tm_1425; 
     power_12 3702.8108+1246.2669j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5228 { 
     name R3-12-47-3_tn_3051; 
     phases CS; 
     parent R3-12-47-3_tm_1426; 
     power_12 3702.8108+1246.2669j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5229 { 
     name R3-12-47-3_tn_3052; 
     phases AS; 
     parent R3-12-47-3_tm_1427; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5230 { 
     name R3-12-47-3_tn_3053; 
     phases BS; 
     parent R3-12-47-3_tm_1428; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5231 { 
     name R3-12-47-3_tn_3054; 
     phases CS; 
     parent R3-12-47-3_tm_1429; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5232 { 
     name R3-12-47-3_tn_3055; 
     phases BS; 
     parent R3-12-47-3_tm_1430; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5233 { 
     name R3-12-47-3_tn_3056; 
     phases CS; 
     parent R3-12-47-3_tm_1431; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5234 { 
     name R3-12-47-3_tn_3057; 
     phases AS; 
     parent R3-12-47-3_tm_1432; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5235 { 
     name R3-12-47-3_tn_3058; 
     phases BS; 
     parent R3-12-47-3_tm_1433; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5236 { 
     name R3-12-47-3_tn_3059; 
     phases CS; 
     parent R3-12-47-3_tm_1434; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5237 { 
     name R3-12-47-3_tn_3060; 
     phases AS; 
     parent R3-12-47-3_tm_1435; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3061;
     from R3-12-47-3_tn_3061;
     to batt_meter_R3-12-47-3_tn_3061;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3061;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3061;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3061;
     sense_object R3-12-47-3_tm_1436;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3061;
     parent batt_inv_R3-12-47-3_tn_3061;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5238 { 
     name R3-12-47-3_tn_3061; 
     phases BS; 
     parent R3-12-47-3_tm_1436; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5239 { 
     name R3-12-47-3_tn_3062; 
     phases AS; 
     parent R3-12-47-3_tm_1437; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5240 { 
     name R3-12-47-3_tn_3063; 
     phases BS; 
     parent R3-12-47-3_tm_1438; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3064;
     from R3-12-47-3_tn_3064;
     to batt_meter_R3-12-47-3_tn_3064;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3064;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3064;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3064;
     sense_object R3-12-47-3_tm_1439;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3064;
     parent batt_inv_R3-12-47-3_tn_3064;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5241 { 
     name R3-12-47-3_tn_3064; 
     phases AS; 
     parent R3-12-47-3_tm_1439; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5242 { 
     name R3-12-47-3_tn_3065; 
     phases BS; 
     parent R3-12-47-3_tm_1440; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3066;
     from R3-12-47-3_tn_3066;
     to batt_meter_R3-12-47-3_tn_3066;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3066;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3066;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3066;
     sense_object R3-12-47-3_tm_1441;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3066;
     parent batt_inv_R3-12-47-3_tn_3066;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5243 { 
     name R3-12-47-3_tn_3066; 
     phases AS; 
     parent R3-12-47-3_tm_1441; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5244 { 
     name R3-12-47-3_tn_3067; 
     phases BS; 
     parent R3-12-47-3_tm_1442; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5245 { 
     name R3-12-47-3_tn_3068; 
     phases CS; 
     parent R3-12-47-3_tm_1443; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5246 { 
     name R3-12-47-3_tn_3069; 
     phases AS; 
     parent R3-12-47-3_tm_1444; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5247 { 
     name R3-12-47-3_tn_3070; 
     phases BS; 
     parent R3-12-47-3_tm_1445; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5248 { 
     name R3-12-47-3_tn_3071; 
     phases CS; 
     parent R3-12-47-3_tm_1446; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5249 { 
     name R3-12-47-3_tn_3072; 
     phases AS; 
     parent R3-12-47-3_tm_1447; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5250 { 
     name R3-12-47-3_tn_3073; 
     phases BS; 
     parent R3-12-47-3_tm_1448; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5251 { 
     name R3-12-47-3_tn_3074; 
     phases AS; 
     parent R3-12-47-3_tm_1449; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5252 { 
     name R3-12-47-3_tn_3075; 
     phases AS; 
     parent R3-12-47-3_tm_1450; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5253 { 
     name R3-12-47-3_tn_3076; 
     phases AS; 
     parent R3-12-47-3_tm_1451; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5254 { 
     name R3-12-47-3_tn_3077; 
     phases BS; 
     parent R3-12-47-3_tm_1452; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5255 { 
     name R3-12-47-3_tn_3078; 
     phases AS; 
     parent R3-12-47-3_tm_1453; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5256 { 
     name R3-12-47-3_tn_3079; 
     phases BS; 
     parent R3-12-47-3_tm_1454; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5257 { 
     name R3-12-47-3_tn_3080; 
     phases AS; 
     parent R3-12-47-3_tm_1455; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5258 { 
     name R3-12-47-3_tn_3081; 
     phases CS; 
     parent R3-12-47-3_tm_1456; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5259 { 
     name R3-12-47-3_tn_3082; 
     phases BS; 
     parent R3-12-47-3_tm_1457; 
     power_12 10458.7835+3520.1463j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3083;
     from R3-12-47-3_tn_3083;
     to batt_meter_R3-12-47-3_tn_3083;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3083;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3083;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3083;
     sense_object R3-12-47-3_tm_1458;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3083;
     parent batt_inv_R3-12-47-3_tn_3083;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5260 { 
     name R3-12-47-3_tn_3083; 
     phases CS; 
     parent R3-12-47-3_tm_1458; 
     power_12 10458.7835+3520.1463j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5261 { 
     name R3-12-47-3_tn_3084; 
     phases AS; 
     parent R3-12-47-3_tm_1459; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5262 { 
     name R3-12-47-3_tn_3085; 
     phases CS; 
     parent R3-12-47-3_tm_1460; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5263 { 
     name R3-12-47-3_tn_3086; 
     phases AS; 
     parent R3-12-47-3_tm_1461; 
     power_12 6029.6151+2029.4069j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5264 { 
     name R3-12-47-3_tn_3087; 
     phases BS; 
     parent R3-12-47-3_tm_1462; 
     power_12 6029.6151+2029.4069j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5265 { 
     name R3-12-47-3_tn_3088; 
     phases CS; 
     parent R3-12-47-3_tm_1463; 
     power_12 6029.6151+2029.4069j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3089;
     from R3-12-47-3_tn_3089;
     to batt_meter_R3-12-47-3_tn_3089;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3089;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3089;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3089;
     sense_object R3-12-47-3_tm_1464;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3089;
     parent batt_inv_R3-12-47-3_tn_3089;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5266 { 
     name R3-12-47-3_tn_3089; 
     phases AS; 
     parent R3-12-47-3_tm_1464; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5267 { 
     name R3-12-47-3_tn_3090; 
     phases BS; 
     parent R3-12-47-3_tm_1465; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5268 { 
     name R3-12-47-3_tn_3091; 
     phases CS; 
     parent R3-12-47-3_tm_1466; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5269 { 
     name R3-12-47-3_tn_3092; 
     phases AS; 
     parent R3-12-47-3_tm_1467; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3093;
     from R3-12-47-3_tn_3093;
     to batt_meter_R3-12-47-3_tn_3093;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3093;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3093;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3093;
     sense_object R3-12-47-3_tm_1468;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3093;
     parent batt_inv_R3-12-47-3_tn_3093;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5270 { 
     name R3-12-47-3_tn_3093; 
     phases BS; 
     parent R3-12-47-3_tm_1468; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5271 { 
     name R3-12-47-3_tn_3094; 
     phases CS; 
     parent R3-12-47-3_tm_1469; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5272 { 
     name R3-12-47-3_tn_3095; 
     phases AS; 
     parent R3-12-47-3_tm_1470; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5273 { 
     name R3-12-47-3_tn_3096; 
     phases BS; 
     parent R3-12-47-3_tm_1471; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5274 { 
     name R3-12-47-3_tn_3097; 
     phases AS; 
     parent R3-12-47-3_tm_1472; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5275 { 
     name R3-12-47-3_tn_3098; 
     phases BS; 
     parent R3-12-47-3_tm_1473; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3099;
     from R3-12-47-3_tn_3099;
     to batt_meter_R3-12-47-3_tn_3099;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3099;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3099;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3099;
     sense_object R3-12-47-3_tm_1474;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3099;
     parent batt_inv_R3-12-47-3_tn_3099;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5276 { 
     name R3-12-47-3_tn_3099; 
     phases AS; 
     parent R3-12-47-3_tm_1474; 
     power_12 2790.3751+939.1655j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5277 { 
     name R3-12-47-3_tn_3100; 
     phases BS; 
     parent R3-12-47-3_tm_1475; 
     power_12 2790.3751+939.1655j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3101;
     from R3-12-47-3_tn_3101;
     to batt_meter_R3-12-47-3_tn_3101;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3101;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3101;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3101;
     sense_object R3-12-47-3_tm_1476;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3101;
     parent batt_inv_R3-12-47-3_tn_3101;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5278 { 
     name R3-12-47-3_tn_3101; 
     phases CS; 
     parent R3-12-47-3_tm_1476; 
     power_12 2790.3751+939.1655j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5279 { 
     name R3-12-47-3_tn_3102; 
     phases AS; 
     parent R3-12-47-3_tm_1477; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5280 { 
     name R3-12-47-3_tn_3103; 
     phases CS; 
     parent R3-12-47-3_tm_1478; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5281 { 
     name R3-12-47-3_tn_3104; 
     phases AS; 
     parent R3-12-47-3_tm_1479; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5282 { 
     name R3-12-47-3_tn_3105; 
     phases CS; 
     parent R3-12-47-3_tm_1480; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5283 { 
     name R3-12-47-3_tn_3106; 
     phases AS; 
     parent R3-12-47-3_tm_1481; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5284 { 
     name R3-12-47-3_tn_3107; 
     phases BS; 
     parent R3-12-47-3_tm_1482; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5285 { 
     name R3-12-47-3_tn_3108; 
     phases AS; 
     parent R3-12-47-3_tm_1483; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5286 { 
     name R3-12-47-3_tn_3109; 
     phases BS; 
     parent R3-12-47-3_tm_1484; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5287 { 
     name R3-12-47-3_tn_3110; 
     phases BS; 
     parent R3-12-47-3_tm_1485; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5288 { 
     name R3-12-47-3_tn_3111; 
     phases CS; 
     parent R3-12-47-3_tm_1486; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5289 { 
     name R3-12-47-3_tn_3112; 
     phases BS; 
     parent R3-12-47-3_tm_1487; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5290 { 
     name R3-12-47-3_tn_3113; 
     phases CS; 
     parent R3-12-47-3_tm_1488; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5291 { 
     name R3-12-47-3_tn_3114; 
     phases AS; 
     parent R3-12-47-3_tm_1489; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3115;
     from R3-12-47-3_tn_3115;
     to batt_meter_R3-12-47-3_tn_3115;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3115;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3115;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3115;
     sense_object R3-12-47-3_tm_1490;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3115;
     parent batt_inv_R3-12-47-3_tn_3115;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5292 { 
     name R3-12-47-3_tn_3115; 
     phases BS; 
     parent R3-12-47-3_tm_1490; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5293 { 
     name R3-12-47-3_tn_3116; 
     phases CS; 
     parent R3-12-47-3_tm_1491; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5294 { 
     name R3-12-47-3_tn_3117; 
     phases AS; 
     parent R3-12-47-3_tm_1492; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5295 { 
     name R3-12-47-3_tn_3118; 
     phases BS; 
     parent R3-12-47-3_tm_1493; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5296 { 
     name R3-12-47-3_tn_3119; 
     phases CS; 
     parent R3-12-47-3_tm_1494; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5297 { 
     name R3-12-47-3_tn_3120; 
     phases AS; 
     parent R3-12-47-3_tm_1495; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5298 { 
     name R3-12-47-3_tn_3121; 
     phases CS; 
     parent R3-12-47-3_tm_1496; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3122;
     from R3-12-47-3_tn_3122;
     to batt_meter_R3-12-47-3_tn_3122;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3122;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3122;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3122;
     sense_object R3-12-47-3_tm_1497;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3122;
     parent batt_inv_R3-12-47-3_tn_3122;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5299 { 
     name R3-12-47-3_tn_3122; 
     phases AS; 
     parent R3-12-47-3_tm_1497; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5300 { 
     name R3-12-47-3_tn_3123; 
     phases CS; 
     parent R3-12-47-3_tm_1498; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5301 { 
     name R3-12-47-3_tn_3124; 
     phases AS; 
     parent R3-12-47-3_tm_1499; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5302 { 
     name R3-12-47-3_tn_3125; 
     phases BS; 
     parent R3-12-47-3_tm_1500; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5303 { 
     name R3-12-47-3_tn_3126; 
     phases AS; 
     parent R3-12-47-3_tm_1501; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3127;
     from R3-12-47-3_tn_3127;
     to batt_meter_R3-12-47-3_tn_3127;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3127;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3127;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3127;
     sense_object R3-12-47-3_tm_1502;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3127;
     parent batt_inv_R3-12-47-3_tn_3127;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5304 { 
     name R3-12-47-3_tn_3127; 
     phases BS; 
     parent R3-12-47-3_tm_1502; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5305 { 
     name R3-12-47-3_tn_3128; 
     phases CS; 
     parent R3-12-47-3_tm_1503; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5306 { 
     name R3-12-47-3_tn_3129; 
     phases BS; 
     parent R3-12-47-3_tm_1504; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5307 { 
     name R3-12-47-3_tn_3130; 
     phases CS; 
     parent R3-12-47-3_tm_1505; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5308 { 
     name R3-12-47-3_tn_3131; 
     phases AS; 
     parent R3-12-47-3_tm_1506; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5309 { 
     name R3-12-47-3_tn_3132; 
     phases BS; 
     parent R3-12-47-3_tm_1507; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5310 { 
     name R3-12-47-3_tn_3133; 
     phases AS; 
     parent R3-12-47-3_tm_1508; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5311 { 
     name R3-12-47-3_tn_3134; 
     phases BS; 
     parent R3-12-47-3_tm_1509; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5312 { 
     name R3-12-47-3_tn_3135; 
     phases AS; 
     parent R3-12-47-3_tm_1510; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5313 { 
     name R3-12-47-3_tn_3136; 
     phases BS; 
     parent R3-12-47-3_tm_1511; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5314 { 
     name R3-12-47-3_tn_3137; 
     phases AS; 
     parent R3-12-47-3_tm_1512; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5315 { 
     name R3-12-47-3_tn_3138; 
     phases BS; 
     parent R3-12-47-3_tm_1513; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5316 { 
     name R3-12-47-3_tn_3139; 
     phases AS; 
     parent R3-12-47-3_tm_1514; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5317 { 
     name R3-12-47-3_tn_3140; 
     phases CS; 
     parent R3-12-47-3_tm_1515; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5318 { 
     name R3-12-47-3_tn_3141; 
     phases BS; 
     parent R3-12-47-3_tm_1516; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5319 { 
     name R3-12-47-3_tn_3142; 
     phases CS; 
     parent R3-12-47-3_tm_1517; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3143;
     from R3-12-47-3_tn_3143;
     to batt_meter_R3-12-47-3_tn_3143;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3143;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3143;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3143;
     sense_object R3-12-47-3_tm_1518;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3143;
     parent batt_inv_R3-12-47-3_tn_3143;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5320 { 
     name R3-12-47-3_tn_3143; 
     phases AS; 
     parent R3-12-47-3_tm_1518; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5321 { 
     name R3-12-47-3_tn_3144; 
     phases BS; 
     parent R3-12-47-3_tm_1519; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5322 { 
     name R3-12-47-3_tn_3145; 
     phases CS; 
     parent R3-12-47-3_tm_1520; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5323 { 
     name R3-12-47-3_tn_3146; 
     phases AS; 
     parent R3-12-47-3_tm_1521; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5324 { 
     name R3-12-47-3_tn_3147; 
     phases BS; 
     parent R3-12-47-3_tm_1522; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5325 { 
     name R3-12-47-3_tn_3148; 
     phases AS; 
     parent R3-12-47-3_tm_1523; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5326 { 
     name R3-12-47-3_tn_3149; 
     phases BS; 
     parent R3-12-47-3_tm_1524; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5327 { 
     name R3-12-47-3_tn_3150; 
     phases AS; 
     parent R3-12-47-3_tm_1525; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5328 { 
     name R3-12-47-3_tn_3151; 
     phases BS; 
     parent R3-12-47-3_tm_1526; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5329 { 
     name R3-12-47-3_tn_3152; 
     phases AS; 
     parent R3-12-47-3_tm_1527; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5330 { 
     name R3-12-47-3_tn_3153; 
     phases BS; 
     parent R3-12-47-3_tm_1528; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5331 { 
     name R3-12-47-3_tn_3154; 
     phases AS; 
     parent R3-12-47-3_tm_1529; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5332 { 
     name R3-12-47-3_tn_3155; 
     phases BS; 
     parent R3-12-47-3_tm_1530; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5333 { 
     name R3-12-47-3_tn_3156; 
     phases AS; 
     parent R3-12-47-3_tm_1531; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5334 { 
     name R3-12-47-3_tn_3157; 
     phases BS; 
     parent R3-12-47-3_tm_1532; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5335 { 
     name R3-12-47-3_tn_3158; 
     phases CS; 
     parent R3-12-47-3_tm_1533; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5336 { 
     name R3-12-47-3_tn_3159; 
     phases AS; 
     parent R3-12-47-3_tm_1534; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5337 { 
     name R3-12-47-3_tn_3160; 
     phases BS; 
     parent R3-12-47-3_tm_1535; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5338 { 
     name R3-12-47-3_tn_3161; 
     phases BS; 
     parent R3-12-47-3_tm_1536; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5339 { 
     name R3-12-47-3_tn_3162; 
     phases CS; 
     parent R3-12-47-3_tm_1537; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3163;
     from R3-12-47-3_tn_3163;
     to batt_meter_R3-12-47-3_tn_3163;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3163;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3163;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3163;
     sense_object R3-12-47-3_tm_1538;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3163;
     parent batt_inv_R3-12-47-3_tn_3163;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5340 { 
     name R3-12-47-3_tn_3163; 
     phases BS; 
     parent R3-12-47-3_tm_1538; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3164;
     from R3-12-47-3_tn_3164;
     to batt_meter_R3-12-47-3_tn_3164;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3164;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3164;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3164;
     sense_object R3-12-47-3_tm_1539;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3164;
     parent batt_inv_R3-12-47-3_tn_3164;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5341 { 
     name R3-12-47-3_tn_3164; 
     phases CS; 
     parent R3-12-47-3_tm_1539; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5342 { 
     name R3-12-47-3_tn_3165; 
     phases BS; 
     parent R3-12-47-3_tm_1540; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5343 { 
     name R3-12-47-3_tn_3166; 
     phases CS; 
     parent R3-12-47-3_tm_1541; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5344 { 
     name R3-12-47-3_tn_3167; 
     phases BS; 
     parent R3-12-47-3_tm_1542; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5345 { 
     name R3-12-47-3_tn_3168; 
     phases CS; 
     parent R3-12-47-3_tm_1543; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5346 { 
     name R3-12-47-3_tn_3169; 
     phases BS; 
     parent R3-12-47-3_tm_1544; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5347 { 
     name R3-12-47-3_tn_3170; 
     phases CS; 
     parent R3-12-47-3_tm_1545; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5348 { 
     name R3-12-47-3_tn_3171; 
     phases AS; 
     parent R3-12-47-3_tm_1546; 
     power_12 1863.2602+627.1235j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5349 { 
     name R3-12-47-3_tn_3172; 
     phases BS; 
     parent R3-12-47-3_tm_1547; 
     power_12 1863.2602+627.1235j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5350 { 
     name R3-12-47-3_tn_3173; 
     phases CS; 
     parent R3-12-47-3_tm_1548; 
     power_12 1863.2602+627.1235j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3174;
     from R3-12-47-3_tn_3174;
     to batt_meter_R3-12-47-3_tn_3174;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3174;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3174;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3174;
     sense_object R3-12-47-3_tm_1549;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3174;
     parent batt_inv_R3-12-47-3_tn_3174;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5351 { 
     name R3-12-47-3_tn_3174; 
     phases AS; 
     parent R3-12-47-3_tm_1549; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5352 { 
     name R3-12-47-3_tn_3175; 
     phases BS; 
     parent R3-12-47-3_tm_1550; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5353 { 
     name R3-12-47-3_tn_3176; 
     phases AS; 
     parent R3-12-47-3_tm_1551; 
     power_12 1863.2602+627.1235j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5354 { 
     name R3-12-47-3_tn_3177; 
     phases BS; 
     parent R3-12-47-3_tm_1552; 
     power_12 1863.2602+627.1235j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5355 { 
     name R3-12-47-3_tn_3178; 
     phases CS; 
     parent R3-12-47-3_tm_1553; 
     power_12 1863.2602+627.1235j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5356 { 
     name R3-12-47-3_tn_3179; 
     phases AS; 
     parent R3-12-47-3_tm_1554; 
     power_12 2790.3751+939.1655j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5357 { 
     name R3-12-47-3_tn_3180; 
     phases BS; 
     parent R3-12-47-3_tm_1555; 
     power_12 2790.3751+939.1655j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5358 { 
     name R3-12-47-3_tn_3181; 
     phases CS; 
     parent R3-12-47-3_tm_1556; 
     power_12 2790.3751+939.1655j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5359 { 
     name R3-12-47-3_tn_3182; 
     phases BS; 
     parent R3-12-47-3_tm_1557; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5360 { 
     name R3-12-47-3_tn_3183; 
     phases CS; 
     parent R3-12-47-3_tm_1558; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5361 { 
     name R3-12-47-3_tn_3184; 
     phases AS; 
     parent R3-12-47-3_tm_1559; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5362 { 
     name R3-12-47-3_tn_3185; 
     phases BS; 
     parent R3-12-47-3_tm_1560; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5363 { 
     name R3-12-47-3_tn_3186; 
     phases CS; 
     parent R3-12-47-3_tm_1561; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5364 { 
     name R3-12-47-3_tn_3187; 
     phases AS; 
     parent R3-12-47-3_tm_1562; 
     power_12 10458.7835+3520.1463j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3188;
     from R3-12-47-3_tn_3188;
     to batt_meter_R3-12-47-3_tn_3188;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3188;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3188;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3188;
     sense_object R3-12-47-3_tm_1563;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3188;
     parent batt_inv_R3-12-47-3_tn_3188;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5365 { 
     name R3-12-47-3_tn_3188; 
     phases BS; 
     parent R3-12-47-3_tm_1563; 
     power_12 10458.7835+3520.1463j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5366 { 
     name R3-12-47-3_tn_3189; 
     phases AS; 
     parent R3-12-47-3_tm_1564; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5367 { 
     name R3-12-47-3_tn_3190; 
     phases BS; 
     parent R3-12-47-3_tm_1565; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5368 { 
     name R3-12-47-3_tn_3191; 
     phases CS; 
     parent R3-12-47-3_tm_1566; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5369 { 
     name R3-12-47-3_tn_3192; 
     phases AS; 
     parent R3-12-47-3_tm_1567; 
     power_12 3239.2613+1090.2486j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3193;
     from R3-12-47-3_tn_3193;
     to batt_meter_R3-12-47-3_tn_3193;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3193;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3193;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3193;
     sense_object R3-12-47-3_tm_1568;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3193;
     parent batt_inv_R3-12-47-3_tn_3193;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5370 { 
     name R3-12-47-3_tn_3193; 
     phases BS; 
     parent R3-12-47-3_tm_1568; 
     power_12 3239.2613+1090.2486j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5371 { 
     name R3-12-47-3_tn_3194; 
     phases CS; 
     parent R3-12-47-3_tm_1569; 
     power_12 3239.2613+1090.2486j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5372 { 
     name R3-12-47-3_tn_3195; 
     phases BS; 
     parent R3-12-47-3_tm_1570; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5373 { 
     name R3-12-47-3_tn_3196; 
     phases CS; 
     parent R3-12-47-3_tm_1571; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3197;
     from R3-12-47-3_tn_3197;
     to batt_meter_R3-12-47-3_tn_3197;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3197;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3197;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3197;
     sense_object R3-12-47-3_tm_1572;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3197;
     parent batt_inv_R3-12-47-3_tn_3197;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5374 { 
     name R3-12-47-3_tn_3197; 
     phases BS; 
     parent R3-12-47-3_tm_1572; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5375 { 
     name R3-12-47-3_tn_3198; 
     phases CS; 
     parent R3-12-47-3_tm_1573; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5376 { 
     name R3-12-47-3_tn_3199; 
     phases BS; 
     parent R3-12-47-3_tm_1574; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5377 { 
     name R3-12-47-3_tn_3200; 
     phases CS; 
     parent R3-12-47-3_tm_1575; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5378 { 
     name R3-12-47-3_tn_3201; 
     phases BS; 
     parent R3-12-47-3_tm_1576; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3202;
     from R3-12-47-3_tn_3202;
     to batt_meter_R3-12-47-3_tn_3202;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3202;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3202;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3202;
     sense_object R3-12-47-3_tm_1577;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3202;
     parent batt_inv_R3-12-47-3_tn_3202;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5379 { 
     name R3-12-47-3_tn_3202; 
     phases CS; 
     parent R3-12-47-3_tm_1577; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5380 { 
     name R3-12-47-3_tn_3203; 
     phases AS; 
     parent R3-12-47-3_tm_1578; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5381 { 
     name R3-12-47-3_tn_3204; 
     phases BS; 
     parent R3-12-47-3_tm_1579; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5382 { 
     name R3-12-47-3_tn_3205; 
     phases CS; 
     parent R3-12-47-3_tm_1580; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5383 { 
     name R3-12-47-3_tn_3206; 
     phases AS; 
     parent R3-12-47-3_tm_1581; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5384 { 
     name R3-12-47-3_tn_3207; 
     phases BS; 
     parent R3-12-47-3_tm_1582; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5385 { 
     name R3-12-47-3_tn_3208; 
     phases CS; 
     parent R3-12-47-3_tm_1583; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5386 { 
     name R3-12-47-3_tn_3209; 
     phases BS; 
     parent R3-12-47-3_tm_1584; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5387 { 
     name R3-12-47-3_tn_3210; 
     phases CS; 
     parent R3-12-47-3_tm_1585; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3211;
     from R3-12-47-3_tn_3211;
     to batt_meter_R3-12-47-3_tn_3211;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3211;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3211;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3211;
     sense_object R3-12-47-3_tm_1586;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3211;
     parent batt_inv_R3-12-47-3_tn_3211;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5388 { 
     name R3-12-47-3_tn_3211; 
     phases BS; 
     parent R3-12-47-3_tm_1586; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5389 { 
     name R3-12-47-3_tn_3212; 
     phases CS; 
     parent R3-12-47-3_tm_1587; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3213;
     from R3-12-47-3_tn_3213;
     to batt_meter_R3-12-47-3_tn_3213;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3213;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3213;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3213;
     sense_object R3-12-47-3_tm_1588;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3213;
     parent batt_inv_R3-12-47-3_tn_3213;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5390 { 
     name R3-12-47-3_tn_3213; 
     phases BS; 
     parent R3-12-47-3_tm_1588; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5391 { 
     name R3-12-47-3_tn_3214; 
     phases CS; 
     parent R3-12-47-3_tm_1589; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5392 { 
     name R3-12-47-3_tn_3215; 
     phases AS; 
     parent R3-12-47-3_tm_1590; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5393 { 
     name R3-12-47-3_tn_3216; 
     phases BS; 
     parent R3-12-47-3_tm_1591; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5394 { 
     name R3-12-47-3_tn_3217; 
     phases CS; 
     parent R3-12-47-3_tm_1592; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5395 { 
     name R3-12-47-3_tn_3218; 
     phases BS; 
     parent R3-12-47-3_tm_1593; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5396 { 
     name R3-12-47-3_tn_3219; 
     phases CS; 
     parent R3-12-47-3_tm_1594; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3220;
     from R3-12-47-3_tn_3220;
     to batt_meter_R3-12-47-3_tn_3220;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3220;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3220;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3220;
     sense_object R3-12-47-3_tm_1595;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3220;
     parent batt_inv_R3-12-47-3_tn_3220;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5397 { 
     name R3-12-47-3_tn_3220; 
     phases BS; 
     parent R3-12-47-3_tm_1595; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5398 { 
     name R3-12-47-3_tn_3221; 
     phases CS; 
     parent R3-12-47-3_tm_1596; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5399 { 
     name R3-12-47-3_tn_3222; 
     phases BS; 
     parent R3-12-47-3_tm_1597; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5400 { 
     name R3-12-47-3_tn_3223; 
     phases CS; 
     parent R3-12-47-3_tm_1598; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5401 { 
     name R3-12-47-3_tn_3224; 
     phases BS; 
     parent R3-12-47-3_tm_1599; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3225;
     from R3-12-47-3_tn_3225;
     to batt_meter_R3-12-47-3_tn_3225;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3225;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3225;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3225;
     sense_object R3-12-47-3_tm_1600;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3225;
     parent batt_inv_R3-12-47-3_tn_3225;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5402 { 
     name R3-12-47-3_tn_3225; 
     phases CS; 
     parent R3-12-47-3_tm_1600; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3226;
     from R3-12-47-3_tn_3226;
     to batt_meter_R3-12-47-3_tn_3226;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3226;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3226;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3226;
     sense_object R3-12-47-3_tm_1601;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3226;
     parent batt_inv_R3-12-47-3_tn_3226;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5403 { 
     name R3-12-47-3_tn_3226; 
     phases BS; 
     parent R3-12-47-3_tm_1601; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5404 { 
     name R3-12-47-3_tn_3227; 
     phases CS; 
     parent R3-12-47-3_tm_1602; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5405 { 
     name R3-12-47-3_tn_3228; 
     phases BS; 
     parent R3-12-47-3_tm_1603; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5406 { 
     name R3-12-47-3_tn_3229; 
     phases CS; 
     parent R3-12-47-3_tm_1604; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5407 { 
     name R3-12-47-3_tn_3230; 
     phases BS; 
     parent R3-12-47-3_tm_1605; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5408 { 
     name R3-12-47-3_tn_3231; 
     phases CS; 
     parent R3-12-47-3_tm_1606; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5409 { 
     name R3-12-47-3_tn_3232; 
     phases BS; 
     parent R3-12-47-3_tm_1607; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5410 { 
     name R3-12-47-3_tn_3233; 
     phases CS; 
     parent R3-12-47-3_tm_1608; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5411 { 
     name R3-12-47-3_tn_3234; 
     phases BS; 
     parent R3-12-47-3_tm_1609; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3235;
     from R3-12-47-3_tn_3235;
     to batt_meter_R3-12-47-3_tn_3235;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3235;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3235;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3235;
     sense_object R3-12-47-3_tm_1610;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3235;
     parent batt_inv_R3-12-47-3_tn_3235;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5412 { 
     name R3-12-47-3_tn_3235; 
     phases CS; 
     parent R3-12-47-3_tm_1610; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3236;
     from R3-12-47-3_tn_3236;
     to batt_meter_R3-12-47-3_tn_3236;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3236;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3236;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3236;
     sense_object R3-12-47-3_tm_1611;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3236;
     parent batt_inv_R3-12-47-3_tn_3236;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5413 { 
     name R3-12-47-3_tn_3236; 
     phases BS; 
     parent R3-12-47-3_tm_1611; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5414 { 
     name R3-12-47-3_tn_3237; 
     phases CS; 
     parent R3-12-47-3_tm_1612; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5415 { 
     name R3-12-47-3_tn_3238; 
     phases BS; 
     parent R3-12-47-3_tm_1613; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5416 { 
     name R3-12-47-3_tn_3239; 
     phases CS; 
     parent R3-12-47-3_tm_1614; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5417 { 
     name R3-12-47-3_tn_3240; 
     phases BS; 
     parent R3-12-47-3_tm_1615; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5418 { 
     name R3-12-47-3_tn_3241; 
     phases CS; 
     parent R3-12-47-3_tm_1616; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5419 { 
     name R3-12-47-3_tn_3242; 
     phases BS; 
     parent R3-12-47-3_tm_1617; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5420 { 
     name R3-12-47-3_tn_3243; 
     phases CS; 
     parent R3-12-47-3_tm_1618; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5421 { 
     name R3-12-47-3_tn_3244; 
     phases BS; 
     parent R3-12-47-3_tm_1619; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5422 { 
     name R3-12-47-3_tn_3245; 
     phases CS; 
     parent R3-12-47-3_tm_1620; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3246;
     from R3-12-47-3_tn_3246;
     to batt_meter_R3-12-47-3_tn_3246;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3246;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3246;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3246;
     sense_object R3-12-47-3_tm_1621;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3246;
     parent batt_inv_R3-12-47-3_tn_3246;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5423 { 
     name R3-12-47-3_tn_3246; 
     phases AS; 
     parent R3-12-47-3_tm_1621; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_3247;
     from R3-12-47-3_tn_3247;
     to batt_meter_R3-12-47-3_tn_3247;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_3247;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_3247;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_3247;
     sense_object R3-12-47-3_tm_1622;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 22 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 22000;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_3247;
     parent batt_inv_R3-12-47-3_tn_3247;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:5424 { 
     name R3-12-47-3_tn_3247; 
     phases BS; 
     parent R3-12-47-3_tm_1622; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5425 { 
     name R3-12-47-3_tn_3248; 
     phases CS; 
     parent R3-12-47-3_tm_1623; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5426 { 
     name R3-12-47-3_tn_3249; 
     phases AS; 
     parent R3-12-47-3_tm_1624; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:5427 { 
     name R3-12-47-3_tn_3250; 
     phases CS; 
     parent R3-12-47-3_tm_1625; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object underground_line:10604 { 
     name R3-12-47-3_ul_1; 
     phases ACN; 
     from R3-12-47-3_node_407; 
     to R3-12-47-3_node_408; 
     length 104.000; 
     configuration line_configuration:27; 
} 

object underground_line:10605 { 
     name R3-12-47-3_ul_2; 
     phases ACN; 
     from R3-12-47-3_node_408; 
     to R3-12-47-3_node_409; 
     length 118.000; 
     configuration line_configuration:27; 
} 

object underground_line:10606 { 
     name R3-12-47-3_ul_3; 
     phases ACN; 
     from R3-12-47-3_node_408; 
     to R3-12-47-3_node_410; 
     length 219.000; 
     configuration line_configuration:27; 
} 

object underground_line:10651 { 
     name R3-12-47-3_ul_4; 
     phases ABCN; 
     from R3-12-47-3_node_51; 
     to R3-12-47-3_node_52; 
     length 179.000; 
     configuration line_configuration:29; 
} 

object underground_line:10662 { 
     name R3-12-47-3_ul_5; 
     phases ABCN; 
     from R3-12-47-3_node_52; 
     to R3-12-47-3_node_63; 
     length 301.000; 
     configuration line_configuration:30; 
} 

object underground_line:10672 { 
     name R3-12-47-3_ul_6; 
     phases ABCN; 
     from R3-12-47-3_node_63; 
     to R3-12-47-3_node_74; 
     length 582.000; 
     configuration line_configuration:30; 
} 

object underground_line:10683 { 
     name R3-12-47-3_ul_7; 
     phases ABCN; 
     from R3-12-47-3_node_74; 
     to R3-12-47-3_node_85; 
     length 281.000; 
     configuration line_configuration:30; 
} 

object underground_line:10685 { 
     name R3-12-47-3_ul_8; 
     phases BCN; 
     from R3-12-47-3_node_88; 
     to R3-12-47-3_node_89; 
     length 287.000; 
     configuration line_configuration:31; 
} 

object underground_line:10697 { 
     name R3-12-47-3_ul_9; 
     phases ABCN; 
     from R3-12-47-3_node_85; 
     to R3-12-47-3_node_97; 
     length 205.000; 
     configuration line_configuration:30; 
} 

object underground_line:10717 { 
     name R3-12-47-3_ul_10; 
     phases ABCN; 
     from R3-12-47-3_node_3; 
     to R3-12-47-3_node_122; 
     length 77.000; 
     configuration line_configuration:29; 
} 

object underground_line:10723 { 
     name R3-12-47-3_ul_11; 
     phases ABCN; 
     from R3-12-47-3_node_133; 
     to R3-12-47-3_node_134; 
     length 80.000; 
     configuration line_configuration:33; 
} 

object underground_line:10736 { 
     name R3-12-47-3_ul_12; 
     phases ACN; 
     from R3-12-47-3_node_153; 
     to R3-12-47-3_node_155; 
     length 215.000; 
     configuration line_configuration:35; 
} 

object underground_line:10747 { 
     name R3-12-47-3_ul_13; 
     phases ACN; 
     from R3-12-47-3_node_164; 
     to R3-12-47-3_node_165; 
     length 311.000; 
     configuration line_configuration:27; 
} 

object underground_line:10762 { 
     name R3-12-47-3_ul_14; 
     phases ACN; 
     from R3-12-47-3_node_177; 
     to R3-12-47-3_node_181; 
     length 89.000; 
     configuration line_configuration:35; 
} 

object underground_line:10772 { 
     name R3-12-47-3_ul_15; 
     phases ACN; 
     from R3-12-47-3_node_189; 
     to R3-12-47-3_node_190; 
     length 461.000; 
     configuration line_configuration:27; 
} 

object underground_line:10804 { 
     name R3-12-47-3_ul_16; 
     phases ABCN; 
     from R3-12-47-3_node_225; 
     to R3-12-47-3_node_226; 
     length 71.000; 
     configuration line_configuration:33; 
} 

object underground_line:10805 { 
     name R3-12-47-3_ul_17; 
     phases CN; 
     from R3-12-47-3_node_226; 
     to R3-12-47-3_node_227; 
     length 267.000; 
     configuration line_configuration:38; 
} 

object underground_line:10806 { 
     name R3-12-47-3_ul_18; 
     phases BN; 
     from R3-12-47-3_node_226; 
     to R3-12-47-3_node_231; 
     length 216.000; 
     configuration line_configuration:39; 
} 

object underground_line:10807 { 
     name R3-12-47-3_ul_19; 
     phases CN; 
     from R3-12-47-3_node_227; 
     to R3-12-47-3_node_229; 
     length 294.000; 
     configuration line_configuration:38; 
} 

object underground_line:10810 { 
     name R3-12-47-3_ul_20; 
     phases CN; 
     from R3-12-47-3_node_229; 
     to R3-12-47-3_node_230; 
     length 357.000; 
     configuration line_configuration:38; 
} 

object underground_line:10811 { 
     name R3-12-47-3_ul_21; 
     phases BN; 
     from R3-12-47-3_node_232; 
     to R3-12-47-3_node_233; 
     length 296.000; 
     configuration line_configuration:41; 
} 

object underground_line:10812 { 
     name R3-12-47-3_ul_22; 
     phases BN; 
     from R3-12-47-3_node_232; 
     to R3-12-47-3_node_239; 
     length 50.000; 
     configuration line_configuration:41; 
} 

object underground_line:10813 { 
     name R3-12-47-3_ul_23; 
     phases BN; 
     from R3-12-47-3_node_233; 
     to R3-12-47-3_node_234; 
     length 214.000; 
     configuration line_configuration:41; 
} 

object underground_line:10814 { 
     name R3-12-47-3_ul_24; 
     phases BN; 
     from R3-12-47-3_node_233; 
     to R3-12-47-3_node_238; 
     length 327.000; 
     configuration line_configuration:41; 
} 

object underground_line:10815 { 
     name R3-12-47-3_ul_25; 
     phases BN; 
     from R3-12-47-3_node_234; 
     to R3-12-47-3_node_235; 
     length 330.000; 
     configuration line_configuration:41; 
} 

object underground_line:10816 { 
     name R3-12-47-3_ul_26; 
     phases BN; 
     from R3-12-47-3_node_235; 
     to R3-12-47-3_node_236; 
     length 350.000; 
     configuration line_configuration:39; 
} 

object underground_line:10817 { 
     name R3-12-47-3_ul_27; 
     phases BN; 
     from R3-12-47-3_node_236; 
     to R3-12-47-3_node_237; 
     length 349.000; 
     configuration line_configuration:39; 
} 

object underground_line:10828 { 
     name R3-12-47-3_ul_28; 
     phases AN; 
     from R3-12-47-3_node_253; 
     to R3-12-47-3_node_254; 
     length 72.000; 
     configuration line_configuration:42; 
} 

object underground_line:10844 { 
     name R3-12-47-3_ul_29; 
     phases CN; 
     from R3-12-47-3_node_268; 
     to R3-12-47-3_node_269; 
     length 257.000; 
     configuration line_configuration:43; 
} 

object underground_line:10862 { 
     name R3-12-47-3_ul_30; 
     phases CN; 
     from R3-12-47-3_node_279; 
     to R3-12-47-3_node_268; 
     length 165.000; 
     configuration line_configuration:38; 
} 

object underground_line:10903 { 
     name R3-12-47-3_ul_31; 
     phases ABCN; 
     from R3-12-47-3_node_320; 
     to R3-12-47-3_node_321; 
     length 69.000; 
     configuration line_configuration:33; 
} 

object underground_line:10909 { 
     name R3-12-47-3_ul_32; 
     phases ABCN; 
     from R3-12-47-3_node_325; 
     to R3-12-47-3_node_328; 
     length 99.000; 
     configuration line_configuration:46; 
} 

object underground_line:10911 { 
     name R3-12-47-3_ul_33; 
     phases BN; 
     from R3-12-47-3_node_326; 
     to R3-12-47-3_node_312; 
     length 123.000; 
     configuration line_configuration:47; 
} 

object underground_line:10941 { 
     name R3-12-47-3_ul_34; 
     phases AN; 
     from R3-12-47-3_node_358; 
     to R3-12-47-3_node_359; 
     length 130.000; 
     configuration line_configuration:42; 
} 

object underground_line:10942 { 
     name R3-12-47-3_ul_35; 
     phases AN; 
     from R3-12-47-3_node_359; 
     to R3-12-47-3_node_360; 
     length 226.000; 
     configuration line_configuration:48; 
} 

object underground_line:10949 { 
     name R3-12-47-3_ul_36; 
     phases AN; 
     from R3-12-47-3_node_365; 
     to R3-12-47-3_node_366; 
     length 314.000; 
     configuration line_configuration:42; 
} 

object underground_line:10950 { 
     name R3-12-47-3_ul_37; 
     phases AN; 
     from R3-12-47-3_node_366; 
     to R3-12-47-3_node_367; 
     length 338.000; 
     configuration line_configuration:48; 
} 

object underground_line:10956 { 
     name R3-12-47-3_ul_38; 
     phases BCN; 
     from R3-12-47-3_node_373; 
     to R3-12-47-3_node_374; 
     length 272.000; 
     configuration line_configuration:50; 
} 

object underground_line:10962 { 
     name R3-12-47-3_ul_39; 
     phases CN; 
     from R3-12-47-3_node_380; 
     to R3-12-47-3_node_381; 
     length 270.000; 
     configuration line_configuration:51; 
} 

object underground_line:10988 { 
     name R3-12-47-3_ul_40; 
     phases ABCN; 
     from R3-12-47-3_node_2; 
     to R3-12-47-3_node_415; 
     length 531.000; 
     configuration line_configuration:29; 
} 

object underground_line:10989 { 
     name R3-12-47-3_ul_41; 
     phases AN; 
     from R3-12-47-3_node_2; 
     to R3-12-47-3_node_1446; 
     length 10.000; 
     configuration line_configuration:42; 
} 

object underground_line:11005 { 
     name R3-12-47-3_ul_42; 
     phases BCN; 
     from R3-12-47-3_node_613; 
     to R3-12-47-3_node_614; 
     length 212.000; 
     configuration line_configuration:52; 
} 

object underground_line:11026 { 
     name R3-12-47-3_ul_43; 
     phases ACN; 
     from R3-12-47-3_node_630; 
     to R3-12-47-3_node_631; 
     length 147.000; 
     configuration line_configuration:35; 
} 

object underground_line:11027 { 
     name R3-12-47-3_ul_44; 
     phases ACN; 
     from R3-12-47-3_node_631; 
     to R3-12-47-3_node_632; 
     length 310.000; 
     configuration line_configuration:27; 
} 

object underground_line:11028 { 
     name R3-12-47-3_ul_45; 
     phases ACN; 
     from R3-12-47-3_node_631; 
     to R3-12-47-3_node_633; 
     length 505.000; 
     configuration line_configuration:27; 
} 

object underground_line:11029 { 
     name R3-12-47-3_ul_46; 
     phases ACN; 
     from R3-12-47-3_node_631; 
     to R3-12-47-3_node_642; 
     length 258.000; 
     configuration line_configuration:35; 
} 

object underground_line:11030 { 
     name R3-12-47-3_ul_47; 
     phases ACN; 
     from R3-12-47-3_node_633; 
     to R3-12-47-3_node_634; 
     length 128.000; 
     configuration line_configuration:27; 
} 

object underground_line:11031 { 
     name R3-12-47-3_ul_48; 
     phases ACN; 
     from R3-12-47-3_node_633; 
     to R3-12-47-3_node_636; 
     length 556.000; 
     configuration line_configuration:27; 
} 

object underground_line:11032 { 
     name R3-12-47-3_ul_49; 
     phases ACN; 
     from R3-12-47-3_node_634; 
     to R3-12-47-3_node_635; 
     length 395.000; 
     configuration line_configuration:27; 
} 

object underground_line:11033 { 
     name R3-12-47-3_ul_50; 
     phases ACN; 
     from R3-12-47-3_node_636; 
     to R3-12-47-3_node_639; 
     length 280.000; 
     configuration line_configuration:27; 
} 

object underground_line:11034 { 
     name R3-12-47-3_ul_51; 
     phases ACN; 
     from R3-12-47-3_node_636; 
     to R3-12-47-3_node_640; 
     length 153.000; 
     configuration line_configuration:27; 
} 

object underground_line:11035 { 
     name R3-12-47-3_ul_52; 
     phases ACN; 
     from R3-12-47-3_node_636; 
     to R3-12-47-3_node_641; 
     length 472.000; 
     configuration line_configuration:27; 
} 

object underground_line:11075 { 
     name R3-12-47-3_ul_53; 
     phases ABCN; 
     from R3-12-47-3_node_460; 
     to R3-12-47-3_node_461; 
     length 405.000; 
     configuration line_configuration:46; 
} 

object underground_line:11076 { 
     name R3-12-47-3_ul_54; 
     phases AN; 
     from R3-12-47-3_node_461; 
     to R3-12-47-3_node_462; 
     length 330.000; 
     configuration line_configuration:42; 
} 

object underground_line:11077 { 
     name R3-12-47-3_ul_55; 
     phases ABCN; 
     from R3-12-47-3_node_461; 
     to R3-12-47-3_node_464; 
     length 548.000; 
     configuration line_configuration:46; 
} 

object underground_line:11078 { 
     name R3-12-47-3_ul_56; 
     phases BN; 
     from R3-12-47-3_node_461; 
     to R3-12-47-3_node_476; 
     length 222.000; 
     configuration line_configuration:39; 
} 

object underground_line:11080 { 
     name R3-12-47-3_ul_57; 
     phases AN; 
     from R3-12-47-3_node_464; 
     to R3-12-47-3_node_465; 
     length 262.000; 
     configuration line_configuration:42; 
} 

object underground_line:11081 { 
     name R3-12-47-3_ul_58; 
     phases ABCN; 
     from R3-12-47-3_node_464; 
     to R3-12-47-3_node_466; 
     length 542.000; 
     configuration line_configuration:46; 
} 

object underground_line:11082 { 
     name R3-12-47-3_ul_59; 
     phases AN; 
     from R3-12-47-3_node_464; 
     to R3-12-47-3_node_475; 
     length 516.000; 
     configuration line_configuration:42; 
} 

object underground_line:11083 { 
     name R3-12-47-3_ul_60; 
     phases ABCN; 
     from R3-12-47-3_node_466; 
     to R3-12-47-3_node_467; 
     length 606.000; 
     configuration line_configuration:46; 
} 

object underground_line:11084 { 
     name R3-12-47-3_ul_61; 
     phases CN; 
     from R3-12-47-3_node_466; 
     to R3-12-47-3_node_472; 
     length 350.000; 
     configuration line_configuration:38; 
} 

object underground_line:11085 { 
     name R3-12-47-3_ul_62; 
     phases ABCN; 
     from R3-12-47-3_node_467; 
     to R3-12-47-3_node_468; 
     length 451.000; 
     configuration line_configuration:46; 
} 

object underground_line:11086 { 
     name R3-12-47-3_ul_63; 
     phases BN; 
     from R3-12-47-3_node_467; 
     to R3-12-47-3_node_469; 
     length 167.000; 
     configuration line_configuration:39; 
} 

object underground_line:11087 { 
     name R3-12-47-3_ul_64; 
     phases ABCN; 
     from R3-12-47-3_node_467; 
     to R3-12-47-3_node_470; 
     length 225.000; 
     configuration line_configuration:46; 
} 

object underground_line:11088 { 
     name R3-12-47-3_ul_65; 
     phases ABCN; 
     from R3-12-47-3_node_470; 
     to R3-12-47-3_node_471; 
     length 454.000; 
     configuration line_configuration:46; 
} 

object underground_line:11089 { 
     name R3-12-47-3_ul_66; 
     phases CN; 
     from R3-12-47-3_node_472; 
     to R3-12-47-3_node_473; 
     length 389.000; 
     configuration line_configuration:38; 
} 

object underground_line:11092 { 
     name R3-12-47-3_ul_67; 
     phases BN; 
     from R3-12-47-3_node_476; 
     to R3-12-47-3_node_477; 
     length 288.000; 
     configuration line_configuration:39; 
} 

object underground_line:11102 { 
     name R3-12-47-3_ul_68; 
     phases ACN; 
     from R3-12-47-3_node_487; 
     to R3-12-47-3_node_488; 
     length 139.000; 
     configuration line_configuration:27; 
} 

object underground_line:11113 { 
     name R3-12-47-3_ul_69; 
     phases ACN; 
     from R3-12-47-3_node_496; 
     to R3-12-47-3_node_497; 
     length 323.000; 
     configuration line_configuration:27; 
} 

object underground_line:11130 { 
     name R3-12-47-3_ul_70; 
     phases ABN; 
     from R3-12-47-3_node_514; 
     to R3-12-47-3_node_515; 
     length 458.000; 
     configuration line_configuration:53; 
} 

object underground_line:11131 { 
     name R3-12-47-3_ul_71; 
     phases ABN; 
     from R3-12-47-3_node_515; 
     to R3-12-47-3_node_516; 
     length 176.000; 
     configuration line_configuration:53; 
} 

object underground_line:11174 { 
     name R3-12-47-3_ul_72; 
     phases ABN; 
     from R3-12-47-3_node_555; 
     to R3-12-47-3_node_556; 
     length 484.000; 
     configuration line_configuration:53; 
} 

object underground_line:11175 { 
     name R3-12-47-3_ul_73; 
     phases ABN; 
     from R3-12-47-3_node_556; 
     to R3-12-47-3_node_557; 
     length 385.000; 
     configuration line_configuration:53; 
} 

object underground_line:11176 { 
     name R3-12-47-3_ul_74; 
     phases ABN; 
     from R3-12-47-3_node_556; 
     to R3-12-47-3_node_558; 
     length 659.000; 
     configuration line_configuration:53; 
} 

object underground_line:11177 { 
     name R3-12-47-3_ul_75; 
     phases ABN; 
     from R3-12-47-3_node_556; 
     to R3-12-47-3_node_563; 
     length 74.000; 
     configuration line_configuration:53; 
} 

object underground_line:11178 { 
     name R3-12-47-3_ul_76; 
     phases ABN; 
     from R3-12-47-3_node_558; 
     to R3-12-47-3_node_560; 
     length 114.000; 
     configuration line_configuration:53; 
} 

object underground_line:11179 { 
     name R3-12-47-3_ul_77; 
     phases ABN; 
     from R3-12-47-3_node_558; 
     to R3-12-47-3_node_561; 
     length 255.000; 
     configuration line_configuration:53; 
} 

object underground_line:11180 { 
     name R3-12-47-3_ul_78; 
     phases ABN; 
     from R3-12-47-3_node_558; 
     to R3-12-47-3_node_562; 
     length 239.000; 
     configuration line_configuration:53; 
} 

object underground_line:11189 { 
     name R3-12-47-3_ul_79; 
     phases ABN; 
     from R3-12-47-3_node_570; 
     to R3-12-47-3_node_572; 
     length 258.000; 
     configuration line_configuration:53; 
} 

object underground_line:11191 { 
     name R3-12-47-3_ul_80; 
     phases ABN; 
     from R3-12-47-3_node_572; 
     to R3-12-47-3_node_573; 
     length 231.000; 
     configuration line_configuration:53; 
} 

object underground_line:11201 { 
     name R3-12-47-3_ul_81; 
     phases ABCN; 
     from R3-12-47-3_node_415; 
     to R3-12-47-3_node_582; 
     length 95.000; 
     configuration line_configuration:29; 
} 

object underground_line:11214 { 
     name R3-12-47-3_ul_82; 
     phases ABN; 
     from R3-12-47-3_node_598; 
     to R3-12-47-3_node_600; 
     length 123.000; 
     configuration line_configuration:54; 
} 

object underground_line:11217 { 
     name R3-12-47-3_ul_83; 
     phases ABN; 
     from R3-12-47-3_node_600; 
     to R3-12-47-3_node_601; 
     length 10.000; 
     configuration line_configuration:54; 
} 

object underground_line:11222 { 
     name R3-12-47-3_ul_84; 
     phases ACN; 
     from R3-12-47-3_node_645; 
     to R3-12-47-3_node_646; 
     length 418.000; 
     configuration line_configuration:27; 
} 

object underground_line:11223 { 
     name R3-12-47-3_ul_85; 
     phases ACN; 
     from R3-12-47-3_node_646; 
     to R3-12-47-3_node_647; 
     length 264.000; 
     configuration line_configuration:27; 
} 

object underground_line:11283 { 
     name R3-12-47-3_ul_86; 
     phases BN; 
     from R3-12-47-3_node_705; 
     to R3-12-47-3_node_706; 
     length 432.000; 
     configuration line_configuration:39; 
} 

object underground_line:11284 { 
     name R3-12-47-3_ul_87; 
     phases BN; 
     from R3-12-47-3_node_706; 
     to R3-12-47-3_node_707; 
     length 346.000; 
     configuration line_configuration:39; 
} 

object underground_line:11339 { 
     name R3-12-47-3_ul_88; 
     phases ACN; 
     from R3-12-47-3_node_763; 
     to R3-12-47-3_node_764; 
     length 138.000; 
     configuration line_configuration:27; 
} 

object underground_line:11341 { 
     name R3-12-47-3_ul_89; 
     phases ACN; 
     from R3-12-47-3_node_767; 
     to R3-12-47-3_node_768; 
     length 372.000; 
     configuration line_configuration:35; 
} 

object underground_line:11342 { 
     name R3-12-47-3_ul_90; 
     phases ACN; 
     from R3-12-47-3_node_768; 
     to R3-12-47-3_node_769; 
     length 240.000; 
     configuration line_configuration:27; 
} 

object underground_line:11360 { 
     name R3-12-47-3_ul_91; 
     phases ACN; 
     from R3-12-47-3_node_784; 
     to R3-12-47-3_node_785; 
     length 268.000; 
     configuration line_configuration:27; 
} 

object underground_line:11363 { 
     name R3-12-47-3_ul_92; 
     phases ACN; 
     from R3-12-47-3_node_788; 
     to R3-12-47-3_node_789; 
     length 231.000; 
     configuration line_configuration:35; 
} 

object underground_line:11364 { 
     name R3-12-47-3_ul_93; 
     phases BCN; 
     from R3-12-47-3_node_1220; 
     to R3-12-47-3_node_1222; 
     length 264.000; 
     configuration line_configuration:52; 
} 

object underground_line:11376 { 
     name R3-12-47-3_ul_94; 
     phases BCN; 
     from R3-12-47-3_node_1233; 
     to R3-12-47-3_node_1235; 
     length 432.000; 
     configuration line_configuration:52; 
} 

object underground_line:11378 { 
     name R3-12-47-3_ul_95; 
     phases AN; 
     from R3-12-47-3_node_1452; 
     to R3-12-47-3_node_1455; 
     length 116.000; 
     configuration line_configuration:42; 
} 

object underground_line:11379 { 
     name R3-12-47-3_ul_96; 
     phases AN; 
     from R3-12-47-3_node_1452; 
     to R3-12-47-3_node_1457; 
     length 116.000; 
     configuration line_configuration:42; 
} 

object underground_line:11380 { 
     name R3-12-47-3_ul_97; 
     phases AN; 
     from R3-12-47-3_node_1453; 
     to R3-12-47-3_node_1454; 
     length 108.000; 
     configuration line_configuration:48; 
} 

object underground_line:11381 { 
     name R3-12-47-3_ul_98; 
     phases AN; 
     from R3-12-47-3_node_1455; 
     to R3-12-47-3_node_1456; 
     length 268.000; 
     configuration line_configuration:42; 
} 

object underground_line:11382 { 
     name R3-12-47-3_ul_99; 
     phases AN; 
     from R3-12-47-3_node_1457; 
     to R3-12-47-3_node_1458; 
     length 63.000; 
     configuration line_configuration:42; 
} 

object underground_line:11383 { 
     name R3-12-47-3_ul_100; 
     phases AN; 
     from R3-12-47-3_node_1458; 
     to R3-12-47-3_node_1459; 
     length 143.000; 
     configuration line_configuration:58; 
} 

object underground_line:11386 { 
     name R3-12-47-3_ul_101; 
     phases ACN; 
     from R3-12-47-3_node_793; 
     to R3-12-47-3_node_794; 
     length 210.000; 
     configuration line_configuration:27; 
} 

object underground_line:11387 { 
     name R3-12-47-3_ul_102; 
     phases ACN; 
     from R3-12-47-3_node_794; 
     to R3-12-47-3_node_795; 
     length 348.000; 
     configuration line_configuration:27; 
} 

object underground_line:11398 { 
     name R3-12-47-3_ul_103; 
     phases BN; 
     from R3-12-47-3_node_808; 
     to R3-12-47-3_node_798; 
     length 348.000; 
     configuration line_configuration:39; 
} 

object underground_line:11400 { 
     name R3-12-47-3_ul_104; 
     phases AN; 
     from R3-12-47-3_node_812; 
     to R3-12-47-3_node_813; 
     length 109.000; 
     configuration line_configuration:48; 
} 

object underground_line:11401 { 
     name R3-12-47-3_ul_105; 
     phases AN; 
     from R3-12-47-3_node_813; 
     to R3-12-47-3_node_814; 
     length 259.000; 
     configuration line_configuration:48; 
} 

object underground_line:11402 { 
     name R3-12-47-3_ul_106; 
     phases AN; 
     from R3-12-47-3_node_813; 
     to R3-12-47-3_node_815; 
     length 108.000; 
     configuration line_configuration:42; 
} 

object underground_line:11407 { 
     name R3-12-47-3_ul_107; 
     phases ACN; 
     from R3-12-47-3_node_821; 
     to R3-12-47-3_node_823; 
     length 166.000; 
     configuration line_configuration:27; 
} 

object underground_line:11408 { 
     name R3-12-47-3_ul_108; 
     phases ACN; 
     from R3-12-47-3_node_823; 
     to R3-12-47-3_node_824; 
     length 470.000; 
     configuration line_configuration:27; 
} 

object underground_line:11415 { 
     name R3-12-47-3_ul_109; 
     phases ACN; 
     from R3-12-47-3_node_830; 
     to R3-12-47-3_node_831; 
     length 321.000; 
     configuration line_configuration:27; 
} 

object underground_line:11416 { 
     name R3-12-47-3_ul_110; 
     phases ACN; 
     from R3-12-47-3_node_831; 
     to R3-12-47-3_node_832; 
     length 562.000; 
     configuration line_configuration:27; 
} 

object underground_line:11421 { 
     name R3-12-47-3_ul_111; 
     phases ACN; 
     from R3-12-47-3_node_838; 
     to R3-12-47-3_node_839; 
     length 264.000; 
     configuration line_configuration:35; 
} 

object underground_line:11422 { 
     name R3-12-47-3_ul_112; 
     phases ACN; 
     from R3-12-47-3_node_839; 
     to R3-12-47-3_node_840; 
     length 189.000; 
     configuration line_configuration:27; 
} 

object underground_line:11423 { 
     name R3-12-47-3_ul_113; 
     phases ACN; 
     from R3-12-47-3_node_839; 
     to R3-12-47-3_node_842; 
     length 409.000; 
     configuration line_configuration:35; 
} 

object underground_line:11424 { 
     name R3-12-47-3_ul_114; 
     phases ACN; 
     from R3-12-47-3_node_840; 
     to R3-12-47-3_node_841; 
     length 334.000; 
     configuration line_configuration:27; 
} 

object underground_line:11442 { 
     name R3-12-47-3_ul_115; 
     phases ACN; 
     from R3-12-47-3_node_860; 
     to R3-12-47-3_node_861; 
     length 463.000; 
     configuration line_configuration:27; 
} 

object underground_line:11443 { 
     name R3-12-47-3_ul_116; 
     phases ACN; 
     from R3-12-47-3_node_861; 
     to R3-12-47-3_node_862; 
     length 272.000; 
     configuration line_configuration:35; 
} 

object underground_line:11449 { 
     name R3-12-47-3_ul_117; 
     phases ABN; 
     from R3-12-47-3_node_868; 
     to R3-12-47-3_node_869; 
     length 302.000; 
     configuration line_configuration:53; 
} 

object underground_line:11460 { 
     name R3-12-47-3_ul_118; 
     phases ABN; 
     from R3-12-47-3_node_881; 
     to R3-12-47-3_node_882; 
     length 574.000; 
     configuration line_configuration:53; 
} 

object underground_line:11472 { 
     name R3-12-47-3_ul_119; 
     phases ABN; 
     from R3-12-47-3_node_896; 
     to R3-12-47-3_node_897; 
     length 317.000; 
     configuration line_configuration:53; 
} 

object underground_line:11478 { 
     name R3-12-47-3_ul_120; 
     phases ABN; 
     from R3-12-47-3_node_904; 
     to R3-12-47-3_node_905; 
     length 646.000; 
     configuration line_configuration:53; 
} 

object underground_line:11479 { 
     name R3-12-47-3_ul_121; 
     phases ABN; 
     from R3-12-47-3_node_905; 
     to R3-12-47-3_node_906; 
     length 317.000; 
     configuration line_configuration:53; 
} 

object underground_line:11505 { 
     name R3-12-47-3_ul_122; 
     phases BCN; 
     from R3-12-47-3_node_931; 
     to R3-12-47-3_node_932; 
     length 455.000; 
     configuration line_configuration:52; 
} 

object underground_line:11506 { 
     name R3-12-47-3_ul_123; 
     phases BCN; 
     from R3-12-47-3_node_932; 
     to R3-12-47-3_node_933; 
     length 540.000; 
     configuration line_configuration:52; 
} 

object underground_line:11519 { 
     name R3-12-47-3_ul_124; 
     phases BCN; 
     from R3-12-47-3_node_946; 
     to R3-12-47-3_node_947; 
     length 328.000; 
     configuration line_configuration:50; 
} 

object underground_line:11523 { 
     name R3-12-47-3_ul_125; 
     phases BCN; 
     from R3-12-47-3_node_950; 
     to R3-12-47-3_node_951; 
     length 80.000; 
     configuration line_configuration:52; 
} 

object underground_line:11524 { 
     name R3-12-47-3_ul_126; 
     phases BCN; 
     from R3-12-47-3_node_951; 
     to R3-12-47-3_node_952; 
     length 524.000; 
     configuration line_configuration:52; 
} 

object underground_line:11531 { 
     name R3-12-47-3_ul_127; 
     phases BCN; 
     from R3-12-47-3_node_959; 
     to R3-12-47-3_node_960; 
     length 211.000; 
     configuration line_configuration:52; 
} 

object underground_line:11538 { 
     name R3-12-47-3_ul_128; 
     phases ACN; 
     from R3-12-47-3_node_972; 
     to R3-12-47-3_node_974; 
     length 210.000; 
     configuration line_configuration:27; 
} 

object underground_line:11540 { 
     name R3-12-47-3_ul_129; 
     phases ACN; 
     from R3-12-47-3_node_974; 
     to R3-12-47-3_node_975; 
     length 175.000; 
     configuration line_configuration:27; 
} 

object underground_line:11546 { 
     name R3-12-47-3_ul_130; 
     phases BCN; 
     from R3-12-47-3_node_981; 
     to R3-12-47-3_node_982; 
     length 384.000; 
     configuration line_configuration:52; 
} 

object underground_line:11602 { 
     name R3-12-47-3_ul_131; 
     phases ABN; 
     from R3-12-47-3_node_1048; 
     to R3-12-47-3_node_1053; 
     length 544.000; 
     configuration line_configuration:53; 
} 

object underground_line:11603 { 
     name R3-12-47-3_ul_132; 
     phases ABN; 
     from R3-12-47-3_node_1050; 
     to R3-12-47-3_node_1051; 
     length 301.000; 
     configuration line_configuration:54; 
} 

object underground_line:11604 { 
     name R3-12-47-3_ul_133; 
     phases ABN; 
     from R3-12-47-3_node_1051; 
     to R3-12-47-3_node_1052; 
     length 688.000; 
     configuration line_configuration:53; 
} 

object underground_line:11618 { 
     name R3-12-47-3_ul_134; 
     phases BCN; 
     from R3-12-47-3_node_1066; 
     to R3-12-47-3_node_1067; 
     length 716.000; 
     configuration line_configuration:52; 
} 

object underground_line:11619 { 
     name R3-12-47-3_ul_135; 
     phases BCN; 
     from R3-12-47-3_node_1067; 
     to R3-12-47-3_node_1068; 
     length 327.000; 
     configuration line_configuration:52; 
} 

object underground_line:11620 { 
     name R3-12-47-3_ul_136; 
     phases BCN; 
     from R3-12-47-3_node_1068; 
     to R3-12-47-3_node_1069; 
     length 314.000; 
     configuration line_configuration:52; 
} 

object underground_line:11636 { 
     name R3-12-47-3_ul_137; 
     phases ABCN; 
     from R3-12-47-3_node_1086; 
     to R3-12-47-3_node_1087; 
     length 98.000; 
     configuration line_configuration:33; 
} 

object underground_line:11637 { 
     name R3-12-47-3_ul_138; 
     phases AN; 
     from R3-12-47-3_node_1087; 
     to R3-12-47-3_node_1088; 
     length 43.000; 
     configuration line_configuration:48; 
} 

object underground_line:11638 { 
     name R3-12-47-3_ul_139; 
     phases ABCN; 
     from R3-12-47-3_node_1087; 
     to R3-12-47-3_node_1089; 
     length 656.000; 
     configuration line_configuration:33; 
} 

object underground_line:11639 { 
     name R3-12-47-3_ul_140; 
     phases BN; 
     from R3-12-47-3_node_1087; 
     to R3-12-47-3_node_1193; 
     length 469.000; 
     configuration line_configuration:41; 
} 

object underground_line:11640 { 
     name R3-12-47-3_ul_141; 
     phases ABCN; 
     from R3-12-47-3_node_1089; 
     to R3-12-47-3_node_1090; 
     length 451.000; 
     configuration line_configuration:33; 
} 

object underground_line:11641 { 
     name R3-12-47-3_ul_142; 
     phases CN; 
     from R3-12-47-3_node_1089; 
     to R3-12-47-3_node_1167; 
     length 130.000; 
     configuration line_configuration:51; 
} 

object underground_line:11642 { 
     name R3-12-47-3_ul_143; 
     phases AN; 
     from R3-12-47-3_node_1090; 
     to R3-12-47-3_node_1091; 
     length 503.000; 
     configuration line_configuration:42; 
} 

object underground_line:11643 { 
     name R3-12-47-3_ul_144; 
     phases BN; 
     from R3-12-47-3_node_1090; 
     to R3-12-47-3_node_1093; 
     length 197.000; 
     configuration line_configuration:39; 
} 

object underground_line:11644 { 
     name R3-12-47-3_ul_145; 
     phases ABCN; 
     from R3-12-47-3_node_1090; 
     to R3-12-47-3_node_1094; 
     length 515.000; 
     configuration line_configuration:46; 
} 

object underground_line:11645 { 
     name R3-12-47-3_ul_146; 
     phases BN; 
     from R3-12-47-3_node_1090; 
     to R3-12-47-3_node_1162; 
     length 72.000; 
     configuration line_configuration:39; 
} 

object underground_line:11646 { 
     name R3-12-47-3_ul_147; 
     phases AN; 
     from R3-12-47-3_node_1091; 
     to R3-12-47-3_node_1092; 
     length 650.000; 
     configuration line_configuration:48; 
} 

object underground_line:11647 { 
     name R3-12-47-3_ul_148; 
     phases ABCN; 
     from R3-12-47-3_node_1094; 
     to R3-12-47-3_node_1095; 
     length 386.000; 
     configuration line_configuration:46; 
} 

object underground_line:11648 { 
     name R3-12-47-3_ul_149; 
     phases BN; 
     from R3-12-47-3_node_1094; 
     to R3-12-47-3_node_1139; 
     length 196.000; 
     configuration line_configuration:47; 
} 

object underground_line:11649 { 
     name R3-12-47-3_ul_150; 
     phases CN; 
     from R3-12-47-3_node_1094; 
     to R3-12-47-3_node_1150; 
     length 143.000; 
     configuration line_configuration:51; 
} 

object underground_line:11650 { 
     name R3-12-47-3_ul_151; 
     phases CN; 
     from R3-12-47-3_node_1095; 
     to R3-12-47-3_node_1097; 
     length 57.000; 
     configuration line_configuration:38; 
} 

object underground_line:11651 { 
     name R3-12-47-3_ul_152; 
     phases BN; 
     from R3-12-47-3_node_1095; 
     to R3-12-47-3_node_1102; 
     length 154.000; 
     configuration line_configuration:39; 
} 

object underground_line:11652 { 
     name R3-12-47-3_ul_153; 
     phases CN; 
     from R3-12-47-3_node_1095; 
     to R3-12-47-3_node_1103; 
     length 274.000; 
     configuration line_configuration:43; 
} 

object underground_line:11653 { 
     name R3-12-47-3_ul_154; 
     phases ABCN; 
     from R3-12-47-3_node_1095; 
     to R3-12-47-3_node_1104; 
     length 397.000; 
     configuration line_configuration:33; 
} 

object underground_line:11657 { 
     name R3-12-47-3_ul_155; 
     phases BN; 
     from R3-12-47-3_node_1104; 
     to R3-12-47-3_node_1105; 
     length 105.000; 
     configuration line_configuration:39; 
} 

object underground_line:11658 { 
     name R3-12-47-3_ul_156; 
     phases ABCN; 
     from R3-12-47-3_node_1104; 
     to R3-12-47-3_node_1106; 
     length 310.000; 
     configuration line_configuration:33; 
} 

object underground_line:11659 { 
     name R3-12-47-3_ul_157; 
     phases CN; 
     from R3-12-47-3_node_1106; 
     to R3-12-47-3_node_1107; 
     length 432.000; 
     configuration line_configuration:38; 
} 

object underground_line:11660 { 
     name R3-12-47-3_ul_158; 
     phases BN; 
     from R3-12-47-3_node_1106; 
     to R3-12-47-3_node_1109; 
     length 482.000; 
     configuration line_configuration:39; 
} 

object underground_line:11661 { 
     name R3-12-47-3_ul_159; 
     phases AN; 
     from R3-12-47-3_node_1106; 
     to R3-12-47-3_node_1117; 
     length 524.000; 
     configuration line_configuration:42; 
} 

object underground_line:11662 { 
     name R3-12-47-3_ul_160; 
     phases CN; 
     from R3-12-47-3_node_1106; 
     to R3-12-47-3_node_1127; 
     length 134.000; 
     configuration line_configuration:38; 
} 

object underground_line:11663 { 
     name R3-12-47-3_ul_161; 
     phases CN; 
     from R3-12-47-3_node_1107; 
     to R3-12-47-3_node_1108; 
     length 56.000; 
     configuration line_configuration:38; 
} 

object underground_line:11664 { 
     name R3-12-47-3_ul_162; 
     phases BN; 
     from R3-12-47-3_node_1109; 
     to R3-12-47-3_node_1110; 
     length 266.000; 
     configuration line_configuration:39; 
} 

object underground_line:11665 { 
     name R3-12-47-3_ul_163; 
     phases BN; 
     from R3-12-47-3_node_1109; 
     to R3-12-47-3_node_1112; 
     length 440.000; 
     configuration line_configuration:39; 
} 

object underground_line:11672 { 
     name R3-12-47-3_ul_164; 
     phases AN; 
     from R3-12-47-3_node_1117; 
     to R3-12-47-3_node_1118; 
     length 188.000; 
     configuration line_configuration:42; 
} 

object underground_line:11673 { 
     name R3-12-47-3_ul_165; 
     phases AN; 
     from R3-12-47-3_node_1117; 
     to R3-12-47-3_node_1119; 
     length 547.000; 
     configuration line_configuration:48; 
} 

object underground_line:11674 { 
     name R3-12-47-3_ul_166; 
     phases AN; 
     from R3-12-47-3_node_1119; 
     to R3-12-47-3_node_1120; 
     length 239.000; 
     configuration line_configuration:42; 
} 

object underground_line:11675 { 
     name R3-12-47-3_ul_167; 
     phases AN; 
     from R3-12-47-3_node_1120; 
     to R3-12-47-3_node_1121; 
     length 69.000; 
     configuration line_configuration:48; 
} 

object underground_line:11676 { 
     name R3-12-47-3_ul_168; 
     phases AN; 
     from R3-12-47-3_node_1120; 
     to R3-12-47-3_node_1122; 
     length 180.000; 
     configuration line_configuration:42; 
} 

object underground_line:11677 { 
     name R3-12-47-3_ul_169; 
     phases AN; 
     from R3-12-47-3_node_1122; 
     to R3-12-47-3_node_1123; 
     length 111.000; 
     configuration line_configuration:42; 
} 

object underground_line:11678 { 
     name R3-12-47-3_ul_170; 
     phases AN; 
     from R3-12-47-3_node_1123; 
     to R3-12-47-3_node_1124; 
     length 317.000; 
     configuration line_configuration:42; 
} 

object underground_line:11679 { 
     name R3-12-47-3_ul_171; 
     phases AN; 
     from R3-12-47-3_node_1124; 
     to R3-12-47-3_node_1125; 
     length 257.000; 
     configuration line_configuration:42; 
} 

object underground_line:11684 { 
     name R3-12-47-3_ul_172; 
     phases ABN; 
     from R3-12-47-3_node_1130; 
     to R3-12-47-3_node_1131; 
     length 279.000; 
     configuration line_configuration:54; 
} 

object underground_line:11687 { 
     name R3-12-47-3_ul_173; 
     phases ABN; 
     from R3-12-47-3_node_1134; 
     to R3-12-47-3_node_1135; 
     length 325.000; 
     configuration line_configuration:53; 
} 

object underground_line:11688 { 
     name R3-12-47-3_ul_174; 
     phases ABN; 
     from R3-12-47-3_node_1135; 
     to R3-12-47-3_node_1136; 
     length 10.000; 
     configuration line_configuration:53; 
} 

object underground_line:11689 { 
     name R3-12-47-3_ul_175; 
     phases ABN; 
     from R3-12-47-3_node_1135; 
     to R3-12-47-3_node_1137; 
     length 504.000; 
     configuration line_configuration:53; 
} 

object underground_line:11709 { 
     name R3-12-47-3_ul_176; 
     phases ABN; 
     from R3-12-47-3_node_1157; 
     to R3-12-47-3_node_1158; 
     length 271.000; 
     configuration line_configuration:53; 
} 

object underground_line:11712 { 
     name R3-12-47-3_ul_177; 
     phases ABN; 
     from R3-12-47-3_node_1164; 
     to R3-12-47-3_node_1165; 
     length 399.000; 
     configuration line_configuration:53; 
} 

object underground_line:11713 { 
     name R3-12-47-3_ul_178; 
     phases CN; 
     from R3-12-47-3_node_1168; 
     to R3-12-47-3_node_1169; 
     length 57.000; 
     configuration line_configuration:51; 
} 

object underground_line:11714 { 
     name R3-12-47-3_ul_179; 
     phases CN; 
     from R3-12-47-3_node_1168; 
     to R3-12-47-3_node_1191; 
     length 130.000; 
     configuration line_configuration:51; 
} 

object underground_line:11715 { 
     name R3-12-47-3_ul_180; 
     phases CN; 
     from R3-12-47-3_node_1169; 
     to R3-12-47-3_node_1170; 
     length 230.000; 
     configuration line_configuration:51; 
} 

object underground_line:11716 { 
     name R3-12-47-3_ul_181; 
     phases CN; 
     from R3-12-47-3_node_1170; 
     to R3-12-47-3_node_1171; 
     length 244.000; 
     configuration line_configuration:43; 
} 

object underground_line:11717 { 
     name R3-12-47-3_ul_182; 
     phases CN; 
     from R3-12-47-3_node_1171; 
     to R3-12-47-3_node_1172; 
     length 10.000; 
     configuration line_configuration:38; 
} 

object underground_line:11718 { 
     name R3-12-47-3_ul_183; 
     phases CN; 
     from R3-12-47-3_node_1171; 
     to R3-12-47-3_node_1187; 
     length 259.000; 
     configuration line_configuration:38; 
} 

object underground_line:11719 { 
     name R3-12-47-3_ul_184; 
     phases CN; 
     from R3-12-47-3_node_1171; 
     to R3-12-47-3_node_1188; 
     length 560; 
     configuration line_configuration:38; 
} 

object underground_line:11720 { 
     name R3-12-47-3_ul_185; 
     phases CN; 
     from R3-12-47-3_node_1172; 
     to R3-12-47-3_node_1173; 
     length 134.000; 
     configuration line_configuration:38; 
} 

object underground_line:11721 { 
     name R3-12-47-3_ul_186; 
     phases CN; 
     from R3-12-47-3_node_1172; 
     to R3-12-47-3_node_1176; 
     length 602.000; 
     configuration line_configuration:38; 
} 

object underground_line:11724 { 
     name R3-12-47-3_ul_187; 
     phases CN; 
     from R3-12-47-3_node_1176; 
     to R3-12-47-3_node_1177; 
     length 154.000; 
     configuration line_configuration:38; 
} 

object underground_line:11725 { 
     name R3-12-47-3_ul_188; 
     phases CN; 
     from R3-12-47-3_node_1176; 
     to R3-12-47-3_node_1179; 
     length 99.000; 
     configuration line_configuration:38; 
} 

object underground_line:11726 { 
     name R3-12-47-3_ul_189; 
     phases CN; 
     from R3-12-47-3_node_1176; 
     to R3-12-47-3_node_1180; 
     length 244.000; 
     configuration line_configuration:43; 
} 

object underground_line:11727 { 
     name R3-12-47-3_ul_190; 
     phases CN; 
     from R3-12-47-3_node_1177; 
     to R3-12-47-3_node_1178; 
     length 180.000; 
     configuration line_configuration:38; 
} 

object underground_line:11728 { 
     name R3-12-47-3_ul_191; 
     phases CN; 
     from R3-12-47-3_node_1180; 
     to R3-12-47-3_node_1181; 
     length 64.000; 
     configuration line_configuration:38; 
} 

object underground_line:11729 { 
     name R3-12-47-3_ul_192; 
     phases CN; 
     from R3-12-47-3_node_1180; 
     to R3-12-47-3_node_1182; 
     length 54.000; 
     configuration line_configuration:38; 
} 

object underground_line:11730 { 
     name R3-12-47-3_ul_193; 
     phases CN; 
     from R3-12-47-3_node_1182; 
     to R3-12-47-3_node_1183; 
     length 121.000; 
     configuration line_configuration:38; 
} 

object underground_line:11731 { 
     name R3-12-47-3_ul_194; 
     phases CN; 
     from R3-12-47-3_node_1182; 
     to R3-12-47-3_node_1184; 
     length 234.000; 
     configuration line_configuration:38; 
} 

object underground_line:11732 { 
     name R3-12-47-3_ul_195; 
     phases CN; 
     from R3-12-47-3_node_1184; 
     to R3-12-47-3_node_1185; 
     length 49.000; 
     configuration line_configuration:38; 
} 

object underground_line:11734 { 
     name R3-12-47-3_ul_196; 
     phases CN; 
     from R3-12-47-3_node_1188; 
     to R3-12-47-3_node_1189; 
     length 45.000; 
     configuration line_configuration:38; 
} 

object underground_line:11735 { 
     name R3-12-47-3_ul_197; 
     phases CN; 
     from R3-12-47-3_node_1188; 
     to R3-12-47-3_node_1190; 
     length 189.000; 
     configuration line_configuration:38; 
} 

object underground_line:11736 { 
     name R3-12-47-3_ul_198; 
     phases CN; 
     from R3-12-47-3_node_1191; 
     to R3-12-47-3_node_1192; 
     length 84.000; 
     configuration line_configuration:43; 
} 

object underground_line:11737 { 
     name R3-12-47-3_ul_199; 
     phases BN; 
     from R3-12-47-3_node_1193; 
     to R3-12-47-3_node_1194; 
     length 53.000; 
     configuration line_configuration:39; 
} 

object underground_line:11738 { 
     name R3-12-47-3_ul_200; 
     phases BN; 
     from R3-12-47-3_node_1193; 
     to R3-12-47-3_node_1195; 
     length 251.000; 
     configuration line_configuration:41; 
} 

object underground_line:11739 { 
     name R3-12-47-3_ul_201; 
     phases BN; 
     from R3-12-47-3_node_1195; 
     to R3-12-47-3_node_1196; 
     length 345.000; 
     configuration line_configuration:41; 
} 

object underground_line:11740 { 
     name R3-12-47-3_ul_202; 
     phases BN; 
     from R3-12-47-3_node_1196; 
     to R3-12-47-3_node_1198; 
     length 310.000; 
     configuration line_configuration:39; 
} 

object underground_line:11759 { 
     name R3-12-47-3_ul_203; 
     phases BCN; 
     from R3-12-47-3_node_1218; 
     to R3-12-47-3_node_1219; 
     length 160; 
     configuration line_configuration:52; 
} 

object underground_line:11760 { 
     name R3-12-47-3_ul_204; 
     phases BCN; 
     from R3-12-47-3_node_1219; 
     to R3-12-47-3_node_1220; 
     length 505.000; 
     configuration line_configuration:52; 
} 

object underground_line:11795 { 
     name R3-12-47-3_ul_205; 
     phases BCN; 
     from R3-12-47-3_node_1267; 
     to R3-12-47-3_node_1268; 
     length 373.000; 
     configuration line_configuration:50; 
} 

object underground_line:11811 { 
     name R3-12-47-3_ul_206; 
     phases BCN; 
     from R3-12-47-3_node_1282; 
     to R3-12-47-3_node_1289; 
     length 100.000; 
     configuration line_configuration:52; 
} 

object underground_line:11812 { 
     name R3-12-47-3_ul_207; 
     phases BCN; 
     from R3-12-47-3_node_1285; 
     to R3-12-47-3_node_1286; 
     length 311.000; 
     configuration line_configuration:52; 
} 

object underground_line:11813 { 
     name R3-12-47-3_ul_208; 
     phases BCN; 
     from R3-12-47-3_node_1286; 
     to R3-12-47-3_node_1287; 
     length 442.000; 
     configuration line_configuration:52; 
} 

object underground_line:11814 { 
     name R3-12-47-3_ul_209; 
     phases BCN; 
     from R3-12-47-3_node_1287; 
     to R3-12-47-3_node_1288; 
     length 448.000; 
     configuration line_configuration:52; 
} 

object underground_line:11815 { 
     name R3-12-47-3_ul_210; 
     phases BCN; 
     from R3-12-47-3_node_1290; 
     to R3-12-47-3_node_1291; 
     length 398.000; 
     configuration line_configuration:52; 
} 

object underground_line:11826 { 
     name R3-12-47-3_ul_211; 
     phases ABN; 
     from R3-12-47-3_node_1305; 
     to R3-12-47-3_node_1306; 
     length 284.000; 
     configuration line_configuration:53; 
} 

object underground_line:11827 { 
     name R3-12-47-3_ul_212; 
     phases ABN; 
     from R3-12-47-3_node_1307; 
     to R3-12-47-3_node_1308; 
     length 252.000; 
     configuration line_configuration:54; 
} 

object underground_line:11837 { 
     name R3-12-47-3_ul_213; 
     phases ACN; 
     from R3-12-47-3_node_1318; 
     to R3-12-47-3_node_1319; 
     length 273.000; 
     configuration line_configuration:27; 
} 

object underground_line:11841 { 
     name R3-12-47-3_ul_214; 
     phases ACN; 
     from R3-12-47-3_node_1325; 
     to R3-12-47-3_node_1326; 
     length 221.000; 
     configuration line_configuration:27; 
} 

object underground_line:11842 { 
     name R3-12-47-3_ul_215; 
     phases ACN; 
     from R3-12-47-3_node_1326; 
     to R3-12-47-3_node_1327; 
     length 241.000; 
     configuration line_configuration:27; 
} 

object underground_line:11843 { 
     name R3-12-47-3_ul_216; 
     phases ACN; 
     from R3-12-47-3_node_1327; 
     to R3-12-47-3_node_1328; 
     length 338.000; 
     configuration line_configuration:27; 
} 

object underground_line:11844 { 
     name R3-12-47-3_ul_217; 
     phases ACN; 
     from R3-12-47-3_node_1328; 
     to R3-12-47-3_node_1329; 
     length 233.000; 
     configuration line_configuration:27; 
} 

object underground_line:11845 { 
     name R3-12-47-3_ul_218; 
     phases ACN; 
     from R3-12-47-3_node_1328; 
     to R3-12-47-3_node_1330; 
     length 110.000; 
     configuration line_configuration:27; 
} 

object underground_line:11846 { 
     name R3-12-47-3_ul_219; 
     phases ACN; 
     from R3-12-47-3_node_1330; 
     to R3-12-47-3_node_1333; 
     length 207.000; 
     configuration line_configuration:27; 
} 

object underground_line:11849 { 
     name R3-12-47-3_ul_220; 
     phases ACN; 
     from R3-12-47-3_node_1333; 
     to R3-12-47-3_node_1334; 
     length 160; 
     configuration line_configuration:27; 
} 

object underground_line:11850 { 
     name R3-12-47-3_ul_221; 
     phases ACN; 
     from R3-12-47-3_node_1333; 
     to R3-12-47-3_node_1351; 
     length 663.000; 
     configuration line_configuration:27; 
} 

object underground_line:11851 { 
     name R3-12-47-3_ul_222; 
     phases ACN; 
     from R3-12-47-3_node_1334; 
     to R3-12-47-3_node_1335; 
     length 331.000; 
     configuration line_configuration:27; 
} 

object underground_line:11852 { 
     name R3-12-47-3_ul_223; 
     phases ACN; 
     from R3-12-47-3_node_1335; 
     to R3-12-47-3_node_1336; 
     length 181.000; 
     configuration line_configuration:27; 
} 

object underground_line:11853 { 
     name R3-12-47-3_ul_224; 
     phases ACN; 
     from R3-12-47-3_node_1335; 
     to R3-12-47-3_node_1337; 
     length 354.000; 
     configuration line_configuration:27; 
} 

object underground_line:11854 { 
     name R3-12-47-3_ul_225; 
     phases ACN; 
     from R3-12-47-3_node_1335; 
     to R3-12-47-3_node_1338; 
     length 502.000; 
     configuration line_configuration:27; 
} 

object underground_line:11855 { 
     name R3-12-47-3_ul_226; 
     phases ACN; 
     from R3-12-47-3_node_1338; 
     to R3-12-47-3_node_1339; 
     length 500.000; 
     configuration line_configuration:27; 
} 

object underground_line:11856 { 
     name R3-12-47-3_ul_227; 
     phases ACN; 
     from R3-12-47-3_node_1338; 
     to R3-12-47-3_node_1341; 
     length 272.000; 
     configuration line_configuration:27; 
} 

object underground_line:11857 { 
     name R3-12-47-3_ul_228; 
     phases ACN; 
     from R3-12-47-3_node_1339; 
     to R3-12-47-3_node_1340; 
     length 357.000; 
     configuration line_configuration:27; 
} 

object underground_line:11858 { 
     name R3-12-47-3_ul_229; 
     phases ACN; 
     from R3-12-47-3_node_1341; 
     to R3-12-47-3_node_1342; 
     length 379.000; 
     configuration line_configuration:27; 
} 

object underground_line:11859 { 
     name R3-12-47-3_ul_230; 
     phases ACN; 
     from R3-12-47-3_node_1342; 
     to R3-12-47-3_node_1346; 
     length 359.000; 
     configuration line_configuration:27; 
} 

object underground_line:11862 { 
     name R3-12-47-3_ul_231; 
     phases ABCN; 
     from R3-12-47-3_node_1343; 
     to R3-12-47-3_node_1344; 
     length 101.000; 
     configuration line_configuration:29; 
} 

object underground_line:11864 { 
     name R3-12-47-3_ul_232; 
     phases ACN; 
     from R3-12-47-3_node_1346; 
     to R3-12-47-3_node_1350; 
     length 286.000; 
     configuration line_configuration:27; 
} 

object underground_line:11865 { 
     name R3-12-47-3_ul_233; 
     phases ACN; 
     from R3-12-47-3_node_1351; 
     to R3-12-47-3_node_1352; 
     length 333.000; 
     configuration line_configuration:27; 
} 

object underground_line:11866 { 
     name R3-12-47-3_ul_234; 
     phases ACN; 
     from R3-12-47-3_node_1352; 
     to R3-12-47-3_node_1353; 
     length 391.000; 
     configuration line_configuration:27; 
} 

object underground_line:11870 { 
     name R3-12-47-3_ul_235; 
     phases ABN; 
     from R3-12-47-3_node_1357; 
     to R3-12-47-3_node_1358; 
     length 348.000; 
     configuration line_configuration:53; 
} 

object underground_line:11896 { 
     name R3-12-47-3_ul_236; 
     phases ACN; 
     from R3-12-47-3_node_1389; 
     to R3-12-47-3_node_1390; 
     length 252.000; 
     configuration line_configuration:27; 
} 

object underground_line:11904 { 
     name R3-12-47-3_ul_237; 
     phases ABN; 
     from R3-12-47-3_node_1400; 
     to R3-12-47-3_node_1401; 
     length 207.000; 
     configuration line_configuration:53; 
} 

object underground_line:11905 { 
     name R3-12-47-3_ul_238; 
     phases ABN; 
     from R3-12-47-3_node_1401; 
     to R3-12-47-3_node_1402; 
     length 581.000; 
     configuration line_configuration:53; 
} 

object underground_line:11906 { 
     name R3-12-47-3_ul_239; 
     phases ABN; 
     from R3-12-47-3_node_1402; 
     to R3-12-47-3_node_1403; 
     length 293.000; 
     configuration line_configuration:53; 
} 

object underground_line:11907 { 
     name R3-12-47-3_ul_240; 
     phases ABN; 
     from R3-12-47-3_node_1403; 
     to R3-12-47-3_node_1404; 
     length 305.000; 
     configuration line_configuration:53; 
} 

object underground_line:11920 { 
     name R3-12-47-3_ul_241; 
     phases ACN; 
     from R3-12-47-3_node_1422; 
     to R3-12-47-3_node_1423; 
     length 437.000; 
     configuration line_configuration:27; 
} 

object underground_line:11927 { 
     name R3-12-47-3_ul_242; 
     phases ACN; 
     from R3-12-47-3_node_1436; 
     to R3-12-47-3_node_1422; 
     length 214.000; 
     configuration line_configuration:27; 
} 

object underground_line:11934 { 
     name R3-12-47-3_ul_243; 
     phases AN; 
     from R3-12-47-3_node_1446; 
     to R3-12-47-3_node_1447; 
     length 116.000; 
     configuration line_configuration:42; 
} 

object underground_line:11935 { 
     name R3-12-47-3_ul_244; 
     phases AN; 
     from R3-12-47-3_node_1447; 
     to R3-12-47-3_node_1450; 
     length 46.000; 
     configuration line_configuration:42; 
} 

object underground_line:11936 { 
     name R3-12-47-3_ul_245; 
     phases ABCN; 
     from R3-12-47-3_node_1448; 
     to R3-12-47-3_node_1449; 
     length 85.000; 
     configuration line_configuration:30; 
} 

object underground_line:11937 { 
     name R3-12-47-3_ul_246; 
     phases AN; 
     from R3-12-47-3_node_1451; 
     to R3-12-47-3_node_1452; 
     length 46.000; 
     configuration line_configuration:42; 
} 

object underground_line:11938 { 
     name R3-12-47-3_ul_247; 
     phases AN; 
     from R3-12-47-3_node_1452; 
     to R3-12-47-3_node_1453; 
     length 116.000; 
     configuration line_configuration:42; 
} 

object underground_line:11939 { 
     name R3-12-47-3_ul_248; 
     phases AN; 
     from R3-12-47-3_node_1458; 
     to R3-12-47-3_node_1462; 
     length 364.000; 
     configuration line_configuration:48; 
} 

object underground_line:11940 { 
     name R3-12-47-3_ul_249; 
     phases AN; 
     from R3-12-47-3_node_1459; 
     to R3-12-47-3_node_1460; 
     length 146.000; 
     configuration line_configuration:58; 
} 

object underground_line:11941 { 
     name R3-12-47-3_ul_250; 
     phases ABCN; 
     from R3-12-47-3_node_1449; 
     to R3-12-47-3_node_1461; 
     length 211.000; 
     configuration line_configuration:30; 
} 

object underground_line:11950 { 
     name R3-12-47-3_ul_251; 
     phases ABCN; 
     from R3-12-47-3_node_1461; 
     to R3-12-47-3_node_1472; 
     length 584.000; 
     configuration line_configuration:30; 
} 

object underground_line:11951 { 
     name R3-12-47-3_ul_252; 
     phases ABCN; 
     from R3-12-47-3_node_1475; 
     to R3-12-47-3_node_1476; 
     length 48.000; 
     configuration line_configuration:33; 
} 

object underground_line:11952 { 
     name R3-12-47-3_ul_253; 
     phases ABCN; 
     from R3-12-47-3_node_1476; 
     to R3-12-47-3_node_1477; 
     length 540.000; 
     configuration line_configuration:33; 
} 

object underground_line:11953 { 
     name R3-12-47-3_ul_254; 
     phases ABN; 
     from R3-12-47-3_node_1476; 
     to R3-12-47-3_node_1485; 
     length 50.000; 
     configuration line_configuration:53; 
} 

object underground_line:11954 { 
     name R3-12-47-3_ul_255; 
     phases ACN; 
     from R3-12-47-3_node_1476; 
     to R3-12-47-3_node_1486; 
     length 213.000; 
     configuration line_configuration:27; 
} 

object underground_line:11955 { 
     name R3-12-47-3_ul_256; 
     phases ABCN; 
     from R3-12-47-3_node_1477; 
     to R3-12-47-3_node_1478; 
     length 446.000; 
     configuration line_configuration:33; 
} 

object underground_line:11956 { 
     name R3-12-47-3_ul_257; 
     phases ABN; 
     from R3-12-47-3_node_1477; 
     to R3-12-47-3_node_1481; 
     length 452.000; 
     configuration line_configuration:53; 
} 

object underground_line:11957 { 
     name R3-12-47-3_ul_258; 
     phases BCN; 
     from R3-12-47-3_node_1477; 
     to R3-12-47-3_node_1483; 
     length 137.000; 
     configuration line_configuration:52; 
} 

object underground_line:11958 { 
     name R3-12-47-3_ul_259; 
     phases BCN; 
     from R3-12-47-3_node_1478; 
     to R3-12-47-3_node_1479; 
     length 317.000; 
     configuration line_configuration:52; 
} 

object underground_line:11959 { 
     name R3-12-47-3_ul_260; 
     phases ACN; 
     from R3-12-47-3_node_1478; 
     to R3-12-47-3_node_1480; 
     length 143.000; 
     configuration line_configuration:27; 
} 

object underground_line:11960 { 
     name R3-12-47-3_ul_261; 
     phases ABN; 
     from R3-12-47-3_node_1481; 
     to R3-12-47-3_node_1482; 
     length 463.000; 
     configuration line_configuration:53; 
} 

object underground_line:11961 { 
     name R3-12-47-3_ul_262; 
     phases ACN; 
     from R3-12-47-3_node_1486; 
     to R3-12-47-3_node_1487; 
     length 363.000; 
     configuration line_configuration:27; 
} 

object underground_line:11972 { 
     name R3-12-47-3_ul_263; 
     phases ABCN; 
     from R3-12-47-3_node_1472; 
     to R3-12-47-3_node_1474; 
     length 48.000; 
     configuration line_configuration:33; 
} 

object underground_line:11973 { 
     name R3-12-47-3_ul_264; 
     phases ABCN; 
     from R3-12-47-3_node_1472; 
     to R3-12-47-3_node_1496; 
     length 540.000; 
     configuration line_configuration:30; 
} 

object underground_line:11981 { 
     name R3-12-47-3_ul_265; 
     phases ABCN; 
     from R3-12-47-3_node_1496; 
     to R3-12-47-3_node_1509; 
     length 446.000; 
     configuration line_configuration:30; 
} 

object underground_line:11982 { 
     name R3-12-47-3_ul_266; 
     phases ABCN; 
     from R3-12-47-3_node_1344; 
     to R3-12-47-3_node_224; 
     length 71.000; 
     configuration line_configuration:33; 
} 

object underground_line:11983 { 
     name R3-12-47-3_ul_267; 
     phases ABCN; 
     from R3-12-47-3_node_1344; 
     to R3-12-47-3_node_1508; 
     length 583.000; 
     configuration line_configuration:29; 
} 

object underground_line:11986 { 
     name R3-12-47-3_ul_268; 
     phases BCN; 
     from R3-12-47-3_node_1512; 
     to R3-12-47-3_node_1513; 
     length 475.000; 
     configuration line_configuration:50; 
} 

object underground_line:11987 { 
     name R3-12-47-3_ul_269; 
     phases BCN; 
     from R3-12-47-3_node_1513; 
     to R3-12-47-3_node_1514; 
     length 304.000; 
     configuration line_configuration:50; 
} 

object underground_line:11995 { 
     name R3-12-47-3_ul_270; 
     phases ABCN; 
     from R3-12-47-3_node_1509; 
     to R3-12-47-3_node_1521; 
     length 76.000; 
     configuration line_configuration:30; 
} 

object underground_line:11999 { 
     name R3-12-47-3_ul_271; 
     phases ABN; 
     from R3-12-47-3_node_1524; 
     to R3-12-47-3_node_1525; 
     length 634.000; 
     configuration line_configuration:53; 
} 

object underground_line:12000 { 
     name R3-12-47-3_ul_272; 
     phases ABN; 
     from R3-12-47-3_node_1525; 
     to R3-12-47-3_node_1526; 
     length 276.000; 
     configuration line_configuration:53; 
} 

object underground_line:12002 { 
     name R3-12-47-3_ul_273; 
     phases ABN; 
     from R3-12-47-3_node_1531; 
     to R3-12-47-3_node_1532; 
     length 131.000; 
     configuration line_configuration:53; 
} 

object underground_line:12003 { 
     name R3-12-47-3_ul_274; 
     phases ABN; 
     from R3-12-47-3_node_1532; 
     to R3-12-47-3_node_1533; 
     length 397.000; 
     configuration line_configuration:53; 
} 

object underground_line:12004 { 
     name R3-12-47-3_ul_275; 
     phases ABN; 
     from R3-12-47-3_node_1533; 
     to R3-12-47-3_node_1535; 
     length 540.000; 
     configuration line_configuration:53; 
} 

object underground_line:12005 { 
     name R3-12-47-3_ul_276; 
     phases ABN; 
     from R3-12-47-3_node_1533; 
     to R3-12-47-3_node_1536; 
     length 382.000; 
     configuration line_configuration:53; 
} 

object underground_line:12006 { 
     name R3-12-47-3_ul_277; 
     phases ABN; 
     from R3-12-47-3_node_1533; 
     to R3-12-47-3_node_1537; 
     length 216.000; 
     configuration line_configuration:53; 
} 

object underground_line:12011 { 
     name R3-12-47-3_ul_278; 
     phases ABCN; 
     from R3-12-47-3_node_1543; 
     to R3-12-47-3_node_1544; 
     length 710.000; 
     configuration line_configuration:46; 
} 

object underground_line:12045 { 
     name R3-12-47-3_ul_279; 
     phases ABN; 
     from R3-12-47-3_node_1581; 
     to R3-12-47-3_node_1582; 
     length 412.000; 
     configuration line_configuration:53; 
} 

object underground_line:12046 { 
     name R3-12-47-3_ul_280; 
     phases ABN; 
     from R3-12-47-3_node_1582; 
     to R3-12-47-3_node_1583; 
     length 251.000; 
     configuration line_configuration:53; 
} 

object underground_line:12051 { 
     name R3-12-47-3_ul_281; 
     phases ABN; 
     from R3-12-47-3_node_1589; 
     to R3-12-47-3_node_1590; 
     length 113.000; 
     configuration line_configuration:53; 
} 

object underground_line:12052 { 
     name R3-12-47-3_ul_282; 
     phases ABN; 
     from R3-12-47-3_node_1590; 
     to R3-12-47-3_node_1591; 
     length 354.000; 
     configuration line_configuration:53; 
} 

object underground_line:12073 { 
     name R3-12-47-3_ul_283; 
     phases ABN; 
     from R3-12-47-3_node_1613; 
     to R3-12-47-3_node_1614; 
     length 360; 
     configuration line_configuration:53; 
} 

object underground_line:12074 { 
     name R3-12-47-3_ul_284; 
     phases ABN; 
     from R3-12-47-3_node_1614; 
     to R3-12-47-3_node_1615; 
     length 218.000; 
     configuration line_configuration:53; 
} 

object underground_line:12108 { 
     name R3-12-47-3_ul_285; 
     phases ABN; 
     from R3-12-47-3_node_1651; 
     to R3-12-47-3_node_1652; 
     length 150.000; 
     configuration line_configuration:53; 
} 

object underground_line:12112 { 
     name R3-12-47-3_ul_286; 
     phases BCN; 
     from R3-12-47-3_node_1657; 
     to R3-12-47-3_node_1659; 
     length 220.000; 
     configuration line_configuration:52; 
} 

object underground_line:12113 { 
     name R3-12-47-3_ul_287; 
     phases BCN; 
     from R3-12-47-3_node_1659; 
     to R3-12-47-3_node_1660; 
     length 615.000; 
     configuration line_configuration:52; 
} 

object underground_line:12119 { 
     name R3-12-47-3_ul_288; 
     phases ABN; 
     from R3-12-47-3_node_1666; 
     to R3-12-47-3_node_1672; 
     length 475.000; 
     configuration line_configuration:53; 
} 

object underground_line:12131 { 
     name R3-12-47-3_ul_289; 
     phases ABCN; 
     from R3-12-47-3_node_1680; 
     to R3-12-47-3_node_1681; 
     length 284.000; 
     configuration line_configuration:33; 
} 

object underground_line:12132 { 
     name R3-12-47-3_ul_290; 
     phases ABCN; 
     from R3-12-47-3_node_1681; 
     to R3-12-47-3_node_1682; 
     length 593.000; 
     configuration line_configuration:33; 
} 

object underground_line:12133 { 
     name R3-12-47-3_ul_291; 
     phases ABCN; 
     from R3-12-47-3_node_1682; 
     to R3-12-47-3_node_1683; 
     length 247.000; 
     configuration line_configuration:33; 
} 

object underground_line:12134 { 
     name R3-12-47-3_ul_292; 
     phases ABCN; 
     from R3-12-47-3_node_1683; 
     to R3-12-47-3_node_1684; 
     length 10.000; 
     configuration line_configuration:46; 
} 

object underground_line:12135 { 
     name R3-12-47-3_ul_293; 
     phases ABCN; 
     from R3-12-47-3_node_1684; 
     to R3-12-47-3_node_1686; 
     length 139.000; 
     configuration line_configuration:33; 
} 

object underground_line:12138 { 
     name R3-12-47-3_ul_294; 
     phases ABCN; 
     from R3-12-47-3_node_1686; 
     to R3-12-47-3_node_1687; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object underground_line:12161 { 
     name R3-12-47-3_ul_295; 
     phases ABCN; 
     from R3-12-47-3_node_1508; 
     to R3-12-47-3_node_1711; 
     length 52.000; 
     configuration line_configuration:29; 
} 

object underground_line:12182 { 
     name R3-12-47-3_ul_296; 
     phases ABN; 
     from R3-12-47-3_node_1723; 
     to R3-12-47-3_node_1748; 
     length 241.000; 
     configuration line_configuration:53; 
} 

object underground_line:12183 { 
     name R3-12-47-3_ul_297; 
     phases BCN; 
     from R3-12-47-3_node_1723; 
     to R3-12-47-3_node_1872; 
     length 134.000; 
     configuration line_configuration:52; 
} 

object underground_line:12184 { 
     name R3-12-47-3_ul_298; 
     phases CN; 
     from R3-12-47-3_node_1736; 
     to R3-12-47-3_node_1737; 
     length 454.000; 
     configuration line_configuration:38; 
} 

object underground_line:12212 { 
     name R3-12-47-3_ul_299; 
     phases ABN; 
     from R3-12-47-3_node_1769; 
     to R3-12-47-3_node_1770; 
     length 643.000; 
     configuration line_configuration:53; 
} 

object underground_line:12213 { 
     name R3-12-47-3_ul_300; 
     phases ABN; 
     from R3-12-47-3_node_1770; 
     to R3-12-47-3_node_1771; 
     length 393.000; 
     configuration line_configuration:53; 
} 

object underground_line:12215 { 
     name R3-12-47-3_ul_301; 
     phases AN; 
     from R3-12-47-3_node_1772; 
     to R3-12-47-3_node_1773; 
     length 112.000; 
     configuration line_configuration:58; 
} 

object underground_line:12223 { 
     name R3-12-47-3_ul_302; 
     phases ABCN; 
     from R3-12-47-3_node_1782; 
     to R3-12-47-3_node_1783; 
     length 180.000; 
     configuration line_configuration:46; 
} 

object underground_line:12224 { 
     name R3-12-47-3_ul_303; 
     phases ABCN; 
     from R3-12-47-3_node_1783; 
     to R3-12-47-3_node_1784; 
     length 643.000; 
     configuration line_configuration:46; 
} 

object underground_line:12225 { 
     name R3-12-47-3_ul_304; 
     phases ABN; 
     from R3-12-47-3_node_1784; 
     to R3-12-47-3_node_1785; 
     length 724.000; 
     configuration line_configuration:53; 
} 

object underground_line:12226 { 
     name R3-12-47-3_ul_305; 
     phases ABCN; 
     from R3-12-47-3_node_1784; 
     to R3-12-47-3_node_1789; 
     length 1095.000; 
     configuration line_configuration:46; 
} 

object underground_line:12227 { 
     name R3-12-47-3_ul_306; 
     phases ABN; 
     from R3-12-47-3_node_1785; 
     to R3-12-47-3_node_1787; 
     length 432.000; 
     configuration line_configuration:53; 
} 

object underground_line:12228 { 
     name R3-12-47-3_ul_307; 
     phases AN; 
     from R3-12-47-3_node_1773; 
     to R3-12-47-3_node_1786; 
     length 352.000; 
     configuration line_configuration:58; 
} 

object underground_line:12229 { 
     name R3-12-47-3_ul_308; 
     phases AN; 
     from R3-12-47-3_node_1773; 
     to R3-12-47-3_node_1797; 
     length 214.000; 
     configuration line_configuration:58; 
} 

object underground_line:12230 { 
     name R3-12-47-3_ul_309; 
     phases ABN; 
     from R3-12-47-3_node_1787; 
     to R3-12-47-3_node_1788; 
     length 151.000; 
     configuration line_configuration:53; 
} 

object underground_line:12231 { 
     name R3-12-47-3_ul_310; 
     phases ABCN; 
     from R3-12-47-3_node_1789; 
     to R3-12-47-3_node_1790; 
     length 503.000; 
     configuration line_configuration:46; 
} 

object underground_line:12232 { 
     name R3-12-47-3_ul_311; 
     phases ABN; 
     from R3-12-47-3_node_1790; 
     to R3-12-47-3_node_1791; 
     length 477.000; 
     configuration line_configuration:53; 
} 

object underground_line:12233 { 
     name R3-12-47-3_ul_312; 
     phases ACN; 
     from R3-12-47-3_node_1790; 
     to R3-12-47-3_node_1792; 
     length 243.000; 
     configuration line_configuration:27; 
} 

object underground_line:12234 { 
     name R3-12-47-3_ul_313; 
     phases BCN; 
     from R3-12-47-3_node_1790; 
     to R3-12-47-3_node_1794; 
     length 613.000; 
     configuration line_configuration:52; 
} 

object underground_line:12235 { 
     name R3-12-47-3_ul_314; 
     phases ACN; 
     from R3-12-47-3_node_1792; 
     to R3-12-47-3_node_1793; 
     length 314.000; 
     configuration line_configuration:27; 
} 

object underground_line:12240 { 
     name R3-12-47-3_ul_315; 
     phases ABCN; 
     from R3-12-47-3_node_1801; 
     to R3-12-47-3_node_1802; 
     length 125.000; 
     configuration line_configuration:46; 
} 

object underground_line:12262 { 
     name R3-12-47-3_ul_316; 
     phases ABN; 
     from R3-12-47-3_node_1823; 
     to R3-12-47-3_node_1824; 
     length 75.000; 
     configuration line_configuration:53; 
} 

object underground_line:12263 { 
     name R3-12-47-3_ul_317; 
     phases ABN; 
     from R3-12-47-3_node_1824; 
     to R3-12-47-3_node_1825; 
     length 367.000; 
     configuration line_configuration:53; 
} 

object underground_line:12271 { 
     name R3-12-47-3_ul_318; 
     phases ACN; 
     from R3-12-47-3_node_1832; 
     to R3-12-47-3_node_1836; 
     length 169.000; 
     configuration line_configuration:35; 
} 

object underground_line:12276 { 
     name R3-12-47-3_ul_319; 
     phases ACN; 
     from R3-12-47-3_node_1836; 
     to R3-12-47-3_node_1837; 
     length 262.000; 
     configuration line_configuration:35; 
} 

object underground_line:12277 { 
     name R3-12-47-3_ul_320; 
     phases ACN; 
     from R3-12-47-3_node_1836; 
     to R3-12-47-3_node_1839; 
     length 536.000; 
     configuration line_configuration:27; 
} 

object underground_line:12278 { 
     name R3-12-47-3_ul_321; 
     phases ACN; 
     from R3-12-47-3_node_1837; 
     to R3-12-47-3_node_1838; 
     length 530.000; 
     configuration line_configuration:35; 
} 

object underground_line:12290 { 
     name R3-12-47-3_ul_322; 
     phases ABCN; 
     from R3-12-47-3_node_1854; 
     to R3-12-47-3_node_1855; 
     length 124.000; 
     configuration line_configuration:46; 
} 

object underground_line:12306 { 
     name R3-12-47-3_ul_323; 
     phases ACN; 
     from R3-12-47-3_node_1727; 
     to R3-12-47-3_node_1728; 
     length 418.000; 
     configuration line_configuration:27; 
} 

object underground_line:12433 { 
     name R3-12-47-3_ul_324; 
     phases ABCN; 
     from R3-12-47-3_node_1711; 
     to R3-12-47-3_node_3; 
     length 239.000; 
     configuration line_configuration:29; 
} 

object underground_line:12434 { 
     name R3-12-47-3_ul_325; 
     phases ABCN; 
     from R3-12-47-3_node_1711; 
     to R3-12-47-3_node_1723; 
     length 10.000; 
     configuration line_configuration:33; 
} 

object underground_line:12435 { 
     name R3-12-47-3_ul_326; 
     phases ABCN; 
     from R3-12-47-3_node_1999; 
     to R3-12-47-3_node_2; 
     length 608.000; 
     configuration line_configuration:29; 
} 

object underground_line:12436 { 
     name R3-12-47-3_ul_327; 
     phases ABCN; 
     from R3-12-47-3_node_1999; 
     to R3-12-47-3_node_317; 
     length 305.000; 
     configuration line_configuration:29; 
} 

object underground_line_conductor:4 { 
     //name 2 AAC (Conc); 
     rating.summer.continuous 101.0; 
     outer_diameter 1.021; 
     conductor_gmr 0.00905 ft; 
     conductor_diameter 0.283; 
     conductor_resistance 1.4124; 
     neutral_gmr 0.0345268997272089 ft; 
     neutral_resistance 13.86528; 
     neutral_diameter 0.0641; 
     neutral_strands 7.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:5 { 
     //name 1000 AAC (Conc); 
     rating.summer.continuous 488.0; 
     outer_diameter 2.15; 
     conductor_gmr 0.0371 ft; 
     conductor_diameter 1.152; 
     conductor_resistance 0.091872; 
     neutral_gmr 0.0842565914341201 ft; 
     neutral_resistance 5.3856; 
     neutral_diameter 0.1019; 
     neutral_strands 20.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:6 { 
     //name 750 AAC (Conc); 
     rating.summer.continuous 425.0; 
     outer_diameter 1.96; 
     conductor_gmr 0.0321 ft; 
     conductor_diameter 0.998; 
     conductor_resistance 0.122496; 
     neutral_gmr 0.0751564095285873 ft; 
     neutral_resistance 5.3856; 
     neutral_diameter 0.1019; 
     neutral_strands 15.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:7 { 
     //name 1/0 AAC (Conc); 
     rating.summer.continuous 142.0; 
     outer_diameter 1.27; 
     conductor_gmr 0.01142 ft; 
     conductor_diameter 0.362; 
     conductor_resistance 0.88704; 
     neutral_gmr 0.0489686771417213 ft; 
     neutral_resistance 13.86528; 
     neutral_diameter 0.0641; 
     neutral_strands 16.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:9 { 
     //name 2 AL (Conc); 
     rating.summer.continuous 112.0; 
     outer_diameter 1.09; 
     conductor_gmr 0.0088 ft; 
     conductor_diameter 0.292; 
     conductor_resistance 1.38336; 
     neutral_gmr 0.0348162687755351 ft; 
     neutral_resistance 13.5696; 
     neutral_diameter 0.0641; 
     neutral_strands 6.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:13 { 
     //name 1000 AAC (Tape); 
     rating.summer.continuous 775.0; 
     outer_diameter 1.87; 
     conductor_gmr 0.0371 ft; 
     conductor_diameter 1.15; 
     conductor_resistance 0.0222; 
     neutral_gmr 0.0732739718442675 ft; 
     neutral_resistance 0.05; 
     neutral_diameter 0.102; 
     neutral_strands 20.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:14 { 
     //name 4/0 AAC (Conc); 
     rating.summer.continuous 214.0; 
     outer_diameter 1.32; 
     conductor_gmr 0.0177 ft; 
     conductor_diameter 0.528; 
     conductor_resistance 0.433488; 
     neutral_gmr 0.0485380344339232 ft; 
     neutral_resistance 13.5696; 
     neutral_diameter 0.0641; 
     neutral_strands 11.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:15 { 
     //name 1000 CU (Conc); 
     rating.summer.continuous 662.0; 
     outer_diameter 2.291; 
     conductor_gmr 0.03592 ft; 
     conductor_diameter 1.117; 
     conductor_resistance 0.057024; 
     neutral_gmr 0.0897563211395267 ft; 
     neutral_resistance 3.44784; 
     neutral_diameter 0.1285; 
     neutral_strands 20.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

// Recorders

object group_recorder {
     name triplex_meter_voltages_recorder;
     group "class=triplex_meter";
     property voltage_1;
     file "data/scenario3/hacked_GFCtriplex_meter_volts_1_fixed.csv";
     interval 60;
     limit 1000;
}

object group_recorder {
     name triplex_node_voltages_recorder;
     group "class=triplex_node";
     property voltage_1;
     file "data/scenario3/hacked_GFCtriplex_node_volts_1_fixed.csv";
     interval 60;
     limit 1000;
}

object group_recorder {
     name meter_voltages_A_recorder;
     group "class=meter";
     property "voltage_A";
     file "data/scenario3/hacked_GFCmeter_volts_A_fixed.csv";
     interval 60;
     limit 1000;
}


object group_recorder {
     name meter_nominal_voltages_recorder;
     group "class=meter";
     property "nominal_voltage";
     file "data/scenario3/hacked_GFCmeter_nominal_volts_fixed.csv";
     interval 60;
     limit 1;
}

object group_recorder {
     name node_voltages_A_recorder;
     group "class=node";
     property "voltage_A";
     file "data/scenario3/hacked_GFCnode_volts_A_fixed.csv";
     interval 60;
     limit 1000;
}


object group_recorder {
     name node_nominal_voltages_recorder;
     group "class=node";
     property "nominal_voltage";
     file "data/scenario3/hacked_GFCnode_nominal_volts_fixed.csv";
     interval 60;
     limit 1;
}

