object triplex_node:3646 { 
     name R3-12-47-3_tn_1469; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3647 { 
     name R3-12-47-3_tn_1470; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3648 { 
     name R3-12-47-3_tn_1471; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3649 { 
     name R3-12-47-3_tn_1472; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3650 { 
     name R3-12-47-3_tn_1473; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3651 { 
     name R3-12-47-3_tn_1474; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3652 { 
     name R3-12-47-3_tn_1475; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3653 { 
     name R3-12-47-3_tn_1476; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3654 { 
     name R3-12-47-3_tn_1477; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3655 { 
     name R3-12-47-3_tn_1478; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3656 { 
     name R3-12-47-3_tn_1479; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3657 { 
     name R3-12-47-3_tn_1480; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3658 { 
     name R3-12-47-3_tn_1481; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3659 { 
     name R3-12-47-3_tn_1482; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3660 { 
     name R3-12-47-3_tn_1483; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3661 { 
     name R3-12-47-3_tn_1484; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3662 { 
     name R3-12-47-3_tn_1485; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3663 { 
     name R3-12-47-3_tn_1486; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3664 { 
     name R3-12-47-3_tn_1487; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3665 { 
     name R3-12-47-3_tn_1488; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3666 { 
     name R3-12-47-3_tn_1489; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3667 { 
     name R3-12-47-3_tn_1490; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3668 { 
     name R3-12-47-3_tn_1491; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3669 { 
     name R3-12-47-3_tn_1492; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3670 { 
     name R3-12-47-3_tn_1493; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3671 { 
     name R3-12-47-3_tn_1494; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3672 { 
     name R3-12-47-3_tn_1495; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3673 { 
     name R3-12-47-3_tn_1496; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3674 { 
     name R3-12-47-3_tn_1497; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3675 { 
     name R3-12-47-3_tn_1498; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3676 { 
     name R3-12-47-3_tn_1499; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3677 { 
     name R3-12-47-3_tn_1500; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3678 { 
     name R3-12-47-3_tn_1501; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3679 { 
     name R3-12-47-3_tn_1502; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3680 { 
     name R3-12-47-3_tn_1503; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3681 { 
     name R3-12-47-3_tn_1504; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3682 { 
     name R3-12-47-3_tn_1505; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3683 { 
     name R3-12-47-3_tn_1506; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3684 { 
     name R3-12-47-3_tn_1507; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3685 { 
     name R3-12-47-3_tn_1508; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3686 { 
     name R3-12-47-3_tn_1509; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3687 { 
     name R3-12-47-3_tn_1510; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3688 { 
     name R3-12-47-3_tn_1511; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3689 { 
     name R3-12-47-3_tn_1512; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3690 { 
     name R3-12-47-3_tn_1513; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3691 { 
     name R3-12-47-3_tn_1514; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3692 { 
     name R3-12-47-3_tn_1515; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3693 { 
     name R3-12-47-3_tn_1516; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3694 { 
     name R3-12-47-3_tn_1517; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3695 { 
     name R3-12-47-3_tn_1518; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3696 { 
     name R3-12-47-3_tn_1519; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3697 { 
     name R3-12-47-3_tn_1520; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3698 { 
     name R3-12-47-3_tn_1521; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3699 { 
     name R3-12-47-3_tn_1522; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3700 { 
     name R3-12-47-3_tn_1523; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3701 { 
     name R3-12-47-3_tn_1524; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3702 { 
     name R3-12-47-3_tn_1525; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3703 { 
     name R3-12-47-3_tn_1526; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3704 { 
     name R3-12-47-3_tn_1527; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3705 { 
     name R3-12-47-3_tn_1528; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3706 { 
     name R3-12-47-3_tn_1529; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3707 { 
     name R3-12-47-3_tn_1530; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3708 { 
     name R3-12-47-3_tn_1531; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3709 { 
     name R3-12-47-3_tn_1532; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3710 { 
     name R3-12-47-3_tn_1533; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3711 { 
     name R3-12-47-3_tn_1534; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3712 { 
     name R3-12-47-3_tn_1535; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3713 { 
     name R3-12-47-3_tn_1536; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3714 { 
     name R3-12-47-3_tn_1537; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3715 { 
     name R3-12-47-3_tn_1538; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3716 { 
     name R3-12-47-3_tn_1539; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3717 { 
     name R3-12-47-3_tn_1540; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3718 { 
     name R3-12-47-3_tn_1541; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3719 { 
     name R3-12-47-3_tn_1542; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3720 { 
     name R3-12-47-3_tn_1543; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3721 { 
     name R3-12-47-3_tn_1544; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3722 { 
     name R3-12-47-3_tn_1545; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3723 { 
     name R3-12-47-3_tn_1546; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3724 { 
     name R3-12-47-3_tn_1547; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3725 { 
     name R3-12-47-3_tn_1548; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3726 { 
     name R3-12-47-3_tn_1549; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3727 { 
     name R3-12-47-3_tn_1550; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3728 { 
     name R3-12-47-3_tn_1551; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3729 { 
     name R3-12-47-3_tn_1552; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3730 { 
     name R3-12-47-3_tn_1553; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3731 { 
     name R3-12-47-3_tn_1554; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3732 { 
     name R3-12-47-3_tn_1555; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3733 { 
     name R3-12-47-3_tn_1556; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3734 { 
     name R3-12-47-3_tn_1557; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3735 { 
     name R3-12-47-3_tn_1558; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3736 { 
     name R3-12-47-3_tn_1559; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3737 { 
     name R3-12-47-3_tn_1560; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3738 { 
     name R3-12-47-3_tn_1561; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3739 { 
     name R3-12-47-3_tn_1562; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3740 { 
     name R3-12-47-3_tn_1563; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3741 { 
     name R3-12-47-3_tn_1564; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3742 { 
     name R3-12-47-3_tn_1565; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3743 { 
     name R3-12-47-3_tn_1566; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3744 { 
     name R3-12-47-3_tn_1567; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3745 { 
     name R3-12-47-3_tn_1568; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3746 { 
     name R3-12-47-3_tn_1569; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3747 { 
     name R3-12-47-3_tn_1570; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3748 { 
     name R3-12-47-3_tn_1571; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3749 { 
     name R3-12-47-3_tn_1572; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3750 { 
     name R3-12-47-3_tn_1573; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3751 { 
     name R3-12-47-3_tn_1574; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3752 { 
     name R3-12-47-3_tn_1575; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3753 { 
     name R3-12-47-3_tn_1576; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3754 { 
     name R3-12-47-3_tn_1577; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3755 { 
     name R3-12-47-3_tn_1578; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3756 { 
     name R3-12-47-3_tn_1579; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3757 { 
     name R3-12-47-3_tn_1580; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3758 { 
     name R3-12-47-3_tn_1581; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3759 { 
     name R3-12-47-3_tn_1582; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3760 { 
     name R3-12-47-3_tn_1583; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3761 { 
     name R3-12-47-3_tn_1584; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3762 { 
     name R3-12-47-3_tn_1585; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3763 { 
     name R3-12-47-3_tn_1586; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3764 { 
     name R3-12-47-3_tn_1587; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3765 { 
     name R3-12-47-3_tn_1588; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3766 { 
     name R3-12-47-3_tn_1589; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3767 { 
     name R3-12-47-3_tn_1590; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3768 { 
     name R3-12-47-3_tn_1591; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3769 { 
     name R3-12-47-3_tn_1592; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3770 { 
     name R3-12-47-3_tn_1593; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3771 { 
     name R3-12-47-3_tn_1594; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3772 { 
     name R3-12-47-3_tn_1595; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3773 { 
     name R3-12-47-3_tn_1596; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3774 { 
     name R3-12-47-3_tn_1597; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3775 { 
     name R3-12-47-3_tn_1598; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3776 { 
     name R3-12-47-3_tn_1599; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3777 { 
     name R3-12-47-3_tn_1600; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3778 { 
     name R3-12-47-3_tn_1601; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3779 { 
     name R3-12-47-3_tn_1602; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3780 { 
     name R3-12-47-3_tn_1603; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3781 { 
     name R3-12-47-3_tn_1604; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3782 { 
     name R3-12-47-3_tn_1605; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3783 { 
     name R3-12-47-3_tn_1606; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3784 { 
     name R3-12-47-3_tn_1607; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3785 { 
     name R3-12-47-3_tn_1608; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3786 { 
     name R3-12-47-3_tn_1609; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3787 { 
     name R3-12-47-3_tn_1610; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3788 { 
     name R3-12-47-3_tn_1611; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3789 { 
     name R3-12-47-3_tn_1612; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3790 { 
     name R3-12-47-3_tn_1613; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3791 { 
     name R3-12-47-3_tn_1614; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3792 { 
     name R3-12-47-3_tn_1615; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3793 { 
     name R3-12-47-3_tn_1616; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3794 { 
     name R3-12-47-3_tn_1617; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3795 { 
     name R3-12-47-3_tn_1618; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3796 { 
     name R3-12-47-3_tn_1619; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3797 { 
     name R3-12-47-3_tn_1620; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3798 { 
     name R3-12-47-3_tn_1621; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3799 { 
     name R3-12-47-3_tn_1622; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3800 { 
     name R3-12-47-3_tn_1623; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3801 { 
     name R3-12-47-3_tn_1624; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3802 { 
     name R3-12-47-3_tn_1625; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3803 { 
     name R3-12-47-3_tn_1626; 
     phases BS; 
     parent R3-12-47-3_tm_1; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1627;
     from R3-12-47-3_tn_1627;
     to batt_meter_R3-12-47-3_tn_1627;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1627;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1627;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1627;
     sense_object R3-12-47-3_tm_2;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1627;
     parent batt_inv_R3-12-47-3_tn_1627;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3804 { 
     name R3-12-47-3_tn_1627; 
     phases CS; 
     parent R3-12-47-3_tm_2; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1628;
     from R3-12-47-3_tn_1628;
     to batt_meter_R3-12-47-3_tn_1628;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1628;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1628;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1628;
     sense_object R3-12-47-3_tm_3;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1628;
     parent batt_inv_R3-12-47-3_tn_1628;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3805 { 
     name R3-12-47-3_tn_1628; 
     phases BS; 
     parent R3-12-47-3_tm_3; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1629;
     from R3-12-47-3_tn_1629;
     to batt_meter_R3-12-47-3_tn_1629;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1629;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1629;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1629;
     sense_object R3-12-47-3_tm_4;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1629;
     parent batt_inv_R3-12-47-3_tn_1629;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3806 { 
     name R3-12-47-3_tn_1629; 
     phases CS; 
     parent R3-12-47-3_tm_4; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3807 { 
     name R3-12-47-3_tn_1630; 
     phases AS; 
     parent R3-12-47-3_tm_5; 
     power_12 2089.2326+703.1797j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1631;
     from R3-12-47-3_tn_1631;
     to batt_meter_R3-12-47-3_tn_1631;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1631;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1631;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1631;
     sense_object R3-12-47-3_tm_6;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1631;
     parent batt_inv_R3-12-47-3_tn_1631;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3808 { 
     name R3-12-47-3_tn_1631; 
     phases BS; 
     parent R3-12-47-3_tm_6; 
     power_12 2089.2326+703.1797j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1632;
     from R3-12-47-3_tn_1632;
     to batt_meter_R3-12-47-3_tn_1632;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1632;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1632;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1632;
     sense_object R3-12-47-3_tm_7;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1632;
     parent batt_inv_R3-12-47-3_tn_1632;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3809 { 
     name R3-12-47-3_tn_1632; 
     phases CS; 
     parent R3-12-47-3_tm_7; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3810 { 
     name R3-12-47-3_tn_1633; 
     phases BS; 
     parent R3-12-47-3_tm_8; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3811 { 
     name R3-12-47-3_tn_1634; 
     phases CS; 
     parent R3-12-47-3_tm_9; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3812 { 
     name R3-12-47-3_tn_1635; 
     phases BS; 
     parent R3-12-47-3_tm_10; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3813 { 
     name R3-12-47-3_tn_1636; 
     phases CS; 
     parent R3-12-47-3_tm_11; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1637;
     from R3-12-47-3_tn_1637;
     to batt_meter_R3-12-47-3_tn_1637;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1637;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1637;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1637;
     sense_object R3-12-47-3_tm_12;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1637;
     parent batt_inv_R3-12-47-3_tn_1637;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3814 { 
     name R3-12-47-3_tn_1637; 
     phases AS; 
     parent R3-12-47-3_tm_12; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1638;
     from R3-12-47-3_tn_1638;
     to batt_meter_R3-12-47-3_tn_1638;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1638;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1638;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1638;
     sense_object R3-12-47-3_tm_13;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1638;
     parent batt_inv_R3-12-47-3_tn_1638;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3815 { 
     name R3-12-47-3_tn_1638; 
     phases BS; 
     parent R3-12-47-3_tm_13; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3816 { 
     name R3-12-47-3_tn_1639; 
     phases CS; 
     parent R3-12-47-3_tm_14; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3817 { 
     name R3-12-47-3_tn_1640; 
     phases BS; 
     parent R3-12-47-3_tm_15; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3818 { 
     name R3-12-47-3_tn_1641; 
     phases CS; 
     parent R3-12-47-3_tm_16; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1642;
     from R3-12-47-3_tn_1642;
     to batt_meter_R3-12-47-3_tn_1642;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1642;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1642;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1642;
     sense_object R3-12-47-3_tm_17;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1642;
     parent batt_inv_R3-12-47-3_tn_1642;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3819 { 
     name R3-12-47-3_tn_1642; 
     phases BS; 
     parent R3-12-47-3_tm_17; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1643;
     from R3-12-47-3_tn_1643;
     to batt_meter_R3-12-47-3_tn_1643;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1643;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1643;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1643;
     sense_object R3-12-47-3_tm_18;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1643;
     parent batt_inv_R3-12-47-3_tn_1643;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3820 { 
     name R3-12-47-3_tn_1643; 
     phases CS; 
     parent R3-12-47-3_tm_18; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3821 { 
     name R3-12-47-3_tn_1644; 
     phases BS; 
     parent R3-12-47-3_tm_19; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3822 { 
     name R3-12-47-3_tn_1645; 
     phases CS; 
     parent R3-12-47-3_tm_20; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1646;
     from R3-12-47-3_tn_1646;
     to batt_meter_R3-12-47-3_tn_1646;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1646;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1646;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1646;
     sense_object R3-12-47-3_tm_21;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1646;
     parent batt_inv_R3-12-47-3_tn_1646;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3823 { 
     name R3-12-47-3_tn_1646; 
     phases BS; 
     parent R3-12-47-3_tm_21; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1647;
     from R3-12-47-3_tn_1647;
     to batt_meter_R3-12-47-3_tn_1647;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1647;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1647;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1647;
     sense_object R3-12-47-3_tm_22;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1647;
     parent batt_inv_R3-12-47-3_tn_1647;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3824 { 
     name R3-12-47-3_tn_1647; 
     phases CS; 
     parent R3-12-47-3_tm_22; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1648;
     from R3-12-47-3_tn_1648;
     to batt_meter_R3-12-47-3_tn_1648;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1648;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1648;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1648;
     sense_object R3-12-47-3_tm_23;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1648;
     parent batt_inv_R3-12-47-3_tn_1648;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3825 { 
     name R3-12-47-3_tn_1648; 
     phases BS; 
     parent R3-12-47-3_tm_23; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3826 { 
     name R3-12-47-3_tn_1649; 
     phases CS; 
     parent R3-12-47-3_tm_24; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1650;
     from R3-12-47-3_tn_1650;
     to batt_meter_R3-12-47-3_tn_1650;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1650;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1650;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1650;
     sense_object R3-12-47-3_tm_25;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1650;
     parent batt_inv_R3-12-47-3_tn_1650;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3827 { 
     name R3-12-47-3_tn_1650; 
     phases BS; 
     parent R3-12-47-3_tm_25; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1651;
     from R3-12-47-3_tn_1651;
     to batt_meter_R3-12-47-3_tn_1651;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1651;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1651;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1651;
     sense_object R3-12-47-3_tm_26;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1651;
     parent batt_inv_R3-12-47-3_tn_1651;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3828 { 
     name R3-12-47-3_tn_1651; 
     phases CS; 
     parent R3-12-47-3_tm_26; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1652;
     from R3-12-47-3_tn_1652;
     to batt_meter_R3-12-47-3_tn_1652;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1652;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1652;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1652;
     sense_object R3-12-47-3_tm_27;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1652;
     parent batt_inv_R3-12-47-3_tn_1652;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3829 { 
     name R3-12-47-3_tn_1652; 
     phases BS; 
     parent R3-12-47-3_tm_27; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1653;
     from R3-12-47-3_tn_1653;
     to batt_meter_R3-12-47-3_tn_1653;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1653;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1653;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1653;
     sense_object R3-12-47-3_tm_28;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1653;
     parent batt_inv_R3-12-47-3_tn_1653;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3830 { 
     name R3-12-47-3_tn_1653; 
     phases CS; 
     parent R3-12-47-3_tm_28; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3831 { 
     name R3-12-47-3_tn_1654; 
     phases BS; 
     parent R3-12-47-3_tm_29; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3832 { 
     name R3-12-47-3_tn_1655; 
     phases CS; 
     parent R3-12-47-3_tm_30; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1656;
     from R3-12-47-3_tn_1656;
     to batt_meter_R3-12-47-3_tn_1656;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1656;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1656;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1656;
     sense_object R3-12-47-3_tm_31;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1656;
     parent batt_inv_R3-12-47-3_tn_1656;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3833 { 
     name R3-12-47-3_tn_1656; 
     phases BS; 
     parent R3-12-47-3_tm_31; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1657;
     from R3-12-47-3_tn_1657;
     to batt_meter_R3-12-47-3_tn_1657;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1657;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1657;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1657;
     sense_object R3-12-47-3_tm_32;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1657;
     parent batt_inv_R3-12-47-3_tn_1657;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3834 { 
     name R3-12-47-3_tn_1657; 
     phases CS; 
     parent R3-12-47-3_tm_32; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3835 { 
     name R3-12-47-3_tn_1658; 
     phases BS; 
     parent R3-12-47-3_tm_33; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3836 { 
     name R3-12-47-3_tn_1659; 
     phases CS; 
     parent R3-12-47-3_tm_34; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3837 { 
     name R3-12-47-3_tn_1660; 
     phases BS; 
     parent R3-12-47-3_tm_35; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1661;
     from R3-12-47-3_tn_1661;
     to batt_meter_R3-12-47-3_tn_1661;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1661;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1661;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1661;
     sense_object R3-12-47-3_tm_36;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1661;
     parent batt_inv_R3-12-47-3_tn_1661;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3838 { 
     name R3-12-47-3_tn_1661; 
     phases CS; 
     parent R3-12-47-3_tm_36; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3839 { 
     name R3-12-47-3_tn_1662; 
     phases BS; 
     parent R3-12-47-3_tm_37; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3840 { 
     name R3-12-47-3_tn_1663; 
     phases CS; 
     parent R3-12-47-3_tm_38; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1664;
     from R3-12-47-3_tn_1664;
     to batt_meter_R3-12-47-3_tn_1664;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1664;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1664;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1664;
     sense_object R3-12-47-3_tm_39;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1664;
     parent batt_inv_R3-12-47-3_tn_1664;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3841 { 
     name R3-12-47-3_tn_1664; 
     phases BS; 
     parent R3-12-47-3_tm_39; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1665;
     from R3-12-47-3_tn_1665;
     to batt_meter_R3-12-47-3_tn_1665;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1665;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1665;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1665;
     sense_object R3-12-47-3_tm_40;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1665;
     parent batt_inv_R3-12-47-3_tn_1665;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3842 { 
     name R3-12-47-3_tn_1665; 
     phases CS; 
     parent R3-12-47-3_tm_40; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3843 { 
     name R3-12-47-3_tn_1666; 
     phases BS; 
     parent R3-12-47-3_tm_41; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3844 { 
     name R3-12-47-3_tn_1667; 
     phases CS; 
     parent R3-12-47-3_tm_42; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3845 { 
     name R3-12-47-3_tn_1668; 
     phases BS; 
     parent R3-12-47-3_tm_43; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3846 { 
     name R3-12-47-3_tn_1669; 
     phases CS; 
     parent R3-12-47-3_tm_44; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3847 { 
     name R3-12-47-3_tn_1670; 
     phases BS; 
     parent R3-12-47-3_tm_45; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3848 { 
     name R3-12-47-3_tn_1671; 
     phases CS; 
     parent R3-12-47-3_tm_46; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1672;
     from R3-12-47-3_tn_1672;
     to batt_meter_R3-12-47-3_tn_1672;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1672;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1672;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1672;
     sense_object R3-12-47-3_tm_47;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1672;
     parent batt_inv_R3-12-47-3_tn_1672;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3849 { 
     name R3-12-47-3_tn_1672; 
     phases BS; 
     parent R3-12-47-3_tm_47; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3850 { 
     name R3-12-47-3_tn_1673; 
     phases CS; 
     parent R3-12-47-3_tm_48; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1674;
     from R3-12-47-3_tn_1674;
     to batt_meter_R3-12-47-3_tn_1674;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1674;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1674;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1674;
     sense_object R3-12-47-3_tm_49;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1674;
     parent batt_inv_R3-12-47-3_tn_1674;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3851 { 
     name R3-12-47-3_tn_1674; 
     phases BS; 
     parent R3-12-47-3_tm_49; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3852 { 
     name R3-12-47-3_tn_1675; 
     phases CS; 
     parent R3-12-47-3_tm_50; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3853 { 
     name R3-12-47-3_tn_1676; 
     phases BS; 
     parent R3-12-47-3_tm_51; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1677;
     from R3-12-47-3_tn_1677;
     to batt_meter_R3-12-47-3_tn_1677;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1677;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1677;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1677;
     sense_object R3-12-47-3_tm_52;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1677;
     parent batt_inv_R3-12-47-3_tn_1677;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3854 { 
     name R3-12-47-3_tn_1677; 
     phases CS; 
     parent R3-12-47-3_tm_52; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3855 { 
     name R3-12-47-3_tn_1678; 
     phases BS; 
     parent R3-12-47-3_tm_53; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1679;
     from R3-12-47-3_tn_1679;
     to batt_meter_R3-12-47-3_tn_1679;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1679;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1679;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1679;
     sense_object R3-12-47-3_tm_54;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1679;
     parent batt_inv_R3-12-47-3_tn_1679;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3856 { 
     name R3-12-47-3_tn_1679; 
     phases CS; 
     parent R3-12-47-3_tm_54; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1680;
     from R3-12-47-3_tn_1680;
     to batt_meter_R3-12-47-3_tn_1680;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1680;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1680;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1680;
     sense_object R3-12-47-3_tm_55;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1680;
     parent batt_inv_R3-12-47-3_tn_1680;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3857 { 
     name R3-12-47-3_tn_1680; 
     phases BS; 
     parent R3-12-47-3_tm_55; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3858 { 
     name R3-12-47-3_tn_1681; 
     phases CS; 
     parent R3-12-47-3_tm_56; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1682;
     from R3-12-47-3_tn_1682;
     to batt_meter_R3-12-47-3_tn_1682;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1682;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1682;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1682;
     sense_object R3-12-47-3_tm_57;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1682;
     parent batt_inv_R3-12-47-3_tn_1682;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3859 { 
     name R3-12-47-3_tn_1682; 
     phases BS; 
     parent R3-12-47-3_tm_57; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3860 { 
     name R3-12-47-3_tn_1683; 
     phases CS; 
     parent R3-12-47-3_tm_58; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3861 { 
     name R3-12-47-3_tn_1684; 
     phases BS; 
     parent R3-12-47-3_tm_59; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3862 { 
     name R3-12-47-3_tn_1685; 
     phases CS; 
     parent R3-12-47-3_tm_60; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3863 { 
     name R3-12-47-3_tn_1686; 
     phases BS; 
     parent R3-12-47-3_tm_61; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3864 { 
     name R3-12-47-3_tn_1687; 
     phases CS; 
     parent R3-12-47-3_tm_62; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3865 { 
     name R3-12-47-3_tn_1688; 
     phases BS; 
     parent R3-12-47-3_tm_63; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1689;
     from R3-12-47-3_tn_1689;
     to batt_meter_R3-12-47-3_tn_1689;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1689;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1689;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1689;
     sense_object R3-12-47-3_tm_64;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1689;
     parent batt_inv_R3-12-47-3_tn_1689;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3866 { 
     name R3-12-47-3_tn_1689; 
     phases CS; 
     parent R3-12-47-3_tm_64; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3867 { 
     name R3-12-47-3_tn_1690; 
     phases BS; 
     parent R3-12-47-3_tm_65; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3868 { 
     name R3-12-47-3_tn_1691; 
     phases CS; 
     parent R3-12-47-3_tm_66; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1692;
     from R3-12-47-3_tn_1692;
     to batt_meter_R3-12-47-3_tn_1692;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1692;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1692;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1692;
     sense_object R3-12-47-3_tm_67;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1692;
     parent batt_inv_R3-12-47-3_tn_1692;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3869 { 
     name R3-12-47-3_tn_1692; 
     phases BS; 
     parent R3-12-47-3_tm_67; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3870 { 
     name R3-12-47-3_tn_1693; 
     phases CS; 
     parent R3-12-47-3_tm_68; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3871 { 
     name R3-12-47-3_tn_1694; 
     phases BS; 
     parent R3-12-47-3_tm_69; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3872 { 
     name R3-12-47-3_tn_1695; 
     phases CS; 
     parent R3-12-47-3_tm_70; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1696;
     from R3-12-47-3_tn_1696;
     to batt_meter_R3-12-47-3_tn_1696;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1696;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1696;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1696;
     sense_object R3-12-47-3_tm_71;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1696;
     parent batt_inv_R3-12-47-3_tn_1696;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3873 { 
     name R3-12-47-3_tn_1696; 
     phases BS; 
     parent R3-12-47-3_tm_71; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3874 { 
     name R3-12-47-3_tn_1697; 
     phases CS; 
     parent R3-12-47-3_tm_72; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3875 { 
     name R3-12-47-3_tn_1698; 
     phases BS; 
     parent R3-12-47-3_tm_73; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3876 { 
     name R3-12-47-3_tn_1699; 
     phases CS; 
     parent R3-12-47-3_tm_74; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3877 { 
     name R3-12-47-3_tn_1700; 
     phases BS; 
     parent R3-12-47-3_tm_75; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3878 { 
     name R3-12-47-3_tn_1701; 
     phases CS; 
     parent R3-12-47-3_tm_76; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3879 { 
     name R3-12-47-3_tn_1702; 
     phases BS; 
     parent R3-12-47-3_tm_77; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3880 { 
     name R3-12-47-3_tn_1703; 
     phases CS; 
     parent R3-12-47-3_tm_78; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3881 { 
     name R3-12-47-3_tn_1704; 
     phases BS; 
     parent R3-12-47-3_tm_79; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3882 { 
     name R3-12-47-3_tn_1705; 
     phases CS; 
     parent R3-12-47-3_tm_80; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3883 { 
     name R3-12-47-3_tn_1706; 
     phases BS; 
     parent R3-12-47-3_tm_81; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1707;
     from R3-12-47-3_tn_1707;
     to batt_meter_R3-12-47-3_tn_1707;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1707;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1707;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1707;
     sense_object R3-12-47-3_tm_82;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1707;
     parent batt_inv_R3-12-47-3_tn_1707;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3884 { 
     name R3-12-47-3_tn_1707; 
     phases CS; 
     parent R3-12-47-3_tm_82; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3885 { 
     name R3-12-47-3_tn_1708; 
     phases BS; 
     parent R3-12-47-3_tm_83; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1709;
     from R3-12-47-3_tn_1709;
     to batt_meter_R3-12-47-3_tn_1709;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1709;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1709;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1709;
     sense_object R3-12-47-3_tm_84;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1709;
     parent batt_inv_R3-12-47-3_tn_1709;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3886 { 
     name R3-12-47-3_tn_1709; 
     phases CS; 
     parent R3-12-47-3_tm_84; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3887 { 
     name R3-12-47-3_tn_1710; 
     phases BS; 
     parent R3-12-47-3_tm_85; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3888 { 
     name R3-12-47-3_tn_1711; 
     phases CS; 
     parent R3-12-47-3_tm_86; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3889 { 
     name R3-12-47-3_tn_1712; 
     phases AS; 
     parent R3-12-47-3_tm_87; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1713;
     from R3-12-47-3_tn_1713;
     to batt_meter_R3-12-47-3_tn_1713;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1713;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1713;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1713;
     sense_object R3-12-47-3_tm_88;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1713;
     parent batt_inv_R3-12-47-3_tn_1713;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3890 { 
     name R3-12-47-3_tn_1713; 
     phases BS; 
     parent R3-12-47-3_tm_88; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3891 { 
     name R3-12-47-3_tn_1714; 
     phases CS; 
     parent R3-12-47-3_tm_89; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3892 { 
     name R3-12-47-3_tn_1715; 
     phases AS; 
     parent R3-12-47-3_tm_90; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3893 { 
     name R3-12-47-3_tn_1716; 
     phases BS; 
     parent R3-12-47-3_tm_91; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3894 { 
     name R3-12-47-3_tn_1717; 
     phases CS; 
     parent R3-12-47-3_tm_92; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3895 { 
     name R3-12-47-3_tn_1718; 
     phases CS; 
     parent R3-12-47-3_tm_93; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3896 { 
     name R3-12-47-3_tn_1719; 
     phases CS; 
     parent R3-12-47-3_tm_94; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3897 { 
     name R3-12-47-3_tn_1720; 
     phases CS; 
     parent R3-12-47-3_tm_95; 
     power_12 20902.8902+7035.3527j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3898 { 
     name R3-12-47-3_tn_1721; 
     phases BS; 
     parent R3-12-47-3_tm_96; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1722;
     from R3-12-47-3_tn_1722;
     to batt_meter_R3-12-47-3_tn_1722;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1722;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1722;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1722;
     sense_object R3-12-47-3_tm_97;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1722;
     parent batt_inv_R3-12-47-3_tn_1722;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3899 { 
     name R3-12-47-3_tn_1722; 
     phases BS; 
     parent R3-12-47-3_tm_97; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1723;
     from R3-12-47-3_tn_1723;
     to batt_meter_R3-12-47-3_tn_1723;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1723;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1723;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1723;
     sense_object R3-12-47-3_tm_98;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1723;
     parent batt_inv_R3-12-47-3_tn_1723;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3900 { 
     name R3-12-47-3_tn_1723; 
     phases BS; 
     parent R3-12-47-3_tm_98; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1724;
     from R3-12-47-3_tn_1724;
     to batt_meter_R3-12-47-3_tn_1724;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1724;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1724;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1724;
     sense_object R3-12-47-3_tm_99;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1724;
     parent batt_inv_R3-12-47-3_tn_1724;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3901 { 
     name R3-12-47-3_tn_1724; 
     phases BS; 
     parent R3-12-47-3_tm_99; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1725;
     from R3-12-47-3_tn_1725;
     to batt_meter_R3-12-47-3_tn_1725;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1725;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1725;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1725;
     sense_object R3-12-47-3_tm_100;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1725;
     parent batt_inv_R3-12-47-3_tn_1725;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3902 { 
     name R3-12-47-3_tn_1725; 
     phases BS; 
     parent R3-12-47-3_tm_100; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1726;
     from R3-12-47-3_tn_1726;
     to batt_meter_R3-12-47-3_tn_1726;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1726;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1726;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1726;
     sense_object R3-12-47-3_tm_101;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1726;
     parent batt_inv_R3-12-47-3_tn_1726;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3903 { 
     name R3-12-47-3_tn_1726; 
     phases BS; 
     parent R3-12-47-3_tm_101; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3904 { 
     name R3-12-47-3_tn_1727; 
     phases AS; 
     parent R3-12-47-3_tm_102; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1728;
     from R3-12-47-3_tn_1728;
     to batt_meter_R3-12-47-3_tn_1728;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1728;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1728;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1728;
     sense_object R3-12-47-3_tm_103;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1728;
     parent batt_inv_R3-12-47-3_tn_1728;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3905 { 
     name R3-12-47-3_tn_1728; 
     phases BS; 
     parent R3-12-47-3_tm_103; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1729;
     from R3-12-47-3_tn_1729;
     to batt_meter_R3-12-47-3_tn_1729;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1729;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1729;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1729;
     sense_object R3-12-47-3_tm_104;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1729;
     parent batt_inv_R3-12-47-3_tn_1729;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3906 { 
     name R3-12-47-3_tn_1729; 
     phases CS; 
     parent R3-12-47-3_tm_104; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1730;
     from R3-12-47-3_tn_1730;
     to batt_meter_R3-12-47-3_tn_1730;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1730;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1730;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1730;
     sense_object R3-12-47-3_tm_105;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1730;
     parent batt_inv_R3-12-47-3_tn_1730;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3907 { 
     name R3-12-47-3_tn_1730; 
     phases AS; 
     parent R3-12-47-3_tm_105; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1731;
     from R3-12-47-3_tn_1731;
     to batt_meter_R3-12-47-3_tn_1731;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1731;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1731;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1731;
     sense_object R3-12-47-3_tm_106;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1731;
     parent batt_inv_R3-12-47-3_tn_1731;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3908 { 
     name R3-12-47-3_tn_1731; 
     phases CS; 
     parent R3-12-47-3_tm_106; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3909 { 
     name R3-12-47-3_tn_1732; 
     phases AS; 
     parent R3-12-47-3_tm_107; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3910 { 
     name R3-12-47-3_tn_1733; 
     phases CS; 
     parent R3-12-47-3_tm_108; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3911 { 
     name R3-12-47-3_tn_1734; 
     phases AS; 
     parent R3-12-47-3_tm_109; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3912 { 
     name R3-12-47-3_tn_1735; 
     phases CS; 
     parent R3-12-47-3_tm_110; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3913 { 
     name R3-12-47-3_tn_1736; 
     phases AS; 
     parent R3-12-47-3_tm_111; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3914 { 
     name R3-12-47-3_tn_1737; 
     phases BS; 
     parent R3-12-47-3_tm_112; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1738;
     from R3-12-47-3_tn_1738;
     to batt_meter_R3-12-47-3_tn_1738;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1738;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1738;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1738;
     sense_object R3-12-47-3_tm_113;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1738;
     parent batt_inv_R3-12-47-3_tn_1738;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3915 { 
     name R3-12-47-3_tn_1738; 
     phases AS; 
     parent R3-12-47-3_tm_113; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3916 { 
     name R3-12-47-3_tn_1739; 
     phases CS; 
     parent R3-12-47-3_tm_114; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1740;
     from R3-12-47-3_tn_1740;
     to batt_meter_R3-12-47-3_tn_1740;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1740;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1740;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1740;
     sense_object R3-12-47-3_tm_115;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1740;
     parent batt_inv_R3-12-47-3_tn_1740;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3917 { 
     name R3-12-47-3_tn_1740; 
     phases AS; 
     parent R3-12-47-3_tm_115; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1741;
     from R3-12-47-3_tn_1741;
     to batt_meter_R3-12-47-3_tn_1741;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1741;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1741;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1741;
     sense_object R3-12-47-3_tm_116;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1741;
     parent batt_inv_R3-12-47-3_tn_1741;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3918 { 
     name R3-12-47-3_tn_1741; 
     phases BS; 
     parent R3-12-47-3_tm_116; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3919 { 
     name R3-12-47-3_tn_1742; 
     phases CS; 
     parent R3-12-47-3_tm_117; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1743;
     from R3-12-47-3_tn_1743;
     to batt_meter_R3-12-47-3_tn_1743;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1743;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1743;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1743;
     sense_object R3-12-47-3_tm_118;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1743;
     parent batt_inv_R3-12-47-3_tn_1743;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3920 { 
     name R3-12-47-3_tn_1743; 
     phases AS; 
     parent R3-12-47-3_tm_118; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1744;
     from R3-12-47-3_tn_1744;
     to batt_meter_R3-12-47-3_tn_1744;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1744;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1744;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1744;
     sense_object R3-12-47-3_tm_119;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1744;
     parent batt_inv_R3-12-47-3_tn_1744;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3921 { 
     name R3-12-47-3_tn_1744; 
     phases BS; 
     parent R3-12-47-3_tm_119; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1745;
     from R3-12-47-3_tn_1745;
     to batt_meter_R3-12-47-3_tn_1745;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1745;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1745;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1745;
     sense_object R3-12-47-3_tm_120;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1745;
     parent batt_inv_R3-12-47-3_tn_1745;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3922 { 
     name R3-12-47-3_tn_1745; 
     phases CS; 
     parent R3-12-47-3_tm_120; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3923 { 
     name R3-12-47-3_tn_1746; 
     phases AS; 
     parent R3-12-47-3_tm_121; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3924 { 
     name R3-12-47-3_tn_1747; 
     phases CS; 
     parent R3-12-47-3_tm_122; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3925 { 
     name R3-12-47-3_tn_1748; 
     phases AS; 
     parent R3-12-47-3_tm_123; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3926 { 
     name R3-12-47-3_tn_1749; 
     phases CS; 
     parent R3-12-47-3_tm_124; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3927 { 
     name R3-12-47-3_tn_1750; 
     phases AS; 
     parent R3-12-47-3_tm_125; 
     power_12 20902.8902+7035.3527j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1751;
     from R3-12-47-3_tn_1751;
     to batt_meter_R3-12-47-3_tn_1751;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1751;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1751;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1751;
     sense_object R3-12-47-3_tm_126;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1751;
     parent batt_inv_R3-12-47-3_tn_1751;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3928 { 
     name R3-12-47-3_tn_1751; 
     phases BS; 
     parent R3-12-47-3_tm_126; 
     power_12 20902.8902+7035.3527j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1752;
     from R3-12-47-3_tn_1752;
     to batt_meter_R3-12-47-3_tn_1752;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1752;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1752;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1752;
     sense_object R3-12-47-3_tm_127;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1752;
     parent batt_inv_R3-12-47-3_tn_1752;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3929 { 
     name R3-12-47-3_tn_1752; 
     phases CS; 
     parent R3-12-47-3_tm_127; 
     power_12 20902.8902+7035.3527j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1753;
     from R3-12-47-3_tn_1753;
     to batt_meter_R3-12-47-3_tn_1753;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1753;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1753;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1753;
     sense_object R3-12-47-3_tm_128;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1753;
     parent batt_inv_R3-12-47-3_tn_1753;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3930 { 
     name R3-12-47-3_tn_1753; 
     phases AS; 
     parent R3-12-47-3_tm_128; 
     power_12 13928.2174+4687.8648j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3931 { 
     name R3-12-47-3_tn_1754; 
     phases BS; 
     parent R3-12-47-3_tm_129; 
     power_12 13928.2174+4687.8648j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1755;
     from R3-12-47-3_tn_1755;
     to batt_meter_R3-12-47-3_tn_1755;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1755;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1755;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1755;
     sense_object R3-12-47-3_tm_130;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1755;
     parent batt_inv_R3-12-47-3_tn_1755;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3932 { 
     name R3-12-47-3_tn_1755; 
     phases CS; 
     parent R3-12-47-3_tm_130; 
     power_12 13928.2174+4687.8648j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1756;
     from R3-12-47-3_tn_1756;
     to batt_meter_R3-12-47-3_tn_1756;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1756;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1756;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1756;
     sense_object R3-12-47-3_tm_131;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1756;
     parent batt_inv_R3-12-47-3_tn_1756;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3933 { 
     name R3-12-47-3_tn_1756; 
     phases AS; 
     parent R3-12-47-3_tm_131; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1757;
     from R3-12-47-3_tn_1757;
     to batt_meter_R3-12-47-3_tn_1757;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1757;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1757;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1757;
     sense_object R3-12-47-3_tm_132;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1757;
     parent batt_inv_R3-12-47-3_tn_1757;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3934 { 
     name R3-12-47-3_tn_1757; 
     phases BS; 
     parent R3-12-47-3_tm_132; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1758;
     from R3-12-47-3_tn_1758;
     to batt_meter_R3-12-47-3_tn_1758;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1758;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1758;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1758;
     sense_object R3-12-47-3_tm_133;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1758;
     parent batt_inv_R3-12-47-3_tn_1758;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3935 { 
     name R3-12-47-3_tn_1758; 
     phases AS; 
     parent R3-12-47-3_tm_133; 
     power_12 27859.6244+9376.803j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3936 { 
     name R3-12-47-3_tn_1759; 
     phases BS; 
     parent R3-12-47-3_tm_134; 
     power_12 27859.6244+9376.803j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1760;
     from R3-12-47-3_tn_1760;
     to batt_meter_R3-12-47-3_tn_1760;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1760;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1760;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1760;
     sense_object R3-12-47-3_tm_135;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1760;
     parent batt_inv_R3-12-47-3_tn_1760;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3937 { 
     name R3-12-47-3_tn_1760; 
     phases CS; 
     parent R3-12-47-3_tm_135; 
     power_12 27859.6244+9376.803j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3938 { 
     name R3-12-47-3_tn_1761; 
     phases AS; 
     parent R3-12-47-3_tm_136; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3939 { 
     name R3-12-47-3_tn_1762; 
     phases BS; 
     parent R3-12-47-3_tm_137; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3940 { 
     name R3-12-47-3_tn_1763; 
     phases CS; 
     parent R3-12-47-3_tm_138; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3941 { 
     name R3-12-47-3_tn_1764; 
     phases BS; 
     parent R3-12-47-3_tm_139; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1765;
     from R3-12-47-3_tn_1765;
     to batt_meter_R3-12-47-3_tn_1765;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1765;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1765;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1765;
     sense_object R3-12-47-3_tm_140;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1765;
     parent batt_inv_R3-12-47-3_tn_1765;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3942 { 
     name R3-12-47-3_tn_1765; 
     phases AS; 
     parent R3-12-47-3_tm_140; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1766;
     from R3-12-47-3_tn_1766;
     to batt_meter_R3-12-47-3_tn_1766;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1766;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1766;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1766;
     sense_object R3-12-47-3_tm_141;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1766;
     parent batt_inv_R3-12-47-3_tn_1766;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3943 { 
     name R3-12-47-3_tn_1766; 
     phases BS; 
     parent R3-12-47-3_tm_141; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3944 { 
     name R3-12-47-3_tn_1767; 
     phases CS; 
     parent R3-12-47-3_tm_142; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1768;
     from R3-12-47-3_tn_1768;
     to batt_meter_R3-12-47-3_tn_1768;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1768;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1768;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1768;
     sense_object R3-12-47-3_tm_143;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1768;
     parent batt_inv_R3-12-47-3_tn_1768;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3945 { 
     name R3-12-47-3_tn_1768; 
     phases AS; 
     parent R3-12-47-3_tm_143; 
     power_12 3239.2613+1090.2486j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1769;
     from R3-12-47-3_tn_1769;
     to batt_meter_R3-12-47-3_tn_1769;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1769;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1769;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1769;
     sense_object R3-12-47-3_tm_144;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1769;
     parent batt_inv_R3-12-47-3_tn_1769;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3946 { 
     name R3-12-47-3_tn_1769; 
     phases BS; 
     parent R3-12-47-3_tm_144; 
     power_12 3239.2613+1090.2486j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3947 { 
     name R3-12-47-3_tn_1770; 
     phases CS; 
     parent R3-12-47-3_tm_145; 
     power_12 3239.2613+1090.2486j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3948 { 
     name R3-12-47-3_tn_1771; 
     phases AS; 
     parent R3-12-47-3_tm_146; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1772;
     from R3-12-47-3_tn_1772;
     to batt_meter_R3-12-47-3_tn_1772;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1772;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1772;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1772;
     sense_object R3-12-47-3_tm_147;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1772;
     parent batt_inv_R3-12-47-3_tn_1772;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3949 { 
     name R3-12-47-3_tn_1772; 
     phases BS; 
     parent R3-12-47-3_tm_147; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3950 { 
     name R3-12-47-3_tn_1773; 
     phases CS; 
     parent R3-12-47-3_tm_148; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3951 { 
     name R3-12-47-3_tn_1774; 
     phases AS; 
     parent R3-12-47-3_tm_149; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3952 { 
     name R3-12-47-3_tn_1775; 
     phases BS; 
     parent R3-12-47-3_tm_150; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3953 { 
     name R3-12-47-3_tn_1776; 
     phases CS; 
     parent R3-12-47-3_tm_151; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1777;
     from R3-12-47-3_tn_1777;
     to batt_meter_R3-12-47-3_tn_1777;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1777;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1777;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1777;
     sense_object R3-12-47-3_tm_152;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1777;
     parent batt_inv_R3-12-47-3_tn_1777;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3954 { 
     name R3-12-47-3_tn_1777; 
     phases AS; 
     parent R3-12-47-3_tm_152; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1778;
     from R3-12-47-3_tn_1778;
     to batt_meter_R3-12-47-3_tn_1778;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1778;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1778;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1778;
     sense_object R3-12-47-3_tm_153;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1778;
     parent batt_inv_R3-12-47-3_tn_1778;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3955 { 
     name R3-12-47-3_tn_1778; 
     phases BS; 
     parent R3-12-47-3_tm_153; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3956 { 
     name R3-12-47-3_tn_1779; 
     phases AS; 
     parent R3-12-47-3_tm_154; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1780;
     from R3-12-47-3_tn_1780;
     to batt_meter_R3-12-47-3_tn_1780;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1780;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1780;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1780;
     sense_object R3-12-47-3_tm_155;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1780;
     parent batt_inv_R3-12-47-3_tn_1780;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3957 { 
     name R3-12-47-3_tn_1780; 
     phases BS; 
     parent R3-12-47-3_tm_155; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1781;
     from R3-12-47-3_tn_1781;
     to batt_meter_R3-12-47-3_tn_1781;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1781;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1781;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1781;
     sense_object R3-12-47-3_tm_156;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1781;
     parent batt_inv_R3-12-47-3_tn_1781;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3958 { 
     name R3-12-47-3_tn_1781; 
     phases AS; 
     parent R3-12-47-3_tm_156; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3959 { 
     name R3-12-47-3_tn_1782; 
     phases BS; 
     parent R3-12-47-3_tm_157; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3960 { 
     name R3-12-47-3_tn_1783; 
     phases AS; 
     parent R3-12-47-3_tm_158; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3961 { 
     name R3-12-47-3_tn_1784; 
     phases BS; 
     parent R3-12-47-3_tm_159; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1785;
     from R3-12-47-3_tn_1785;
     to batt_meter_R3-12-47-3_tn_1785;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1785;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1785;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1785;
     sense_object R3-12-47-3_tm_160;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1785;
     parent batt_inv_R3-12-47-3_tn_1785;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3962 { 
     name R3-12-47-3_tn_1785; 
     phases AS; 
     parent R3-12-47-3_tm_160; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3963 { 
     name R3-12-47-3_tn_1786; 
     phases BS; 
     parent R3-12-47-3_tm_161; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3964 { 
     name R3-12-47-3_tn_1787; 
     phases CS; 
     parent R3-12-47-3_tm_162; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1788;
     from R3-12-47-3_tn_1788;
     to batt_meter_R3-12-47-3_tn_1788;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1788;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1788;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1788;
     sense_object R3-12-47-3_tm_163;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1788;
     parent batt_inv_R3-12-47-3_tn_1788;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3965 { 
     name R3-12-47-3_tn_1788; 
     phases AS; 
     parent R3-12-47-3_tm_163; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1789;
     from R3-12-47-3_tn_1789;
     to batt_meter_R3-12-47-3_tn_1789;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1789;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1789;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1789;
     sense_object R3-12-47-3_tm_164;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1789;
     parent batt_inv_R3-12-47-3_tn_1789;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3966 { 
     name R3-12-47-3_tn_1789; 
     phases BS; 
     parent R3-12-47-3_tm_164; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3967 { 
     name R3-12-47-3_tn_1790; 
     phases AS; 
     parent R3-12-47-3_tm_165; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3968 { 
     name R3-12-47-3_tn_1791; 
     phases BS; 
     parent R3-12-47-3_tm_166; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1792;
     from R3-12-47-3_tn_1792;
     to batt_meter_R3-12-47-3_tn_1792;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1792;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1792;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1792;
     sense_object R3-12-47-3_tm_167;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1792;
     parent batt_inv_R3-12-47-3_tn_1792;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3969 { 
     name R3-12-47-3_tn_1792; 
     phases AS; 
     parent R3-12-47-3_tm_167; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1793;
     from R3-12-47-3_tn_1793;
     to batt_meter_R3-12-47-3_tn_1793;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1793;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1793;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1793;
     sense_object R3-12-47-3_tm_168;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1793;
     parent batt_inv_R3-12-47-3_tn_1793;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3970 { 
     name R3-12-47-3_tn_1793; 
     phases BS; 
     parent R3-12-47-3_tm_168; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3971 { 
     name R3-12-47-3_tn_1794; 
     phases AS; 
     parent R3-12-47-3_tm_169; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1795;
     from R3-12-47-3_tn_1795;
     to batt_meter_R3-12-47-3_tn_1795;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1795;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1795;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1795;
     sense_object R3-12-47-3_tm_170;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1795;
     parent batt_inv_R3-12-47-3_tn_1795;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3972 { 
     name R3-12-47-3_tn_1795; 
     phases AS; 
     parent R3-12-47-3_tm_170; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3973 { 
     name R3-12-47-3_tn_1796; 
     phases BS; 
     parent R3-12-47-3_tm_171; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3974 { 
     name R3-12-47-3_tn_1797; 
     phases CS; 
     parent R3-12-47-3_tm_172; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1798;
     from R3-12-47-3_tn_1798;
     to batt_meter_R3-12-47-3_tn_1798;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1798;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1798;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1798;
     sense_object R3-12-47-3_tm_173;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1798;
     parent batt_inv_R3-12-47-3_tn_1798;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3975 { 
     name R3-12-47-3_tn_1798; 
     phases AS; 
     parent R3-12-47-3_tm_173; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3976 { 
     name R3-12-47-3_tn_1799; 
     phases BS; 
     parent R3-12-47-3_tm_174; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3977 { 
     name R3-12-47-3_tn_1800; 
     phases AS; 
     parent R3-12-47-3_tm_175; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1801;
     from R3-12-47-3_tn_1801;
     to batt_meter_R3-12-47-3_tn_1801;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1801;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1801;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1801;
     sense_object R3-12-47-3_tm_176;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1801;
     parent batt_inv_R3-12-47-3_tn_1801;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3978 { 
     name R3-12-47-3_tn_1801; 
     phases BS; 
     parent R3-12-47-3_tm_176; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1802;
     from R3-12-47-3_tn_1802;
     to batt_meter_R3-12-47-3_tn_1802;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1802;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1802;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1802;
     sense_object R3-12-47-3_tm_177;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1802;
     parent batt_inv_R3-12-47-3_tn_1802;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3979 { 
     name R3-12-47-3_tn_1802; 
     phases CS; 
     parent R3-12-47-3_tm_177; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3980 { 
     name R3-12-47-3_tn_1803; 
     phases AS; 
     parent R3-12-47-3_tm_178; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1804;
     from R3-12-47-3_tn_1804;
     to batt_meter_R3-12-47-3_tn_1804;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1804;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1804;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1804;
     sense_object R3-12-47-3_tm_179;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1804;
     parent batt_inv_R3-12-47-3_tn_1804;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3981 { 
     name R3-12-47-3_tn_1804; 
     phases BS; 
     parent R3-12-47-3_tm_179; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3982 { 
     name R3-12-47-3_tn_1805; 
     phases AS; 
     parent R3-12-47-3_tm_180; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1806;
     from R3-12-47-3_tn_1806;
     to batt_meter_R3-12-47-3_tn_1806;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1806;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1806;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1806;
     sense_object R3-12-47-3_tm_181;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1806;
     parent batt_inv_R3-12-47-3_tn_1806;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3983 { 
     name R3-12-47-3_tn_1806; 
     phases AS; 
     parent R3-12-47-3_tm_181; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3984 { 
     name R3-12-47-3_tn_1807; 
     phases AS; 
     parent R3-12-47-3_tm_182; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3985 { 
     name R3-12-47-3_tn_1808; 
     phases BS; 
     parent R3-12-47-3_tm_183; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3986 { 
     name R3-12-47-3_tn_1809; 
     phases CS; 
     parent R3-12-47-3_tm_184; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3987 { 
     name R3-12-47-3_tn_1810; 
     phases BS; 
     parent R3-12-47-3_tm_185; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1811;
     from R3-12-47-3_tn_1811;
     to batt_meter_R3-12-47-3_tn_1811;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1811;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1811;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1811;
     sense_object R3-12-47-3_tm_186;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1811;
     parent batt_inv_R3-12-47-3_tn_1811;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3988 { 
     name R3-12-47-3_tn_1811; 
     phases CS; 
     parent R3-12-47-3_tm_186; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3989 { 
     name R3-12-47-3_tn_1812; 
     phases BS; 
     parent R3-12-47-3_tm_187; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3990 { 
     name R3-12-47-3_tn_1813; 
     phases CS; 
     parent R3-12-47-3_tm_188; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3991 { 
     name R3-12-47-3_tn_1814; 
     phases BS; 
     parent R3-12-47-3_tm_189; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3992 { 
     name R3-12-47-3_tn_1815; 
     phases CS; 
     parent R3-12-47-3_tm_190; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3993 { 
     name R3-12-47-3_tn_1816; 
     phases BS; 
     parent R3-12-47-3_tm_191; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1817;
     from R3-12-47-3_tn_1817;
     to batt_meter_R3-12-47-3_tn_1817;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1817;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1817;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1817;
     sense_object R3-12-47-3_tm_192;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1817;
     parent batt_inv_R3-12-47-3_tn_1817;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:3994 { 
     name R3-12-47-3_tn_1817; 
     phases CS; 
     parent R3-12-47-3_tm_192; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3995 { 
     name R3-12-47-3_tn_1818; 
     phases BS; 
     parent R3-12-47-3_tm_193; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3996 { 
     name R3-12-47-3_tn_1819; 
     phases CS; 
     parent R3-12-47-3_tm_194; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3997 { 
     name R3-12-47-3_tn_1820; 
     phases AS; 
     parent R3-12-47-3_tm_195; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3998 { 
     name R3-12-47-3_tn_1821; 
     phases BS; 
     parent R3-12-47-3_tm_196; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:3999 { 
     name R3-12-47-3_tn_1822; 
     phases CS; 
     parent R3-12-47-3_tm_197; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4000 { 
     name R3-12-47-3_tn_1823; 
     phases CS; 
     parent R3-12-47-3_tm_198; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4001 { 
     name R3-12-47-3_tn_1824; 
     phases BS; 
     parent R3-12-47-3_tm_199; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4002 { 
     name R3-12-47-3_tn_1825; 
     phases CS; 
     parent R3-12-47-3_tm_200; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4003 { 
     name R3-12-47-3_tn_1826; 
     phases AS; 
     parent R3-12-47-3_tm_201; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1827;
     from R3-12-47-3_tn_1827;
     to batt_meter_R3-12-47-3_tn_1827;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1827;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1827;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1827;
     sense_object R3-12-47-3_tm_202;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1827;
     parent batt_inv_R3-12-47-3_tn_1827;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4004 { 
     name R3-12-47-3_tn_1827; 
     phases CS; 
     parent R3-12-47-3_tm_202; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1828;
     from R3-12-47-3_tn_1828;
     to batt_meter_R3-12-47-3_tn_1828;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1828;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1828;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1828;
     sense_object R3-12-47-3_tm_203;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1828;
     parent batt_inv_R3-12-47-3_tn_1828;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4005 { 
     name R3-12-47-3_tn_1828; 
     phases AS; 
     parent R3-12-47-3_tm_203; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1829;
     from R3-12-47-3_tn_1829;
     to batt_meter_R3-12-47-3_tn_1829;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1829;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1829;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1829;
     sense_object R3-12-47-3_tm_204;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1829;
     parent batt_inv_R3-12-47-3_tn_1829;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4006 { 
     name R3-12-47-3_tn_1829; 
     phases BS; 
     parent R3-12-47-3_tm_204; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1830;
     from R3-12-47-3_tn_1830;
     to batt_meter_R3-12-47-3_tn_1830;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1830;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1830;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1830;
     sense_object R3-12-47-3_tm_205;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1830;
     parent batt_inv_R3-12-47-3_tn_1830;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4007 { 
     name R3-12-47-3_tn_1830; 
     phases CS; 
     parent R3-12-47-3_tm_205; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1831;
     from R3-12-47-3_tn_1831;
     to batt_meter_R3-12-47-3_tn_1831;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1831;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1831;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1831;
     sense_object R3-12-47-3_tm_206;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1831;
     parent batt_inv_R3-12-47-3_tn_1831;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4008 { 
     name R3-12-47-3_tn_1831; 
     phases BS; 
     parent R3-12-47-3_tm_206; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4009 { 
     name R3-12-47-3_tn_1832; 
     phases CS; 
     parent R3-12-47-3_tm_207; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4010 { 
     name R3-12-47-3_tn_1833; 
     phases BS; 
     parent R3-12-47-3_tm_208; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1834;
     from R3-12-47-3_tn_1834;
     to batt_meter_R3-12-47-3_tn_1834;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1834;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1834;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1834;
     sense_object R3-12-47-3_tm_209;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1834;
     parent batt_inv_R3-12-47-3_tn_1834;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4011 { 
     name R3-12-47-3_tn_1834; 
     phases CS; 
     parent R3-12-47-3_tm_209; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1835;
     from R3-12-47-3_tn_1835;
     to batt_meter_R3-12-47-3_tn_1835;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1835;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1835;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1835;
     sense_object R3-12-47-3_tm_210;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1835;
     parent batt_inv_R3-12-47-3_tn_1835;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4012 { 
     name R3-12-47-3_tn_1835; 
     phases BS; 
     parent R3-12-47-3_tm_210; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4013 { 
     name R3-12-47-3_tn_1836; 
     phases CS; 
     parent R3-12-47-3_tm_211; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1837;
     from R3-12-47-3_tn_1837;
     to batt_meter_R3-12-47-3_tn_1837;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1837;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1837;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1837;
     sense_object R3-12-47-3_tm_212;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1837;
     parent batt_inv_R3-12-47-3_tn_1837;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4014 { 
     name R3-12-47-3_tn_1837; 
     phases AS; 
     parent R3-12-47-3_tm_212; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4015 { 
     name R3-12-47-3_tn_1838; 
     phases BS; 
     parent R3-12-47-3_tm_213; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4016 { 
     name R3-12-47-3_tn_1839; 
     phases CS; 
     parent R3-12-47-3_tm_214; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4017 { 
     name R3-12-47-3_tn_1840; 
     phases BS; 
     parent R3-12-47-3_tm_215; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4018 { 
     name R3-12-47-3_tn_1841; 
     phases CS; 
     parent R3-12-47-3_tm_216; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4019 { 
     name R3-12-47-3_tn_1842; 
     phases AS; 
     parent R3-12-47-3_tm_217; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1843;
     from R3-12-47-3_tn_1843;
     to batt_meter_R3-12-47-3_tn_1843;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1843;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1843;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1843;
     sense_object R3-12-47-3_tm_218;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1843;
     parent batt_inv_R3-12-47-3_tn_1843;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4020 { 
     name R3-12-47-3_tn_1843; 
     phases BS; 
     parent R3-12-47-3_tm_218; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4021 { 
     name R3-12-47-3_tn_1844; 
     phases CS; 
     parent R3-12-47-3_tm_219; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4022 { 
     name R3-12-47-3_tn_1845; 
     phases AS; 
     parent R3-12-47-3_tm_220; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1846;
     from R3-12-47-3_tn_1846;
     to batt_meter_R3-12-47-3_tn_1846;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1846;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1846;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1846;
     sense_object R3-12-47-3_tm_221;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1846;
     parent batt_inv_R3-12-47-3_tn_1846;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4023 { 
     name R3-12-47-3_tn_1846; 
     phases CS; 
     parent R3-12-47-3_tm_221; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1847;
     from R3-12-47-3_tn_1847;
     to batt_meter_R3-12-47-3_tn_1847;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1847;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1847;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1847;
     sense_object R3-12-47-3_tm_222;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1847;
     parent batt_inv_R3-12-47-3_tn_1847;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4024 { 
     name R3-12-47-3_tn_1847; 
     phases AS; 
     parent R3-12-47-3_tm_222; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4025 { 
     name R3-12-47-3_tn_1848; 
     phases CS; 
     parent R3-12-47-3_tm_223; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4026 { 
     name R3-12-47-3_tn_1849; 
     phases AS; 
     parent R3-12-47-3_tm_224; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1850;
     from R3-12-47-3_tn_1850;
     to batt_meter_R3-12-47-3_tn_1850;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1850;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1850;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1850;
     sense_object R3-12-47-3_tm_225;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1850;
     parent batt_inv_R3-12-47-3_tn_1850;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4027 { 
     name R3-12-47-3_tn_1850; 
     phases BS; 
     parent R3-12-47-3_tm_225; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4028 { 
     name R3-12-47-3_tn_1851; 
     phases CS; 
     parent R3-12-47-3_tm_226; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1852;
     from R3-12-47-3_tn_1852;
     to batt_meter_R3-12-47-3_tn_1852;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1852;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1852;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1852;
     sense_object R3-12-47-3_tm_227;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1852;
     parent batt_inv_R3-12-47-3_tn_1852;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4029 { 
     name R3-12-47-3_tn_1852; 
     phases AS; 
     parent R3-12-47-3_tm_227; 
     power_12 1863.2602+627.1235j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1853;
     from R3-12-47-3_tn_1853;
     to batt_meter_R3-12-47-3_tn_1853;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1853;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1853;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1853;
     sense_object R3-12-47-3_tm_228;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1853;
     parent batt_inv_R3-12-47-3_tn_1853;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4030 { 
     name R3-12-47-3_tn_1853; 
     phases BS; 
     parent R3-12-47-3_tm_228; 
     power_12 1863.2602+627.1235j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4031 { 
     name R3-12-47-3_tn_1854; 
     phases CS; 
     parent R3-12-47-3_tm_229; 
     power_12 1863.2602+627.1235j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4032 { 
     name R3-12-47-3_tn_1855; 
     phases AS; 
     parent R3-12-47-3_tm_230; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1856;
     from R3-12-47-3_tn_1856;
     to batt_meter_R3-12-47-3_tn_1856;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1856;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1856;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1856;
     sense_object R3-12-47-3_tm_231;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1856;
     parent batt_inv_R3-12-47-3_tn_1856;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4033 { 
     name R3-12-47-3_tn_1856; 
     phases BS; 
     parent R3-12-47-3_tm_231; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4034 { 
     name R3-12-47-3_tn_1857; 
     phases CS; 
     parent R3-12-47-3_tm_232; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4035 { 
     name R3-12-47-3_tn_1858; 
     phases AS; 
     parent R3-12-47-3_tm_233; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1859;
     from R3-12-47-3_tn_1859;
     to batt_meter_R3-12-47-3_tn_1859;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1859;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1859;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1859;
     sense_object R3-12-47-3_tm_234;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1859;
     parent batt_inv_R3-12-47-3_tn_1859;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4036 { 
     name R3-12-47-3_tn_1859; 
     phases BS; 
     parent R3-12-47-3_tm_234; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4037 { 
     name R3-12-47-3_tn_1860; 
     phases CS; 
     parent R3-12-47-3_tm_235; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4038 { 
     name R3-12-47-3_tn_1861; 
     phases AS; 
     parent R3-12-47-3_tm_236; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1862;
     from R3-12-47-3_tn_1862;
     to batt_meter_R3-12-47-3_tn_1862;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1862;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1862;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1862;
     sense_object R3-12-47-3_tm_237;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1862;
     parent batt_inv_R3-12-47-3_tn_1862;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4039 { 
     name R3-12-47-3_tn_1862; 
     phases CS; 
     parent R3-12-47-3_tm_237; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4040 { 
     name R3-12-47-3_tn_1863; 
     phases AS; 
     parent R3-12-47-3_tm_238; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4041 { 
     name R3-12-47-3_tn_1864; 
     phases BS; 
     parent R3-12-47-3_tm_239; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4042 { 
     name R3-12-47-3_tn_1865; 
     phases AS; 
     parent R3-12-47-3_tm_240; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4043 { 
     name R3-12-47-3_tn_1866; 
     phases BS; 
     parent R3-12-47-3_tm_241; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4044 { 
     name R3-12-47-3_tn_1867; 
     phases AS; 
     parent R3-12-47-3_tm_242; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4045 { 
     name R3-12-47-3_tn_1868; 
     phases BS; 
     parent R3-12-47-3_tm_243; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4046 { 
     name R3-12-47-3_tn_1869; 
     phases AS; 
     parent R3-12-47-3_tm_244; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4047 { 
     name R3-12-47-3_tn_1870; 
     phases BS; 
     parent R3-12-47-3_tm_245; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1871;
     from R3-12-47-3_tn_1871;
     to batt_meter_R3-12-47-3_tn_1871;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1871;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1871;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1871;
     sense_object R3-12-47-3_tm_246;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1871;
     parent batt_inv_R3-12-47-3_tn_1871;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4048 { 
     name R3-12-47-3_tn_1871; 
     phases AS; 
     parent R3-12-47-3_tm_246; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4049 { 
     name R3-12-47-3_tn_1872; 
     phases BS; 
     parent R3-12-47-3_tm_247; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4050 { 
     name R3-12-47-3_tn_1873; 
     phases BS; 
     parent R3-12-47-3_tm_248; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4051 { 
     name R3-12-47-3_tn_1874; 
     phases CS; 
     parent R3-12-47-3_tm_249; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4052 { 
     name R3-12-47-3_tn_1875; 
     phases AS; 
     parent R3-12-47-3_tm_250; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4053 { 
     name R3-12-47-3_tn_1876; 
     phases BS; 
     parent R3-12-47-3_tm_251; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1877;
     from R3-12-47-3_tn_1877;
     to batt_meter_R3-12-47-3_tn_1877;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1877;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1877;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1877;
     sense_object R3-12-47-3_tm_252;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1877;
     parent batt_inv_R3-12-47-3_tn_1877;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4054 { 
     name R3-12-47-3_tn_1877; 
     phases CS; 
     parent R3-12-47-3_tm_252; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4055 { 
     name R3-12-47-3_tn_1878; 
     phases AS; 
     parent R3-12-47-3_tm_253; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4056 { 
     name R3-12-47-3_tn_1879; 
     phases CS; 
     parent R3-12-47-3_tm_254; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4057 { 
     name R3-12-47-3_tn_1880; 
     phases AS; 
     parent R3-12-47-3_tm_255; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1881;
     from R3-12-47-3_tn_1881;
     to batt_meter_R3-12-47-3_tn_1881;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1881;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1881;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1881;
     sense_object R3-12-47-3_tm_256;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1881;
     parent batt_inv_R3-12-47-3_tn_1881;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4058 { 
     name R3-12-47-3_tn_1881; 
     phases CS; 
     parent R3-12-47-3_tm_256; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1882;
     from R3-12-47-3_tn_1882;
     to batt_meter_R3-12-47-3_tn_1882;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1882;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1882;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1882;
     sense_object R3-12-47-3_tm_257;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1882;
     parent batt_inv_R3-12-47-3_tn_1882;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4059 { 
     name R3-12-47-3_tn_1882; 
     phases AS; 
     parent R3-12-47-3_tm_257; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1883;
     from R3-12-47-3_tn_1883;
     to batt_meter_R3-12-47-3_tn_1883;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1883;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1883;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1883;
     sense_object R3-12-47-3_tm_258;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1883;
     parent batt_inv_R3-12-47-3_tn_1883;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4060 { 
     name R3-12-47-3_tn_1883; 
     phases CS; 
     parent R3-12-47-3_tm_258; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4061 { 
     name R3-12-47-3_tn_1884; 
     phases AS; 
     parent R3-12-47-3_tm_259; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1885;
     from R3-12-47-3_tn_1885;
     to batt_meter_R3-12-47-3_tn_1885;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1885;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1885;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1885;
     sense_object R3-12-47-3_tm_260;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1885;
     parent batt_inv_R3-12-47-3_tn_1885;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4062 { 
     name R3-12-47-3_tn_1885; 
     phases CS; 
     parent R3-12-47-3_tm_260; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1886;
     from R3-12-47-3_tn_1886;
     to batt_meter_R3-12-47-3_tn_1886;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1886;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1886;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1886;
     sense_object R3-12-47-3_tm_261;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1886;
     parent batt_inv_R3-12-47-3_tn_1886;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4063 { 
     name R3-12-47-3_tn_1886; 
     phases AS; 
     parent R3-12-47-3_tm_261; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4064 { 
     name R3-12-47-3_tn_1887; 
     phases CS; 
     parent R3-12-47-3_tm_262; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1888;
     from R3-12-47-3_tn_1888;
     to batt_meter_R3-12-47-3_tn_1888;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1888;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1888;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1888;
     sense_object R3-12-47-3_tm_263;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1888;
     parent batt_inv_R3-12-47-3_tn_1888;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4065 { 
     name R3-12-47-3_tn_1888; 
     phases AS; 
     parent R3-12-47-3_tm_263; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4066 { 
     name R3-12-47-3_tn_1889; 
     phases CS; 
     parent R3-12-47-3_tm_264; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4067 { 
     name R3-12-47-3_tn_1890; 
     phases AS; 
     parent R3-12-47-3_tm_265; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4068 { 
     name R3-12-47-3_tn_1891; 
     phases CS; 
     parent R3-12-47-3_tm_266; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4069 { 
     name R3-12-47-3_tn_1892; 
     phases AS; 
     parent R3-12-47-3_tm_267; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1893;
     from R3-12-47-3_tn_1893;
     to batt_meter_R3-12-47-3_tn_1893;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1893;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1893;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1893;
     sense_object R3-12-47-3_tm_268;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1893;
     parent batt_inv_R3-12-47-3_tn_1893;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4070 { 
     name R3-12-47-3_tn_1893; 
     phases BS; 
     parent R3-12-47-3_tm_268; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1894;
     from R3-12-47-3_tn_1894;
     to batt_meter_R3-12-47-3_tn_1894;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1894;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1894;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1894;
     sense_object R3-12-47-3_tm_269;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1894;
     parent batt_inv_R3-12-47-3_tn_1894;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4071 { 
     name R3-12-47-3_tn_1894; 
     phases CS; 
     parent R3-12-47-3_tm_269; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1895;
     from R3-12-47-3_tn_1895;
     to batt_meter_R3-12-47-3_tn_1895;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1895;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1895;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1895;
     sense_object R3-12-47-3_tm_270;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1895;
     parent batt_inv_R3-12-47-3_tn_1895;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4072 { 
     name R3-12-47-3_tn_1895; 
     phases AS; 
     parent R3-12-47-3_tm_270; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4073 { 
     name R3-12-47-3_tn_1896; 
     phases BS; 
     parent R3-12-47-3_tm_271; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4074 { 
     name R3-12-47-3_tn_1897; 
     phases CS; 
     parent R3-12-47-3_tm_272; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1898;
     from R3-12-47-3_tn_1898;
     to batt_meter_R3-12-47-3_tn_1898;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1898;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1898;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1898;
     sense_object R3-12-47-3_tm_273;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1898;
     parent batt_inv_R3-12-47-3_tn_1898;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4075 { 
     name R3-12-47-3_tn_1898; 
     phases AS; 
     parent R3-12-47-3_tm_273; 
     power_12 5217.5629+1756.0919j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4076 { 
     name R3-12-47-3_tn_1899; 
     phases BS; 
     parent R3-12-47-3_tm_274; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1900;
     from R3-12-47-3_tn_1900;
     to batt_meter_R3-12-47-3_tn_1900;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1900;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1900;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1900;
     sense_object R3-12-47-3_tm_275;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1900;
     parent batt_inv_R3-12-47-3_tn_1900;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4077 { 
     name R3-12-47-3_tn_1900; 
     phases CS; 
     parent R3-12-47-3_tm_275; 
     power_12 5217.5629+1756.0919j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1901;
     from R3-12-47-3_tn_1901;
     to batt_meter_R3-12-47-3_tn_1901;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1901;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1901;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1901;
     sense_object R3-12-47-3_tm_276;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1901;
     parent batt_inv_R3-12-47-3_tn_1901;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4078 { 
     name R3-12-47-3_tn_1901; 
     phases AS; 
     parent R3-12-47-3_tm_276; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4079 { 
     name R3-12-47-3_tn_1902; 
     phases BS; 
     parent R3-12-47-3_tm_277; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4080 { 
     name R3-12-47-3_tn_1903; 
     phases AS; 
     parent R3-12-47-3_tm_278; 
     power_12 1863.2602+627.1235j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4081 { 
     name R3-12-47-3_tn_1904; 
     phases BS; 
     parent R3-12-47-3_tm_279; 
     power_12 1863.2602+627.1235j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4082 { 
     name R3-12-47-3_tn_1905; 
     phases CS; 
     parent R3-12-47-3_tm_280; 
     power_12 1863.2602+627.1235j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1906;
     from R3-12-47-3_tn_1906;
     to batt_meter_R3-12-47-3_tn_1906;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1906;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1906;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1906;
     sense_object R3-12-47-3_tm_281;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1906;
     parent batt_inv_R3-12-47-3_tn_1906;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4083 { 
     name R3-12-47-3_tn_1906; 
     phases AS; 
     parent R3-12-47-3_tm_281; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4084 { 
     name R3-12-47-3_tn_1907; 
     phases BS; 
     parent R3-12-47-3_tm_282; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4085 { 
     name R3-12-47-3_tn_1908; 
     phases CS; 
     parent R3-12-47-3_tm_283; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1909;
     from R3-12-47-3_tn_1909;
     to batt_meter_R3-12-47-3_tn_1909;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1909;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1909;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1909;
     sense_object R3-12-47-3_tm_284;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1909;
     parent batt_inv_R3-12-47-3_tn_1909;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4086 { 
     name R3-12-47-3_tn_1909; 
     phases AS; 
     parent R3-12-47-3_tm_284; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4087 { 
     name R3-12-47-3_tn_1910; 
     phases BS; 
     parent R3-12-47-3_tm_285; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4088 { 
     name R3-12-47-3_tn_1911; 
     phases CS; 
     parent R3-12-47-3_tm_286; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4089 { 
     name R3-12-47-3_tn_1912; 
     phases AS; 
     parent R3-12-47-3_tm_287; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1913;
     from R3-12-47-3_tn_1913;
     to batt_meter_R3-12-47-3_tn_1913;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1913;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1913;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1913;
     sense_object R3-12-47-3_tm_288;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1913;
     parent batt_inv_R3-12-47-3_tn_1913;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4090 { 
     name R3-12-47-3_tn_1913; 
     phases BS; 
     parent R3-12-47-3_tm_288; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1914;
     from R3-12-47-3_tn_1914;
     to batt_meter_R3-12-47-3_tn_1914;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1914;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1914;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1914;
     sense_object R3-12-47-3_tm_289;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1914;
     parent batt_inv_R3-12-47-3_tn_1914;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4091 { 
     name R3-12-47-3_tn_1914; 
     phases CS; 
     parent R3-12-47-3_tm_289; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4092 { 
     name R3-12-47-3_tn_1915; 
     phases AS; 
     parent R3-12-47-3_tm_290; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4093 { 
     name R3-12-47-3_tn_1916; 
     phases BS; 
     parent R3-12-47-3_tm_291; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4094 { 
     name R3-12-47-3_tn_1917; 
     phases CS; 
     parent R3-12-47-3_tm_292; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4095 { 
     name R3-12-47-3_tn_1918; 
     phases AS; 
     parent R3-12-47-3_tm_293; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1919;
     from R3-12-47-3_tn_1919;
     to batt_meter_R3-12-47-3_tn_1919;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1919;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1919;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1919;
     sense_object R3-12-47-3_tm_294;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1919;
     parent batt_inv_R3-12-47-3_tn_1919;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4096 { 
     name R3-12-47-3_tn_1919; 
     phases BS; 
     parent R3-12-47-3_tm_294; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4097 { 
     name R3-12-47-3_tn_1920; 
     phases CS; 
     parent R3-12-47-3_tm_295; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4098 { 
     name R3-12-47-3_tn_1921; 
     phases AS; 
     parent R3-12-47-3_tm_296; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4099 { 
     name R3-12-47-3_tn_1922; 
     phases BS; 
     parent R3-12-47-3_tm_297; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4100 { 
     name R3-12-47-3_tn_1923; 
     phases BS; 
     parent R3-12-47-3_tm_298; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1924;
     from R3-12-47-3_tn_1924;
     to batt_meter_R3-12-47-3_tn_1924;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1924;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1924;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1924;
     sense_object R3-12-47-3_tm_299;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1924;
     parent batt_inv_R3-12-47-3_tn_1924;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4101 { 
     name R3-12-47-3_tn_1924; 
     phases CS; 
     parent R3-12-47-3_tm_299; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4102 { 
     name R3-12-47-3_tn_1925; 
     phases BS; 
     parent R3-12-47-3_tm_300; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1926;
     from R3-12-47-3_tn_1926;
     to batt_meter_R3-12-47-3_tn_1926;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1926;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1926;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1926;
     sense_object R3-12-47-3_tm_301;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1926;
     parent batt_inv_R3-12-47-3_tn_1926;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4103 { 
     name R3-12-47-3_tn_1926; 
     phases CS; 
     parent R3-12-47-3_tm_301; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1927;
     from R3-12-47-3_tn_1927;
     to batt_meter_R3-12-47-3_tn_1927;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1927;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1927;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1927;
     sense_object R3-12-47-3_tm_302;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1927;
     parent batt_inv_R3-12-47-3_tn_1927;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4104 { 
     name R3-12-47-3_tn_1927; 
     phases BS; 
     parent R3-12-47-3_tm_302; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4105 { 
     name R3-12-47-3_tn_1928; 
     phases CS; 
     parent R3-12-47-3_tm_303; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1929;
     from R3-12-47-3_tn_1929;
     to batt_meter_R3-12-47-3_tn_1929;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1929;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1929;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1929;
     sense_object R3-12-47-3_tm_304;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1929;
     parent batt_inv_R3-12-47-3_tn_1929;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4106 { 
     name R3-12-47-3_tn_1929; 
     phases AS; 
     parent R3-12-47-3_tm_304; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4107 { 
     name R3-12-47-3_tn_1930; 
     phases BS; 
     parent R3-12-47-3_tm_305; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1931;
     from R3-12-47-3_tn_1931;
     to batt_meter_R3-12-47-3_tn_1931;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1931;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1931;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1931;
     sense_object R3-12-47-3_tm_306;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1931;
     parent batt_inv_R3-12-47-3_tn_1931;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4108 { 
     name R3-12-47-3_tn_1931; 
     phases AS; 
     parent R3-12-47-3_tm_306; 
     power_12 2790.3751+939.1655j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4109 { 
     name R3-12-47-3_tn_1932; 
     phases BS; 
     parent R3-12-47-3_tm_307; 
     power_12 2790.3751+939.1655j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1933;
     from R3-12-47-3_tn_1933;
     to batt_meter_R3-12-47-3_tn_1933;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1933;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1933;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1933;
     sense_object R3-12-47-3_tm_308;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1933;
     parent batt_inv_R3-12-47-3_tn_1933;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4110 { 
     name R3-12-47-3_tn_1933; 
     phases CS; 
     parent R3-12-47-3_tm_308; 
     power_12 2790.3751+939.1655j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4111 { 
     name R3-12-47-3_tn_1934; 
     phases AS; 
     parent R3-12-47-3_tm_309; 
     power_12 5566.0614+1873.3871j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4112 { 
     name R3-12-47-3_tn_1935; 
     phases BS; 
     parent R3-12-47-3_tm_310; 
     power_12 5566.0614+1873.3871j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1936;
     from R3-12-47-3_tn_1936;
     to batt_meter_R3-12-47-3_tn_1936;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1936;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1936;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1936;
     sense_object R3-12-47-3_tm_311;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1936;
     parent batt_inv_R3-12-47-3_tn_1936;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4113 { 
     name R3-12-47-3_tn_1936; 
     phases CS; 
     parent R3-12-47-3_tm_311; 
     power_12 5566.0614+1873.3871j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1937;
     from R3-12-47-3_tn_1937;
     to batt_meter_R3-12-47-3_tn_1937;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1937;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1937;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1937;
     sense_object R3-12-47-3_tm_312;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1937;
     parent batt_inv_R3-12-47-3_tn_1937;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4114 { 
     name R3-12-47-3_tn_1937; 
     phases AS; 
     parent R3-12-47-3_tm_312; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1938;
     from R3-12-47-3_tn_1938;
     to batt_meter_R3-12-47-3_tn_1938;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1938;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1938;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1938;
     sense_object R3-12-47-3_tm_313;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1938;
     parent batt_inv_R3-12-47-3_tn_1938;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4115 { 
     name R3-12-47-3_tn_1938; 
     phases BS; 
     parent R3-12-47-3_tm_313; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4116 { 
     name R3-12-47-3_tn_1939; 
     phases AS; 
     parent R3-12-47-3_tm_314; 
     power_12 1863.2602+627.1235j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4117 { 
     name R3-12-47-3_tn_1940; 
     phases BS; 
     parent R3-12-47-3_tm_315; 
     power_12 1863.2602+627.1235j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4118 { 
     name R3-12-47-3_tn_1941; 
     phases CS; 
     parent R3-12-47-3_tm_316; 
     power_12 1863.2602+627.1235j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4119 { 
     name R3-12-47-3_tn_1942; 
     phases AS; 
     parent R3-12-47-3_tm_317; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4120 { 
     name R3-12-47-3_tn_1943; 
     phases CS; 
     parent R3-12-47-3_tm_318; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4121 { 
     name R3-12-47-3_tn_1944; 
     phases AS; 
     parent R3-12-47-3_tm_319; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4122 { 
     name R3-12-47-3_tn_1945; 
     phases BS; 
     parent R3-12-47-3_tm_320; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1946;
     from R3-12-47-3_tn_1946;
     to batt_meter_R3-12-47-3_tn_1946;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1946;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1946;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1946;
     sense_object R3-12-47-3_tm_321;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1946;
     parent batt_inv_R3-12-47-3_tn_1946;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4123 { 
     name R3-12-47-3_tn_1946; 
     phases CS; 
     parent R3-12-47-3_tm_321; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4124 { 
     name R3-12-47-3_tn_1947; 
     phases AS; 
     parent R3-12-47-3_tm_322; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4125 { 
     name R3-12-47-3_tn_1948; 
     phases BS; 
     parent R3-12-47-3_tm_323; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4126 { 
     name R3-12-47-3_tn_1949; 
     phases CS; 
     parent R3-12-47-3_tm_324; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1950;
     from R3-12-47-3_tn_1950;
     to batt_meter_R3-12-47-3_tn_1950;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1950;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1950;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1950;
     sense_object R3-12-47-3_tm_325;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1950;
     parent batt_inv_R3-12-47-3_tn_1950;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4127 { 
     name R3-12-47-3_tn_1950; 
     phases AS; 
     parent R3-12-47-3_tm_325; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1951;
     from R3-12-47-3_tn_1951;
     to batt_meter_R3-12-47-3_tn_1951;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1951;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1951;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1951;
     sense_object R3-12-47-3_tm_326;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1951;
     parent batt_inv_R3-12-47-3_tn_1951;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4128 { 
     name R3-12-47-3_tn_1951; 
     phases BS; 
     parent R3-12-47-3_tm_326; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4129 { 
     name R3-12-47-3_tn_1952; 
     phases AS; 
     parent R3-12-47-3_tm_327; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4130 { 
     name R3-12-47-3_tn_1953; 
     phases BS; 
     parent R3-12-47-3_tm_328; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1954;
     from R3-12-47-3_tn_1954;
     to batt_meter_R3-12-47-3_tn_1954;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1954;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1954;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1954;
     sense_object R3-12-47-3_tm_329;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1954;
     parent batt_inv_R3-12-47-3_tn_1954;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4131 { 
     name R3-12-47-3_tn_1954; 
     phases AS; 
     parent R3-12-47-3_tm_329; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1955;
     from R3-12-47-3_tn_1955;
     to batt_meter_R3-12-47-3_tn_1955;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1955;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1955;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1955;
     sense_object R3-12-47-3_tm_330;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1955;
     parent batt_inv_R3-12-47-3_tn_1955;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4132 { 
     name R3-12-47-3_tn_1955; 
     phases BS; 
     parent R3-12-47-3_tm_330; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4133 { 
     name R3-12-47-3_tn_1956; 
     phases CS; 
     parent R3-12-47-3_tm_331; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1957;
     from R3-12-47-3_tn_1957;
     to batt_meter_R3-12-47-3_tn_1957;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1957;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1957;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1957;
     sense_object R3-12-47-3_tm_332;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1957;
     parent batt_inv_R3-12-47-3_tn_1957;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4134 { 
     name R3-12-47-3_tn_1957; 
     phases BS; 
     parent R3-12-47-3_tm_332; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1958;
     from R3-12-47-3_tn_1958;
     to batt_meter_R3-12-47-3_tn_1958;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1958;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1958;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1958;
     sense_object R3-12-47-3_tm_333;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1958;
     parent batt_inv_R3-12-47-3_tn_1958;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4135 { 
     name R3-12-47-3_tn_1958; 
     phases CS; 
     parent R3-12-47-3_tm_333; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1959;
     from R3-12-47-3_tn_1959;
     to batt_meter_R3-12-47-3_tn_1959;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1959;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1959;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1959;
     sense_object R3-12-47-3_tm_334;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1959;
     parent batt_inv_R3-12-47-3_tn_1959;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4136 { 
     name R3-12-47-3_tn_1959; 
     phases AS; 
     parent R3-12-47-3_tm_334; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4137 { 
     name R3-12-47-3_tn_1960; 
     phases BS; 
     parent R3-12-47-3_tm_335; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1961;
     from R3-12-47-3_tn_1961;
     to batt_meter_R3-12-47-3_tn_1961;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1961;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1961;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1961;
     sense_object R3-12-47-3_tm_336;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1961;
     parent batt_inv_R3-12-47-3_tn_1961;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4138 { 
     name R3-12-47-3_tn_1961; 
     phases CS; 
     parent R3-12-47-3_tm_336; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4139 { 
     name R3-12-47-3_tn_1962; 
     phases BS; 
     parent R3-12-47-3_tm_337; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4140 { 
     name R3-12-47-3_tn_1963; 
     phases CS; 
     parent R3-12-47-3_tm_338; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4141 { 
     name R3-12-47-3_tn_1964; 
     phases BS; 
     parent R3-12-47-3_tm_339; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4142 { 
     name R3-12-47-3_tn_1965; 
     phases CS; 
     parent R3-12-47-3_tm_340; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1966;
     from R3-12-47-3_tn_1966;
     to batt_meter_R3-12-47-3_tn_1966;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1966;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1966;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1966;
     sense_object R3-12-47-3_tm_341;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1966;
     parent batt_inv_R3-12-47-3_tn_1966;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4143 { 
     name R3-12-47-3_tn_1966; 
     phases BS; 
     parent R3-12-47-3_tm_341; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4144 { 
     name R3-12-47-3_tn_1967; 
     phases CS; 
     parent R3-12-47-3_tm_342; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4145 { 
     name R3-12-47-3_tn_1968; 
     phases BS; 
     parent R3-12-47-3_tm_343; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4146 { 
     name R3-12-47-3_tn_1969; 
     phases CS; 
     parent R3-12-47-3_tm_344; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1970;
     from R3-12-47-3_tn_1970;
     to batt_meter_R3-12-47-3_tn_1970;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1970;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1970;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1970;
     sense_object R3-12-47-3_tm_345;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1970;
     parent batt_inv_R3-12-47-3_tn_1970;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4147 { 
     name R3-12-47-3_tn_1970; 
     phases BS; 
     parent R3-12-47-3_tm_345; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4148 { 
     name R3-12-47-3_tn_1971; 
     phases CS; 
     parent R3-12-47-3_tm_346; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4149 { 
     name R3-12-47-3_tn_1972; 
     phases BS; 
     parent R3-12-47-3_tm_347; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4150 { 
     name R3-12-47-3_tn_1973; 
     phases CS; 
     parent R3-12-47-3_tm_348; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4151 { 
     name R3-12-47-3_tn_1974; 
     phases BS; 
     parent R3-12-47-3_tm_349; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1975;
     from R3-12-47-3_tn_1975;
     to batt_meter_R3-12-47-3_tn_1975;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1975;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1975;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1975;
     sense_object R3-12-47-3_tm_350;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1975;
     parent batt_inv_R3-12-47-3_tn_1975;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4152 { 
     name R3-12-47-3_tn_1975; 
     phases CS; 
     parent R3-12-47-3_tm_350; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1976;
     from R3-12-47-3_tn_1976;
     to batt_meter_R3-12-47-3_tn_1976;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1976;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1976;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1976;
     sense_object R3-12-47-3_tm_351;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1976;
     parent batt_inv_R3-12-47-3_tn_1976;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4153 { 
     name R3-12-47-3_tn_1976; 
     phases BS; 
     parent R3-12-47-3_tm_351; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4154 { 
     name R3-12-47-3_tn_1977; 
     phases CS; 
     parent R3-12-47-3_tm_352; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1978;
     from R3-12-47-3_tn_1978;
     to batt_meter_R3-12-47-3_tn_1978;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1978;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1978;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1978;
     sense_object R3-12-47-3_tm_353;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1978;
     parent batt_inv_R3-12-47-3_tn_1978;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4155 { 
     name R3-12-47-3_tn_1978; 
     phases BS; 
     parent R3-12-47-3_tm_353; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4156 { 
     name R3-12-47-3_tn_1979; 
     phases CS; 
     parent R3-12-47-3_tm_354; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4157 { 
     name R3-12-47-3_tn_1980; 
     phases BS; 
     parent R3-12-47-3_tm_355; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4158 { 
     name R3-12-47-3_tn_1981; 
     phases CS; 
     parent R3-12-47-3_tm_356; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4159 { 
     name R3-12-47-3_tn_1982; 
     phases BS; 
     parent R3-12-47-3_tm_357; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4160 { 
     name R3-12-47-3_tn_1983; 
     phases CS; 
     parent R3-12-47-3_tm_358; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1984;
     from R3-12-47-3_tn_1984;
     to batt_meter_R3-12-47-3_tn_1984;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1984;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1984;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1984;
     sense_object R3-12-47-3_tm_359;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1984;
     parent batt_inv_R3-12-47-3_tn_1984;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4161 { 
     name R3-12-47-3_tn_1984; 
     phases BS; 
     parent R3-12-47-3_tm_359; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4162 { 
     name R3-12-47-3_tn_1985; 
     phases CS; 
     parent R3-12-47-3_tm_360; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1986;
     from R3-12-47-3_tn_1986;
     to batt_meter_R3-12-47-3_tn_1986;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1986;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1986;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1986;
     sense_object R3-12-47-3_tm_361;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1986;
     parent batt_inv_R3-12-47-3_tn_1986;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4163 { 
     name R3-12-47-3_tn_1986; 
     phases AS; 
     parent R3-12-47-3_tm_361; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4164 { 
     name R3-12-47-3_tn_1987; 
     phases BS; 
     parent R3-12-47-3_tm_362; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1988;
     from R3-12-47-3_tn_1988;
     to batt_meter_R3-12-47-3_tn_1988;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1988;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1988;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1988;
     sense_object R3-12-47-3_tm_363;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1988;
     parent batt_inv_R3-12-47-3_tn_1988;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4165 { 
     name R3-12-47-3_tn_1988; 
     phases CS; 
     parent R3-12-47-3_tm_363; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4166 { 
     name R3-12-47-3_tn_1989; 
     phases BS; 
     parent R3-12-47-3_tm_364; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1990;
     from R3-12-47-3_tn_1990;
     to batt_meter_R3-12-47-3_tn_1990;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1990;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1990;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1990;
     sense_object R3-12-47-3_tm_365;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1990;
     parent batt_inv_R3-12-47-3_tn_1990;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4167 { 
     name R3-12-47-3_tn_1990; 
     phases CS; 
     parent R3-12-47-3_tm_365; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4168 { 
     name R3-12-47-3_tn_1991; 
     phases BS; 
     parent R3-12-47-3_tm_366; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1992;
     from R3-12-47-3_tn_1992;
     to batt_meter_R3-12-47-3_tn_1992;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1992;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1992;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1992;
     sense_object R3-12-47-3_tm_367;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1992;
     parent batt_inv_R3-12-47-3_tn_1992;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4169 { 
     name R3-12-47-3_tn_1992; 
     phases CS; 
     parent R3-12-47-3_tm_367; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1993;
     from R3-12-47-3_tn_1993;
     to batt_meter_R3-12-47-3_tn_1993;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1993;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1993;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1993;
     sense_object R3-12-47-3_tm_368;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1993;
     parent batt_inv_R3-12-47-3_tn_1993;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4170 { 
     name R3-12-47-3_tn_1993; 
     phases BS; 
     parent R3-12-47-3_tm_368; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1994;
     from R3-12-47-3_tn_1994;
     to batt_meter_R3-12-47-3_tn_1994;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1994;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1994;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1994;
     sense_object R3-12-47-3_tm_369;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1994;
     parent batt_inv_R3-12-47-3_tn_1994;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4171 { 
     name R3-12-47-3_tn_1994; 
     phases CS; 
     parent R3-12-47-3_tm_369; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4172 { 
     name R3-12-47-3_tn_1995; 
     phases BS; 
     parent R3-12-47-3_tm_370; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4173 { 
     name R3-12-47-3_tn_1996; 
     phases CS; 
     parent R3-12-47-3_tm_371; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4174 { 
     name R3-12-47-3_tn_1997; 
     phases BS; 
     parent R3-12-47-3_tm_372; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4175 { 
     name R3-12-47-3_tn_1998; 
     phases CS; 
     parent R3-12-47-3_tm_373; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_1999;
     from R3-12-47-3_tn_1999;
     to batt_meter_R3-12-47-3_tn_1999;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_1999;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_1999;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_1999;
     sense_object R3-12-47-3_tm_374;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_1999;
     parent batt_inv_R3-12-47-3_tn_1999;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4176 { 
     name R3-12-47-3_tn_1999; 
     phases BS; 
     parent R3-12-47-3_tm_374; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4177 { 
     name R3-12-47-3_tn_2000; 
     phases CS; 
     parent R3-12-47-3_tm_375; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4178 { 
     name R3-12-47-3_tn_2001; 
     phases BS; 
     parent R3-12-47-3_tm_376; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4179 { 
     name R3-12-47-3_tn_2002; 
     phases CS; 
     parent R3-12-47-3_tm_377; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4180 { 
     name R3-12-47-3_tn_2003; 
     phases BS; 
     parent R3-12-47-3_tm_378; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4181 { 
     name R3-12-47-3_tn_2004; 
     phases CS; 
     parent R3-12-47-3_tm_379; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4182 { 
     name R3-12-47-3_tn_2005; 
     phases AS; 
     parent R3-12-47-3_tm_380; 
     power_12 3239.2613+1090.2486j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4183 { 
     name R3-12-47-3_tn_2006; 
     phases BS; 
     parent R3-12-47-3_tm_381; 
     power_12 3239.2613+1090.2486j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2007;
     from R3-12-47-3_tn_2007;
     to batt_meter_R3-12-47-3_tn_2007;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2007;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2007;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2007;
     sense_object R3-12-47-3_tm_382;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2007;
     parent batt_inv_R3-12-47-3_tn_2007;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4184 { 
     name R3-12-47-3_tn_2007; 
     phases CS; 
     parent R3-12-47-3_tm_382; 
     power_12 3239.2613+1090.2486j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4185 { 
     name R3-12-47-3_tn_2008; 
     phases AS; 
     parent R3-12-47-3_tm_383; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4186 { 
     name R3-12-47-3_tn_2009; 
     phases CS; 
     parent R3-12-47-3_tm_384; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4187 { 
     name R3-12-47-3_tn_2010; 
     phases AS; 
     parent R3-12-47-3_tm_385; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2011;
     from R3-12-47-3_tn_2011;
     to batt_meter_R3-12-47-3_tn_2011;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2011;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2011;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2011;
     sense_object R3-12-47-3_tm_386;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2011;
     parent batt_inv_R3-12-47-3_tn_2011;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4188 { 
     name R3-12-47-3_tn_2011; 
     phases CS; 
     parent R3-12-47-3_tm_386; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4189 { 
     name R3-12-47-3_tn_2012; 
     phases AS; 
     parent R3-12-47-3_tm_387; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4190 { 
     name R3-12-47-3_tn_2013; 
     phases CS; 
     parent R3-12-47-3_tm_388; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4191 { 
     name R3-12-47-3_tn_2014; 
     phases AS; 
     parent R3-12-47-3_tm_389; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2015;
     from R3-12-47-3_tn_2015;
     to batt_meter_R3-12-47-3_tn_2015;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2015;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2015;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2015;
     sense_object R3-12-47-3_tm_390;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2015;
     parent batt_inv_R3-12-47-3_tn_2015;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4192 { 
     name R3-12-47-3_tn_2015; 
     phases BS; 
     parent R3-12-47-3_tm_390; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4193 { 
     name R3-12-47-3_tn_2016; 
     phases CS; 
     parent R3-12-47-3_tm_391; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4194 { 
     name R3-12-47-3_tn_2017; 
     phases AS; 
     parent R3-12-47-3_tm_392; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2018;
     from R3-12-47-3_tn_2018;
     to batt_meter_R3-12-47-3_tn_2018;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2018;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2018;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2018;
     sense_object R3-12-47-3_tm_393;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2018;
     parent batt_inv_R3-12-47-3_tn_2018;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4195 { 
     name R3-12-47-3_tn_2018; 
     phases CS; 
     parent R3-12-47-3_tm_393; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4196 { 
     name R3-12-47-3_tn_2019; 
     phases AS; 
     parent R3-12-47-3_tm_394; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4197 { 
     name R3-12-47-3_tn_2020; 
     phases CS; 
     parent R3-12-47-3_tm_395; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4198 { 
     name R3-12-47-3_tn_2021; 
     phases AS; 
     parent R3-12-47-3_tm_396; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2022;
     from R3-12-47-3_tn_2022;
     to batt_meter_R3-12-47-3_tn_2022;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2022;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2022;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2022;
     sense_object R3-12-47-3_tm_397;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2022;
     parent batt_inv_R3-12-47-3_tn_2022;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4199 { 
     name R3-12-47-3_tn_2022; 
     phases BS; 
     parent R3-12-47-3_tm_397; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2023;
     from R3-12-47-3_tn_2023;
     to batt_meter_R3-12-47-3_tn_2023;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2023;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2023;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2023;
     sense_object R3-12-47-3_tm_398;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2023;
     parent batt_inv_R3-12-47-3_tn_2023;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4200 { 
     name R3-12-47-3_tn_2023; 
     phases CS; 
     parent R3-12-47-3_tm_398; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4201 { 
     name R3-12-47-3_tn_2024; 
     phases BS; 
     parent R3-12-47-3_tm_399; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2025;
     from R3-12-47-3_tn_2025;
     to batt_meter_R3-12-47-3_tn_2025;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2025;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2025;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2025;
     sense_object R3-12-47-3_tm_400;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2025;
     parent batt_inv_R3-12-47-3_tn_2025;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4202 { 
     name R3-12-47-3_tn_2025; 
     phases CS; 
     parent R3-12-47-3_tm_400; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4203 { 
     name R3-12-47-3_tn_2026; 
     phases AS; 
     parent R3-12-47-3_tm_401; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4204 { 
     name R3-12-47-3_tn_2027; 
     phases BS; 
     parent R3-12-47-3_tm_402; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2028;
     from R3-12-47-3_tn_2028;
     to batt_meter_R3-12-47-3_tn_2028;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2028;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2028;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2028;
     sense_object R3-12-47-3_tm_403;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2028;
     parent batt_inv_R3-12-47-3_tn_2028;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4205 { 
     name R3-12-47-3_tn_2028; 
     phases CS; 
     parent R3-12-47-3_tm_403; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2029;
     from R3-12-47-3_tn_2029;
     to batt_meter_R3-12-47-3_tn_2029;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2029;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2029;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2029;
     sense_object R3-12-47-3_tm_404;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2029;
     parent batt_inv_R3-12-47-3_tn_2029;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4206 { 
     name R3-12-47-3_tn_2029; 
     phases AS; 
     parent R3-12-47-3_tm_404; 
     power_12 927.2469+312.0865j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4207 { 
     name R3-12-47-3_tn_2030; 
     phases BS; 
     parent R3-12-47-3_tm_405; 
     power_12 927.2469+312.0865j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4208 { 
     name R3-12-47-3_tn_2031; 
     phases CS; 
     parent R3-12-47-3_tm_406; 
     power_12 927.2469+312.0865j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2032;
     from R3-12-47-3_tn_2032;
     to batt_meter_R3-12-47-3_tn_2032;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2032;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2032;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2032;
     sense_object R3-12-47-3_tm_407;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2032;
     parent batt_inv_R3-12-47-3_tn_2032;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4209 { 
     name R3-12-47-3_tn_2032; 
     phases AS; 
     parent R3-12-47-3_tm_407; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4210 { 
     name R3-12-47-3_tn_2033; 
     phases CS; 
     parent R3-12-47-3_tm_408; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4211 { 
     name R3-12-47-3_tn_2034; 
     phases BS; 
     parent R3-12-47-3_tm_409; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4212 { 
     name R3-12-47-3_tn_2035; 
     phases CS; 
     parent R3-12-47-3_tm_410; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2036;
     from R3-12-47-3_tn_2036;
     to batt_meter_R3-12-47-3_tn_2036;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2036;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2036;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2036;
     sense_object R3-12-47-3_tm_411;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2036;
     parent batt_inv_R3-12-47-3_tn_2036;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4213 { 
     name R3-12-47-3_tn_2036; 
     phases AS; 
     parent R3-12-47-3_tm_411; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2037;
     from R3-12-47-3_tn_2037;
     to batt_meter_R3-12-47-3_tn_2037;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2037;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2037;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2037;
     sense_object R3-12-47-3_tm_412;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2037;
     parent batt_inv_R3-12-47-3_tn_2037;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4214 { 
     name R3-12-47-3_tn_2037; 
     phases BS; 
     parent R3-12-47-3_tm_412; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4215 { 
     name R3-12-47-3_tn_2038; 
     phases CS; 
     parent R3-12-47-3_tm_413; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2039;
     from R3-12-47-3_tn_2039;
     to batt_meter_R3-12-47-3_tn_2039;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2039;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2039;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2039;
     sense_object R3-12-47-3_tm_414;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2039;
     parent batt_inv_R3-12-47-3_tn_2039;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4216 { 
     name R3-12-47-3_tn_2039; 
     phases AS; 
     parent R3-12-47-3_tm_414; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4217 { 
     name R3-12-47-3_tn_2040; 
     phases BS; 
     parent R3-12-47-3_tm_415; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4218 { 
     name R3-12-47-3_tn_2041; 
     phases CS; 
     parent R3-12-47-3_tm_416; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2042;
     from R3-12-47-3_tn_2042;
     to batt_meter_R3-12-47-3_tn_2042;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2042;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2042;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2042;
     sense_object R3-12-47-3_tm_417;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2042;
     parent batt_inv_R3-12-47-3_tn_2042;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4219 { 
     name R3-12-47-3_tn_2042; 
     phases AS; 
     parent R3-12-47-3_tm_417; 
     power_12 1863.2602+627.1235j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4220 { 
     name R3-12-47-3_tn_2043; 
     phases BS; 
     parent R3-12-47-3_tm_418; 
     power_12 1863.2602+627.1235j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4221 { 
     name R3-12-47-3_tn_2044; 
     phases CS; 
     parent R3-12-47-3_tm_419; 
     power_12 1863.2602+627.1235j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2045;
     from R3-12-47-3_tn_2045;
     to batt_meter_R3-12-47-3_tn_2045;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2045;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2045;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2045;
     sense_object R3-12-47-3_tm_420;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2045;
     parent batt_inv_R3-12-47-3_tn_2045;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4222 { 
     name R3-12-47-3_tn_2045; 
     phases AS; 
     parent R3-12-47-3_tm_420; 
     power_12 1863.2602+627.1235j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4223 { 
     name R3-12-47-3_tn_2046; 
     phases BS; 
     parent R3-12-47-3_tm_421; 
     power_12 1863.2602+627.1235j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4224 { 
     name R3-12-47-3_tn_2047; 
     phases CS; 
     parent R3-12-47-3_tm_422; 
     power_12 1863.2602+627.1235j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4225 { 
     name R3-12-47-3_tn_2048; 
     phases AS; 
     parent R3-12-47-3_tm_423; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4226 { 
     name R3-12-47-3_tn_2049; 
     phases BS; 
     parent R3-12-47-3_tm_424; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2050;
     from R3-12-47-3_tn_2050;
     to batt_meter_R3-12-47-3_tn_2050;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2050;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2050;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2050;
     sense_object R3-12-47-3_tm_425;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2050;
     parent batt_inv_R3-12-47-3_tn_2050;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4227 { 
     name R3-12-47-3_tn_2050; 
     phases AS; 
     parent R3-12-47-3_tm_425; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4228 { 
     name R3-12-47-3_tn_2051; 
     phases BS; 
     parent R3-12-47-3_tm_426; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2052;
     from R3-12-47-3_tn_2052;
     to batt_meter_R3-12-47-3_tn_2052;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2052;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2052;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2052;
     sense_object R3-12-47-3_tm_427;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2052;
     parent batt_inv_R3-12-47-3_tn_2052;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4229 { 
     name R3-12-47-3_tn_2052; 
     phases BS; 
     parent R3-12-47-3_tm_427; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4230 { 
     name R3-12-47-3_tn_2053; 
     phases CS; 
     parent R3-12-47-3_tm_428; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2054;
     from R3-12-47-3_tn_2054;
     to batt_meter_R3-12-47-3_tn_2054;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2054;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2054;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2054;
     sense_object R3-12-47-3_tm_429;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2054;
     parent batt_inv_R3-12-47-3_tn_2054;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4231 { 
     name R3-12-47-3_tn_2054; 
     phases AS; 
     parent R3-12-47-3_tm_429; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4232 { 
     name R3-12-47-3_tn_2055; 
     phases BS; 
     parent R3-12-47-3_tm_430; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4233 { 
     name R3-12-47-3_tn_2056; 
     phases CS; 
     parent R3-12-47-3_tm_431; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4234 { 
     name R3-12-47-3_tn_2057; 
     phases AS; 
     parent R3-12-47-3_tm_432; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4235 { 
     name R3-12-47-3_tn_2058; 
     phases BS; 
     parent R3-12-47-3_tm_433; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2059;
     from R3-12-47-3_tn_2059;
     to batt_meter_R3-12-47-3_tn_2059;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2059;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2059;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2059;
     sense_object R3-12-47-3_tm_434;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2059;
     parent batt_inv_R3-12-47-3_tn_2059;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4236 { 
     name R3-12-47-3_tn_2059; 
     phases CS; 
     parent R3-12-47-3_tm_434; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4237 { 
     name R3-12-47-3_tn_2060; 
     phases AS; 
     parent R3-12-47-3_tm_435; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4238 { 
     name R3-12-47-3_tn_2061; 
     phases BS; 
     parent R3-12-47-3_tm_436; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2062;
     from R3-12-47-3_tn_2062;
     to batt_meter_R3-12-47-3_tn_2062;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2062;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2062;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2062;
     sense_object R3-12-47-3_tm_437;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2062;
     parent batt_inv_R3-12-47-3_tn_2062;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4239 { 
     name R3-12-47-3_tn_2062; 
     phases CS; 
     parent R3-12-47-3_tm_437; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2063;
     from R3-12-47-3_tn_2063;
     to batt_meter_R3-12-47-3_tn_2063;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2063;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2063;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2063;
     sense_object R3-12-47-3_tm_438;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2063;
     parent batt_inv_R3-12-47-3_tn_2063;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4240 { 
     name R3-12-47-3_tn_2063; 
     phases BS; 
     parent R3-12-47-3_tm_438; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2064;
     from R3-12-47-3_tn_2064;
     to batt_meter_R3-12-47-3_tn_2064;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2064;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2064;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2064;
     sense_object R3-12-47-3_tm_439;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2064;
     parent batt_inv_R3-12-47-3_tn_2064;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4241 { 
     name R3-12-47-3_tn_2064; 
     phases CS; 
     parent R3-12-47-3_tm_439; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2065;
     from R3-12-47-3_tn_2065;
     to batt_meter_R3-12-47-3_tn_2065;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2065;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2065;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2065;
     sense_object R3-12-47-3_tm_440;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2065;
     parent batt_inv_R3-12-47-3_tn_2065;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4242 { 
     name R3-12-47-3_tn_2065; 
     phases BS; 
     parent R3-12-47-3_tm_440; 
     power_12 6964.1087+2343.9324j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2066;
     from R3-12-47-3_tn_2066;
     to batt_meter_R3-12-47-3_tn_2066;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2066;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2066;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2066;
     sense_object R3-12-47-3_tm_441;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2066;
     parent batt_inv_R3-12-47-3_tn_2066;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4243 { 
     name R3-12-47-3_tn_2066; 
     phases CS; 
     parent R3-12-47-3_tm_441; 
     power_12 6964.1087+2343.9324j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2067;
     from R3-12-47-3_tn_2067;
     to batt_meter_R3-12-47-3_tn_2067;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2067;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2067;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2067;
     sense_object R3-12-47-3_tm_442;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2067;
     parent batt_inv_R3-12-47-3_tn_2067;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4244 { 
     name R3-12-47-3_tn_2067; 
     phases BS; 
     parent R3-12-47-3_tm_442; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4245 { 
     name R3-12-47-3_tn_2068; 
     phases CS; 
     parent R3-12-47-3_tm_443; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2069;
     from R3-12-47-3_tn_2069;
     to batt_meter_R3-12-47-3_tn_2069;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2069;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2069;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2069;
     sense_object R3-12-47-3_tm_444;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2069;
     parent batt_inv_R3-12-47-3_tn_2069;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4246 { 
     name R3-12-47-3_tn_2069; 
     phases BS; 
     parent R3-12-47-3_tm_444; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4247 { 
     name R3-12-47-3_tn_2070; 
     phases CS; 
     parent R3-12-47-3_tm_445; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4248 { 
     name R3-12-47-3_tn_2071; 
     phases BS; 
     parent R3-12-47-3_tm_446; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4249 { 
     name R3-12-47-3_tn_2072; 
     phases CS; 
     parent R3-12-47-3_tm_447; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4250 { 
     name R3-12-47-3_tn_2073; 
     phases BS; 
     parent R3-12-47-3_tm_448; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4251 { 
     name R3-12-47-3_tn_2074; 
     phases CS; 
     parent R3-12-47-3_tm_449; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4252 { 
     name R3-12-47-3_tn_2075; 
     phases BS; 
     parent R3-12-47-3_tm_450; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4253 { 
     name R3-12-47-3_tn_2076; 
     phases CS; 
     parent R3-12-47-3_tm_451; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4254 { 
     name R3-12-47-3_tn_2077; 
     phases AS; 
     parent R3-12-47-3_tm_452; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4255 { 
     name R3-12-47-3_tn_2078; 
     phases BS; 
     parent R3-12-47-3_tm_453; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2079;
     from R3-12-47-3_tn_2079;
     to batt_meter_R3-12-47-3_tn_2079;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2079;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2079;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2079;
     sense_object R3-12-47-3_tm_454;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2079;
     parent batt_inv_R3-12-47-3_tn_2079;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4256 { 
     name R3-12-47-3_tn_2079; 
     phases AS; 
     parent R3-12-47-3_tm_454; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4257 { 
     name R3-12-47-3_tn_2080; 
     phases BS; 
     parent R3-12-47-3_tm_455; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4258 { 
     name R3-12-47-3_tn_2081; 
     phases AS; 
     parent R3-12-47-3_tm_456; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2082;
     from R3-12-47-3_tn_2082;
     to batt_meter_R3-12-47-3_tn_2082;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2082;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2082;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2082;
     sense_object R3-12-47-3_tm_457;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2082;
     parent batt_inv_R3-12-47-3_tn_2082;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4259 { 
     name R3-12-47-3_tn_2082; 
     phases BS; 
     parent R3-12-47-3_tm_457; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4260 { 
     name R3-12-47-3_tn_2083; 
     phases CS; 
     parent R3-12-47-3_tm_458; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4261 { 
     name R3-12-47-3_tn_2084; 
     phases AS; 
     parent R3-12-47-3_tm_459; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4262 { 
     name R3-12-47-3_tn_2085; 
     phases CS; 
     parent R3-12-47-3_tm_460; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4263 { 
     name R3-12-47-3_tn_2086; 
     phases AS; 
     parent R3-12-47-3_tm_461; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4264 { 
     name R3-12-47-3_tn_2087; 
     phases BS; 
     parent R3-12-47-3_tm_462; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4265 { 
     name R3-12-47-3_tn_2088; 
     phases AS; 
     parent R3-12-47-3_tm_463; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4266 { 
     name R3-12-47-3_tn_2089; 
     phases BS; 
     parent R3-12-47-3_tm_464; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4267 { 
     name R3-12-47-3_tn_2090; 
     phases AS; 
     parent R3-12-47-3_tm_465; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2091;
     from R3-12-47-3_tn_2091;
     to batt_meter_R3-12-47-3_tn_2091;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2091;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2091;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2091;
     sense_object R3-12-47-3_tm_466;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2091;
     parent batt_inv_R3-12-47-3_tn_2091;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4268 { 
     name R3-12-47-3_tn_2091; 
     phases BS; 
     parent R3-12-47-3_tm_466; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2092;
     from R3-12-47-3_tn_2092;
     to batt_meter_R3-12-47-3_tn_2092;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2092;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2092;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2092;
     sense_object R3-12-47-3_tm_467;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2092;
     parent batt_inv_R3-12-47-3_tn_2092;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4269 { 
     name R3-12-47-3_tn_2092; 
     phases AS; 
     parent R3-12-47-3_tm_467; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4270 { 
     name R3-12-47-3_tn_2093; 
     phases BS; 
     parent R3-12-47-3_tm_468; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4271 { 
     name R3-12-47-3_tn_2094; 
     phases AS; 
     parent R3-12-47-3_tm_469; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2095;
     from R3-12-47-3_tn_2095;
     to batt_meter_R3-12-47-3_tn_2095;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2095;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2095;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2095;
     sense_object R3-12-47-3_tm_470;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2095;
     parent batt_inv_R3-12-47-3_tn_2095;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4272 { 
     name R3-12-47-3_tn_2095; 
     phases BS; 
     parent R3-12-47-3_tm_470; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4273 { 
     name R3-12-47-3_tn_2096; 
     phases AS; 
     parent R3-12-47-3_tm_471; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4274 { 
     name R3-12-47-3_tn_2097; 
     phases BS; 
     parent R3-12-47-3_tm_472; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2098;
     from R3-12-47-3_tn_2098;
     to batt_meter_R3-12-47-3_tn_2098;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2098;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2098;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2098;
     sense_object R3-12-47-3_tm_473;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2098;
     parent batt_inv_R3-12-47-3_tn_2098;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4275 { 
     name R3-12-47-3_tn_2098; 
     phases AS; 
     parent R3-12-47-3_tm_473; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4276 { 
     name R3-12-47-3_tn_2099; 
     phases CS; 
     parent R3-12-47-3_tm_474; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4277 { 
     name R3-12-47-3_tn_2100; 
     phases AS; 
     parent R3-12-47-3_tm_475; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4278 { 
     name R3-12-47-3_tn_2101; 
     phases BS; 
     parent R3-12-47-3_tm_476; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2102;
     from R3-12-47-3_tn_2102;
     to batt_meter_R3-12-47-3_tn_2102;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2102;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2102;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2102;
     sense_object R3-12-47-3_tm_477;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2102;
     parent batt_inv_R3-12-47-3_tn_2102;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4279 { 
     name R3-12-47-3_tn_2102; 
     phases CS; 
     parent R3-12-47-3_tm_477; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4280 { 
     name R3-12-47-3_tn_2103; 
     phases AS; 
     parent R3-12-47-3_tm_478; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4281 { 
     name R3-12-47-3_tn_2104; 
     phases CS; 
     parent R3-12-47-3_tm_479; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4282 { 
     name R3-12-47-3_tn_2105; 
     phases AS; 
     parent R3-12-47-3_tm_480; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2106;
     from R3-12-47-3_tn_2106;
     to batt_meter_R3-12-47-3_tn_2106;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2106;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2106;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2106;
     sense_object R3-12-47-3_tm_481;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2106;
     parent batt_inv_R3-12-47-3_tn_2106;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4283 { 
     name R3-12-47-3_tn_2106; 
     phases CS; 
     parent R3-12-47-3_tm_481; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4284 { 
     name R3-12-47-3_tn_2107; 
     phases BS; 
     parent R3-12-47-3_tm_482; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2108;
     from R3-12-47-3_tn_2108;
     to batt_meter_R3-12-47-3_tn_2108;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2108;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2108;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2108;
     sense_object R3-12-47-3_tm_483;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2108;
     parent batt_inv_R3-12-47-3_tn_2108;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4285 { 
     name R3-12-47-3_tn_2108; 
     phases CS; 
     parent R3-12-47-3_tm_483; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2109;
     from R3-12-47-3_tn_2109;
     to batt_meter_R3-12-47-3_tn_2109;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2109;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2109;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2109;
     sense_object R3-12-47-3_tm_484;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2109;
     parent batt_inv_R3-12-47-3_tn_2109;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4286 { 
     name R3-12-47-3_tn_2109; 
     phases BS; 
     parent R3-12-47-3_tm_484; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4287 { 
     name R3-12-47-3_tn_2110; 
     phases CS; 
     parent R3-12-47-3_tm_485; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4288 { 
     name R3-12-47-3_tn_2111; 
     phases BS; 
     parent R3-12-47-3_tm_486; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4289 { 
     name R3-12-47-3_tn_2112; 
     phases CS; 
     parent R3-12-47-3_tm_487; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4290 { 
     name R3-12-47-3_tn_2113; 
     phases AS; 
     parent R3-12-47-3_tm_488; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4291 { 
     name R3-12-47-3_tn_2114; 
     phases BS; 
     parent R3-12-47-3_tm_489; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4292 { 
     name R3-12-47-3_tn_2115; 
     phases CS; 
     parent R3-12-47-3_tm_490; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4293 { 
     name R3-12-47-3_tn_2116; 
     phases AS; 
     parent R3-12-47-3_tm_491; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2117;
     from R3-12-47-3_tn_2117;
     to batt_meter_R3-12-47-3_tn_2117;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2117;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2117;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2117;
     sense_object R3-12-47-3_tm_492;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2117;
     parent batt_inv_R3-12-47-3_tn_2117;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4294 { 
     name R3-12-47-3_tn_2117; 
     phases BS; 
     parent R3-12-47-3_tm_492; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4295 { 
     name R3-12-47-3_tn_2118; 
     phases CS; 
     parent R3-12-47-3_tm_493; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4296 { 
     name R3-12-47-3_tn_2119; 
     phases AS; 
     parent R3-12-47-3_tm_494; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2120;
     from R3-12-47-3_tn_2120;
     to batt_meter_R3-12-47-3_tn_2120;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2120;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2120;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2120;
     sense_object R3-12-47-3_tm_495;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2120;
     parent batt_inv_R3-12-47-3_tn_2120;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4297 { 
     name R3-12-47-3_tn_2120; 
     phases BS; 
     parent R3-12-47-3_tm_495; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2121;
     from R3-12-47-3_tn_2121;
     to batt_meter_R3-12-47-3_tn_2121;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2121;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2121;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2121;
     sense_object R3-12-47-3_tm_496;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2121;
     parent batt_inv_R3-12-47-3_tn_2121;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4298 { 
     name R3-12-47-3_tn_2121; 
     phases CS; 
     parent R3-12-47-3_tm_496; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2122;
     from R3-12-47-3_tn_2122;
     to batt_meter_R3-12-47-3_tn_2122;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2122;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2122;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2122;
     sense_object R3-12-47-3_tm_497;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2122;
     parent batt_inv_R3-12-47-3_tn_2122;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4299 { 
     name R3-12-47-3_tn_2122; 
     phases AS; 
     parent R3-12-47-3_tm_497; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2123;
     from R3-12-47-3_tn_2123;
     to batt_meter_R3-12-47-3_tn_2123;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2123;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2123;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2123;
     sense_object R3-12-47-3_tm_498;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2123;
     parent batt_inv_R3-12-47-3_tn_2123;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4300 { 
     name R3-12-47-3_tn_2123; 
     phases BS; 
     parent R3-12-47-3_tm_498; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2124;
     from R3-12-47-3_tn_2124;
     to batt_meter_R3-12-47-3_tn_2124;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2124;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2124;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2124;
     sense_object R3-12-47-3_tm_499;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2124;
     parent batt_inv_R3-12-47-3_tn_2124;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4301 { 
     name R3-12-47-3_tn_2124; 
     phases AS; 
     parent R3-12-47-3_tm_499; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2125;
     from R3-12-47-3_tn_2125;
     to batt_meter_R3-12-47-3_tn_2125;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2125;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2125;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2125;
     sense_object R3-12-47-3_tm_500;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2125;
     parent batt_inv_R3-12-47-3_tn_2125;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4302 { 
     name R3-12-47-3_tn_2125; 
     phases BS; 
     parent R3-12-47-3_tm_500; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2126;
     from R3-12-47-3_tn_2126;
     to batt_meter_R3-12-47-3_tn_2126;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2126;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2126;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2126;
     sense_object R3-12-47-3_tm_501;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2126;
     parent batt_inv_R3-12-47-3_tn_2126;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4303 { 
     name R3-12-47-3_tn_2126; 
     phases AS; 
     parent R3-12-47-3_tm_501; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4304 { 
     name R3-12-47-3_tn_2127; 
     phases BS; 
     parent R3-12-47-3_tm_502; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2128;
     from R3-12-47-3_tn_2128;
     to batt_meter_R3-12-47-3_tn_2128;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2128;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2128;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2128;
     sense_object R3-12-47-3_tm_503;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2128;
     parent batt_inv_R3-12-47-3_tn_2128;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4305 { 
     name R3-12-47-3_tn_2128; 
     phases AS; 
     parent R3-12-47-3_tm_503; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4306 { 
     name R3-12-47-3_tn_2129; 
     phases BS; 
     parent R3-12-47-3_tm_504; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4307 { 
     name R3-12-47-3_tn_2130; 
     phases BS; 
     parent R3-12-47-3_tm_505; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2131;
     from R3-12-47-3_tn_2131;
     to batt_meter_R3-12-47-3_tn_2131;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2131;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2131;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2131;
     sense_object R3-12-47-3_tm_506;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2131;
     parent batt_inv_R3-12-47-3_tn_2131;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4308 { 
     name R3-12-47-3_tn_2131; 
     phases AS; 
     parent R3-12-47-3_tm_506; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4309 { 
     name R3-12-47-3_tn_2132; 
     phases BS; 
     parent R3-12-47-3_tm_507; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2133;
     from R3-12-47-3_tn_2133;
     to batt_meter_R3-12-47-3_tn_2133;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2133;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2133;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2133;
     sense_object R3-12-47-3_tm_508;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2133;
     parent batt_inv_R3-12-47-3_tn_2133;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4310 { 
     name R3-12-47-3_tn_2133; 
     phases CS; 
     parent R3-12-47-3_tm_508; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4311 { 
     name R3-12-47-3_tn_2134; 
     phases CS; 
     parent R3-12-47-3_tm_509; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2135;
     from R3-12-47-3_tn_2135;
     to batt_meter_R3-12-47-3_tn_2135;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2135;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2135;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2135;
     sense_object R3-12-47-3_tm_510;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2135;
     parent batt_inv_R3-12-47-3_tn_2135;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4312 { 
     name R3-12-47-3_tn_2135; 
     phases BS; 
     parent R3-12-47-3_tm_510; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4313 { 
     name R3-12-47-3_tn_2136; 
     phases CS; 
     parent R3-12-47-3_tm_511; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4314 { 
     name R3-12-47-3_tn_2137; 
     phases AS; 
     parent R3-12-47-3_tm_512; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2138;
     from R3-12-47-3_tn_2138;
     to batt_meter_R3-12-47-3_tn_2138;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2138;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2138;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2138;
     sense_object R3-12-47-3_tm_513;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2138;
     parent batt_inv_R3-12-47-3_tn_2138;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4315 { 
     name R3-12-47-3_tn_2138; 
     phases CS; 
     parent R3-12-47-3_tm_513; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4316 { 
     name R3-12-47-3_tn_2139; 
     phases BS; 
     parent R3-12-47-3_tm_514; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2140;
     from R3-12-47-3_tn_2140;
     to batt_meter_R3-12-47-3_tn_2140;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2140;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2140;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2140;
     sense_object R3-12-47-3_tm_515;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2140;
     parent batt_inv_R3-12-47-3_tn_2140;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4317 { 
     name R3-12-47-3_tn_2140; 
     phases CS; 
     parent R3-12-47-3_tm_515; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4318 { 
     name R3-12-47-3_tn_2141; 
     phases BS; 
     parent R3-12-47-3_tm_516; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2142;
     from R3-12-47-3_tn_2142;
     to batt_meter_R3-12-47-3_tn_2142;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2142;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2142;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2142;
     sense_object R3-12-47-3_tm_517;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2142;
     parent batt_inv_R3-12-47-3_tn_2142;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4319 { 
     name R3-12-47-3_tn_2142; 
     phases CS; 
     parent R3-12-47-3_tm_517; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4320 { 
     name R3-12-47-3_tn_2143; 
     phases BS; 
     parent R3-12-47-3_tm_518; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4321 { 
     name R3-12-47-3_tn_2144; 
     phases CS; 
     parent R3-12-47-3_tm_519; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2145;
     from R3-12-47-3_tn_2145;
     to batt_meter_R3-12-47-3_tn_2145;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2145;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2145;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2145;
     sense_object R3-12-47-3_tm_520;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2145;
     parent batt_inv_R3-12-47-3_tn_2145;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4322 { 
     name R3-12-47-3_tn_2145; 
     phases AS; 
     parent R3-12-47-3_tm_520; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2146;
     from R3-12-47-3_tn_2146;
     to batt_meter_R3-12-47-3_tn_2146;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2146;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2146;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2146;
     sense_object R3-12-47-3_tm_521;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2146;
     parent batt_inv_R3-12-47-3_tn_2146;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4323 { 
     name R3-12-47-3_tn_2146; 
     phases BS; 
     parent R3-12-47-3_tm_521; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2147;
     from R3-12-47-3_tn_2147;
     to batt_meter_R3-12-47-3_tn_2147;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2147;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2147;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2147;
     sense_object R3-12-47-3_tm_522;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2147;
     parent batt_inv_R3-12-47-3_tn_2147;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4324 { 
     name R3-12-47-3_tn_2147; 
     phases CS; 
     parent R3-12-47-3_tm_522; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4325 { 
     name R3-12-47-3_tn_2148; 
     phases AS; 
     parent R3-12-47-3_tm_523; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4326 { 
     name R3-12-47-3_tn_2149; 
     phases AS; 
     parent R3-12-47-3_tm_524; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2150;
     from R3-12-47-3_tn_2150;
     to batt_meter_R3-12-47-3_tn_2150;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2150;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2150;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2150;
     sense_object R3-12-47-3_tm_525;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2150;
     parent batt_inv_R3-12-47-3_tn_2150;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4327 { 
     name R3-12-47-3_tn_2150; 
     phases AS; 
     parent R3-12-47-3_tm_525; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2151;
     from R3-12-47-3_tn_2151;
     to batt_meter_R3-12-47-3_tn_2151;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2151;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2151;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2151;
     sense_object R3-12-47-3_tm_526;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2151;
     parent batt_inv_R3-12-47-3_tn_2151;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4328 { 
     name R3-12-47-3_tn_2151; 
     phases AS; 
     parent R3-12-47-3_tm_526; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2152;
     from R3-12-47-3_tn_2152;
     to batt_meter_R3-12-47-3_tn_2152;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2152;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2152;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2152;
     sense_object R3-12-47-3_tm_527;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2152;
     parent batt_inv_R3-12-47-3_tn_2152;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4329 { 
     name R3-12-47-3_tn_2152; 
     phases AS; 
     parent R3-12-47-3_tm_527; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2153;
     from R3-12-47-3_tn_2153;
     to batt_meter_R3-12-47-3_tn_2153;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2153;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2153;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2153;
     sense_object R3-12-47-3_tm_528;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2153;
     parent batt_inv_R3-12-47-3_tn_2153;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4330 { 
     name R3-12-47-3_tn_2153; 
     phases AS; 
     parent R3-12-47-3_tm_528; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4331 { 
     name R3-12-47-3_tn_2154; 
     phases BS; 
     parent R3-12-47-3_tm_529; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2155;
     from R3-12-47-3_tn_2155;
     to batt_meter_R3-12-47-3_tn_2155;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2155;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2155;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2155;
     sense_object R3-12-47-3_tm_530;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2155;
     parent batt_inv_R3-12-47-3_tn_2155;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4332 { 
     name R3-12-47-3_tn_2155; 
     phases CS; 
     parent R3-12-47-3_tm_530; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2156;
     from R3-12-47-3_tn_2156;
     to batt_meter_R3-12-47-3_tn_2156;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2156;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2156;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2156;
     sense_object R3-12-47-3_tm_531;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2156;
     parent batt_inv_R3-12-47-3_tn_2156;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4333 { 
     name R3-12-47-3_tn_2156; 
     phases AS; 
     parent R3-12-47-3_tm_531; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4334 { 
     name R3-12-47-3_tn_2157; 
     phases CS; 
     parent R3-12-47-3_tm_532; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4335 { 
     name R3-12-47-3_tn_2158; 
     phases AS; 
     parent R3-12-47-3_tm_533; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4336 { 
     name R3-12-47-3_tn_2159; 
     phases CS; 
     parent R3-12-47-3_tm_534; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4337 { 
     name R3-12-47-3_tn_2160; 
     phases AS; 
     parent R3-12-47-3_tm_535; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4338 { 
     name R3-12-47-3_tn_2161; 
     phases CS; 
     parent R3-12-47-3_tm_536; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4339 { 
     name R3-12-47-3_tn_2162; 
     phases AS; 
     parent R3-12-47-3_tm_537; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4340 { 
     name R3-12-47-3_tn_2163; 
     phases BS; 
     parent R3-12-47-3_tm_538; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4341 { 
     name R3-12-47-3_tn_2164; 
     phases CS; 
     parent R3-12-47-3_tm_539; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4342 { 
     name R3-12-47-3_tn_2165; 
     phases BS; 
     parent R3-12-47-3_tm_540; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4343 { 
     name R3-12-47-3_tn_2166; 
     phases CS; 
     parent R3-12-47-3_tm_541; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4344 { 
     name R3-12-47-3_tn_2167; 
     phases AS; 
     parent R3-12-47-3_tm_542; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2168;
     from R3-12-47-3_tn_2168;
     to batt_meter_R3-12-47-3_tn_2168;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2168;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2168;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2168;
     sense_object R3-12-47-3_tm_543;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2168;
     parent batt_inv_R3-12-47-3_tn_2168;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4345 { 
     name R3-12-47-3_tn_2168; 
     phases BS; 
     parent R3-12-47-3_tm_543; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2169;
     from R3-12-47-3_tn_2169;
     to batt_meter_R3-12-47-3_tn_2169;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2169;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2169;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2169;
     sense_object R3-12-47-3_tm_544;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2169;
     parent batt_inv_R3-12-47-3_tn_2169;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4346 { 
     name R3-12-47-3_tn_2169; 
     phases AS; 
     parent R3-12-47-3_tm_544; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4347 { 
     name R3-12-47-3_tn_2170; 
     phases CS; 
     parent R3-12-47-3_tm_545; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4348 { 
     name R3-12-47-3_tn_2171; 
     phases AS; 
     parent R3-12-47-3_tm_546; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4349 { 
     name R3-12-47-3_tn_2172; 
     phases CS; 
     parent R3-12-47-3_tm_547; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2173;
     from R3-12-47-3_tn_2173;
     to batt_meter_R3-12-47-3_tn_2173;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2173;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2173;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2173;
     sense_object R3-12-47-3_tm_548;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2173;
     parent batt_inv_R3-12-47-3_tn_2173;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4350 { 
     name R3-12-47-3_tn_2173; 
     phases AS; 
     parent R3-12-47-3_tm_548; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4351 { 
     name R3-12-47-3_tn_2174; 
     phases BS; 
     parent R3-12-47-3_tm_549; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4352 { 
     name R3-12-47-3_tn_2175; 
     phases CS; 
     parent R3-12-47-3_tm_550; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4353 { 
     name R3-12-47-3_tn_2176; 
     phases AS; 
     parent R3-12-47-3_tm_551; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4354 { 
     name R3-12-47-3_tn_2177; 
     phases BS; 
     parent R3-12-47-3_tm_552; 
     power_12 20902.8902+7035.3527j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4355 { 
     name R3-12-47-3_tn_2178; 
     phases AS; 
     parent R3-12-47-3_tm_553; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4356 { 
     name R3-12-47-3_tn_2179; 
     phases AS; 
     parent R3-12-47-3_tm_554; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4357 { 
     name R3-12-47-3_tn_2180; 
     phases CS; 
     parent R3-12-47-3_tm_555; 
     power_12 20902.8902+7035.3527j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4358 { 
     name R3-12-47-3_tn_2181; 
     phases BS; 
     parent R3-12-47-3_tm_556; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2182;
     from R3-12-47-3_tn_2182;
     to batt_meter_R3-12-47-3_tn_2182;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2182;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2182;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2182;
     sense_object R3-12-47-3_tm_557;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2182;
     parent batt_inv_R3-12-47-3_tn_2182;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4359 { 
     name R3-12-47-3_tn_2182; 
     phases AS; 
     parent R3-12-47-3_tm_557; 
     power_12 25300+12900j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4360 { 
     name R3-12-47-3_tn_2183; 
     phases BS; 
     parent R3-12-47-3_tm_558; 
     power_12 25300+12900j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2184;
     from R3-12-47-3_tn_2184;
     to batt_meter_R3-12-47-3_tn_2184;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2184;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2184;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2184;
     sense_object R3-12-47-3_tm_559;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2184;
     parent batt_inv_R3-12-47-3_tn_2184;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4361 { 
     name R3-12-47-3_tn_2184; 
     phases CS; 
     parent R3-12-47-3_tm_559; 
     power_12 25300+12900j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4362 { 
     name R3-12-47-3_tn_2185; 
     phases CS; 
     parent R3-12-47-3_tm_560; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4363 { 
     name R3-12-47-3_tn_2186; 
     phases AS; 
     parent R3-12-47-3_tm_561; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2187;
     from R3-12-47-3_tn_2187;
     to batt_meter_R3-12-47-3_tn_2187;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2187;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2187;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2187;
     sense_object R3-12-47-3_tm_562;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2187;
     parent batt_inv_R3-12-47-3_tn_2187;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4364 { 
     name R3-12-47-3_tn_2187; 
     phases CS; 
     parent R3-12-47-3_tm_562; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4365 { 
     name R3-12-47-3_tn_2188; 
     phases BS; 
     parent R3-12-47-3_tm_563; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4366 { 
     name R3-12-47-3_tn_2189; 
     phases AS; 
     parent R3-12-47-3_tm_564; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4367 { 
     name R3-12-47-3_tn_2190; 
     phases BS; 
     parent R3-12-47-3_tm_565; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4368 { 
     name R3-12-47-3_tn_2191; 
     phases AS; 
     parent R3-12-47-3_tm_566; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2192;
     from R3-12-47-3_tn_2192;
     to batt_meter_R3-12-47-3_tn_2192;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2192;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2192;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2192;
     sense_object R3-12-47-3_tm_567;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2192;
     parent batt_inv_R3-12-47-3_tn_2192;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4369 { 
     name R3-12-47-3_tn_2192; 
     phases CS; 
     parent R3-12-47-3_tm_567; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2193;
     from R3-12-47-3_tn_2193;
     to batt_meter_R3-12-47-3_tn_2193;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2193;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2193;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2193;
     sense_object R3-12-47-3_tm_568;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2193;
     parent batt_inv_R3-12-47-3_tn_2193;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4370 { 
     name R3-12-47-3_tn_2193; 
     phases AS; 
     parent R3-12-47-3_tm_568; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2194;
     from R3-12-47-3_tn_2194;
     to batt_meter_R3-12-47-3_tn_2194;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2194;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2194;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2194;
     sense_object R3-12-47-3_tm_569;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2194;
     parent batt_inv_R3-12-47-3_tn_2194;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4371 { 
     name R3-12-47-3_tn_2194; 
     phases BS; 
     parent R3-12-47-3_tm_569; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4372 { 
     name R3-12-47-3_tn_2195; 
     phases AS; 
     parent R3-12-47-3_tm_570; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2196;
     from R3-12-47-3_tn_2196;
     to batt_meter_R3-12-47-3_tn_2196;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2196;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2196;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2196;
     sense_object R3-12-47-3_tm_571;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2196;
     parent batt_inv_R3-12-47-3_tn_2196;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4373 { 
     name R3-12-47-3_tn_2196; 
     phases BS; 
     parent R3-12-47-3_tm_571; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4374 { 
     name R3-12-47-3_tn_2197; 
     phases CS; 
     parent R3-12-47-3_tm_572; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4375 { 
     name R3-12-47-3_tn_2198; 
     phases AS; 
     parent R3-12-47-3_tm_573; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2199;
     from R3-12-47-3_tn_2199;
     to batt_meter_R3-12-47-3_tn_2199;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2199;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2199;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2199;
     sense_object R3-12-47-3_tm_574;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2199;
     parent batt_inv_R3-12-47-3_tn_2199;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4376 { 
     name R3-12-47-3_tn_2199; 
     phases CS; 
     parent R3-12-47-3_tm_574; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4377 { 
     name R3-12-47-3_tn_2200; 
     phases AS; 
     parent R3-12-47-3_tm_575; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2201;
     from R3-12-47-3_tn_2201;
     to batt_meter_R3-12-47-3_tn_2201;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2201;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2201;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2201;
     sense_object R3-12-47-3_tm_576;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2201;
     parent batt_inv_R3-12-47-3_tn_2201;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4378 { 
     name R3-12-47-3_tn_2201; 
     phases BS; 
     parent R3-12-47-3_tm_576; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4379 { 
     name R3-12-47-3_tn_2202; 
     phases CS; 
     parent R3-12-47-3_tm_577; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2203;
     from R3-12-47-3_tn_2203;
     to batt_meter_R3-12-47-3_tn_2203;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2203;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2203;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2203;
     sense_object R3-12-47-3_tm_578;
     four_quadrant_control_mode CONSTANT_PQ;
