     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2203;
     parent batt_inv_R3-12-47-3_tn_2203;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4380 { 
     name R3-12-47-3_tn_2203; 
     phases AS; 
     parent R3-12-47-3_tm_578; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2204;
     from R3-12-47-3_tn_2204;
     to batt_meter_R3-12-47-3_tn_2204;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2204;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2204;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2204;
     sense_object R3-12-47-3_tm_579;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2204;
     parent batt_inv_R3-12-47-3_tn_2204;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4381 { 
     name R3-12-47-3_tn_2204; 
     phases BS; 
     parent R3-12-47-3_tm_579; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4382 { 
     name R3-12-47-3_tn_2205; 
     phases CS; 
     parent R3-12-47-3_tm_580; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2206;
     from R3-12-47-3_tn_2206;
     to batt_meter_R3-12-47-3_tn_2206;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2206;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2206;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2206;
     sense_object R3-12-47-3_tm_581;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2206;
     parent batt_inv_R3-12-47-3_tn_2206;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4383 { 
     name R3-12-47-3_tn_2206; 
     phases AS; 
     parent R3-12-47-3_tm_581; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2207;
     from R3-12-47-3_tn_2207;
     to batt_meter_R3-12-47-3_tn_2207;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2207;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2207;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2207;
     sense_object R3-12-47-3_tm_582;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2207;
     parent batt_inv_R3-12-47-3_tn_2207;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4384 { 
     name R3-12-47-3_tn_2207; 
     phases BS; 
     parent R3-12-47-3_tm_582; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2208;
     from R3-12-47-3_tn_2208;
     to batt_meter_R3-12-47-3_tn_2208;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2208;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2208;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2208;
     sense_object R3-12-47-3_tm_583;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2208;
     parent batt_inv_R3-12-47-3_tn_2208;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4385 { 
     name R3-12-47-3_tn_2208; 
     phases CS; 
     parent R3-12-47-3_tm_583; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4386 { 
     name R3-12-47-3_tn_2209; 
     phases BS; 
     parent R3-12-47-3_tm_584; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4387 { 
     name R3-12-47-3_tn_2210; 
     phases CS; 
     parent R3-12-47-3_tm_585; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2211;
     from R3-12-47-3_tn_2211;
     to batt_meter_R3-12-47-3_tn_2211;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2211;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2211;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2211;
     sense_object R3-12-47-3_tm_586;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2211;
     parent batt_inv_R3-12-47-3_tn_2211;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4388 { 
     name R3-12-47-3_tn_2211; 
     phases AS; 
     parent R3-12-47-3_tm_586; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2212;
     from R3-12-47-3_tn_2212;
     to batt_meter_R3-12-47-3_tn_2212;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2212;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2212;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2212;
     sense_object R3-12-47-3_tm_587;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2212;
     parent batt_inv_R3-12-47-3_tn_2212;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4389 { 
     name R3-12-47-3_tn_2212; 
     phases BS; 
     parent R3-12-47-3_tm_587; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4390 { 
     name R3-12-47-3_tn_2213; 
     phases CS; 
     parent R3-12-47-3_tm_588; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4391 { 
     name R3-12-47-3_tn_2214; 
     phases AS; 
     parent R3-12-47-3_tm_589; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2215;
     from R3-12-47-3_tn_2215;
     to batt_meter_R3-12-47-3_tn_2215;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2215;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2215;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2215;
     sense_object R3-12-47-3_tm_590;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2215;
     parent batt_inv_R3-12-47-3_tn_2215;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4392 { 
     name R3-12-47-3_tn_2215; 
     phases CS; 
     parent R3-12-47-3_tm_590; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4393 { 
     name R3-12-47-3_tn_2216; 
     phases BS; 
     parent R3-12-47-3_tm_591; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2217;
     from R3-12-47-3_tn_2217;
     to batt_meter_R3-12-47-3_tn_2217;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2217;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2217;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2217;
     sense_object R3-12-47-3_tm_592;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2217;
     parent batt_inv_R3-12-47-3_tn_2217;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4394 { 
     name R3-12-47-3_tn_2217; 
     phases CS; 
     parent R3-12-47-3_tm_592; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2218;
     from R3-12-47-3_tn_2218;
     to batt_meter_R3-12-47-3_tn_2218;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2218;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2218;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2218;
     sense_object R3-12-47-3_tm_593;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2218;
     parent batt_inv_R3-12-47-3_tn_2218;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4395 { 
     name R3-12-47-3_tn_2218; 
     phases BS; 
     parent R3-12-47-3_tm_593; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2219;
     from R3-12-47-3_tn_2219;
     to batt_meter_R3-12-47-3_tn_2219;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2219;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2219;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2219;
     sense_object R3-12-47-3_tm_594;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2219;
     parent batt_inv_R3-12-47-3_tn_2219;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4396 { 
     name R3-12-47-3_tn_2219; 
     phases CS; 
     parent R3-12-47-3_tm_594; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4397 { 
     name R3-12-47-3_tn_2220; 
     phases AS; 
     parent R3-12-47-3_tm_595; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4398 { 
     name R3-12-47-3_tn_2221; 
     phases BS; 
     parent R3-12-47-3_tm_596; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2222;
     from R3-12-47-3_tn_2222;
     to batt_meter_R3-12-47-3_tn_2222;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2222;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2222;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2222;
     sense_object R3-12-47-3_tm_597;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2222;
     parent batt_inv_R3-12-47-3_tn_2222;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4399 { 
     name R3-12-47-3_tn_2222; 
     phases BS; 
     parent R3-12-47-3_tm_597; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4400 { 
     name R3-12-47-3_tn_2223; 
     phases CS; 
     parent R3-12-47-3_tm_598; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4401 { 
     name R3-12-47-3_tn_2224; 
     phases AS; 
     parent R3-12-47-3_tm_599; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2225;
     from R3-12-47-3_tn_2225;
     to batt_meter_R3-12-47-3_tn_2225;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2225;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2225;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2225;
     sense_object R3-12-47-3_tm_600;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2225;
     parent batt_inv_R3-12-47-3_tn_2225;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4402 { 
     name R3-12-47-3_tn_2225; 
     phases BS; 
     parent R3-12-47-3_tm_600; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2226;
     from R3-12-47-3_tn_2226;
     to batt_meter_R3-12-47-3_tn_2226;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2226;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2226;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2226;
     sense_object R3-12-47-3_tm_601;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2226;
     parent batt_inv_R3-12-47-3_tn_2226;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4403 { 
     name R3-12-47-3_tn_2226; 
     phases CS; 
     parent R3-12-47-3_tm_601; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2227;
     from R3-12-47-3_tn_2227;
     to batt_meter_R3-12-47-3_tn_2227;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2227;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2227;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2227;
     sense_object R3-12-47-3_tm_602;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2227;
     parent batt_inv_R3-12-47-3_tn_2227;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4404 { 
     name R3-12-47-3_tn_2227; 
     phases AS; 
     parent R3-12-47-3_tm_602; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2228;
     from R3-12-47-3_tn_2228;
     to batt_meter_R3-12-47-3_tn_2228;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2228;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2228;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2228;
     sense_object R3-12-47-3_tm_603;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2228;
     parent batt_inv_R3-12-47-3_tn_2228;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4405 { 
     name R3-12-47-3_tn_2228; 
     phases BS; 
     parent R3-12-47-3_tm_603; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4406 { 
     name R3-12-47-3_tn_2229; 
     phases CS; 
     parent R3-12-47-3_tm_604; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2230;
     from R3-12-47-3_tn_2230;
     to batt_meter_R3-12-47-3_tn_2230;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2230;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2230;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2230;
     sense_object R3-12-47-3_tm_605;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2230;
     parent batt_inv_R3-12-47-3_tn_2230;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4407 { 
     name R3-12-47-3_tn_2230; 
     phases AS; 
     parent R3-12-47-3_tm_605; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4408 { 
     name R3-12-47-3_tn_2231; 
     phases CS; 
     parent R3-12-47-3_tm_606; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2232;
     from R3-12-47-3_tn_2232;
     to batt_meter_R3-12-47-3_tn_2232;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2232;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2232;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2232;
     sense_object R3-12-47-3_tm_607;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2232;
     parent batt_inv_R3-12-47-3_tn_2232;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4409 { 
     name R3-12-47-3_tn_2232; 
     phases AS; 
     parent R3-12-47-3_tm_607; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4410 { 
     name R3-12-47-3_tn_2233; 
     phases BS; 
     parent R3-12-47-3_tm_608; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4411 { 
     name R3-12-47-3_tn_2234; 
     phases CS; 
     parent R3-12-47-3_tm_609; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2235;
     from R3-12-47-3_tn_2235;
     to batt_meter_R3-12-47-3_tn_2235;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2235;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2235;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2235;
     sense_object R3-12-47-3_tm_610;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2235;
     parent batt_inv_R3-12-47-3_tn_2235;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4412 { 
     name R3-12-47-3_tn_2235; 
     phases AS; 
     parent R3-12-47-3_tm_610; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2236;
     from R3-12-47-3_tn_2236;
     to batt_meter_R3-12-47-3_tn_2236;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2236;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2236;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2236;
     sense_object R3-12-47-3_tm_611;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2236;
     parent batt_inv_R3-12-47-3_tn_2236;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4413 { 
     name R3-12-47-3_tn_2236; 
     phases BS; 
     parent R3-12-47-3_tm_611; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4414 { 
     name R3-12-47-3_tn_2237; 
     phases AS; 
     parent R3-12-47-3_tm_612; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4415 { 
     name R3-12-47-3_tn_2238; 
     phases BS; 
     parent R3-12-47-3_tm_613; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4416 { 
     name R3-12-47-3_tn_2239; 
     phases AS; 
     parent R3-12-47-3_tm_614; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4417 { 
     name R3-12-47-3_tn_2240; 
     phases BS; 
     parent R3-12-47-3_tm_615; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4418 { 
     name R3-12-47-3_tn_2241; 
     phases CS; 
     parent R3-12-47-3_tm_616; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4419 { 
     name R3-12-47-3_tn_2242; 
     phases AS; 
     parent R3-12-47-3_tm_617; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2243;
     from R3-12-47-3_tn_2243;
     to batt_meter_R3-12-47-3_tn_2243;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2243;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2243;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2243;
     sense_object R3-12-47-3_tm_618;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2243;
     parent batt_inv_R3-12-47-3_tn_2243;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4420 { 
     name R3-12-47-3_tn_2243; 
     phases BS; 
     parent R3-12-47-3_tm_618; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2244;
     from R3-12-47-3_tn_2244;
     to batt_meter_R3-12-47-3_tn_2244;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2244;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2244;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2244;
     sense_object R3-12-47-3_tm_619;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2244;
     parent batt_inv_R3-12-47-3_tn_2244;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4421 { 
     name R3-12-47-3_tn_2244; 
     phases CS; 
     parent R3-12-47-3_tm_619; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4422 { 
     name R3-12-47-3_tn_2245; 
     phases AS; 
     parent R3-12-47-3_tm_620; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2246;
     from R3-12-47-3_tn_2246;
     to batt_meter_R3-12-47-3_tn_2246;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2246;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2246;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2246;
     sense_object R3-12-47-3_tm_621;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2246;
     parent batt_inv_R3-12-47-3_tn_2246;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4423 { 
     name R3-12-47-3_tn_2246; 
     phases BS; 
     parent R3-12-47-3_tm_621; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2247;
     from R3-12-47-3_tn_2247;
     to batt_meter_R3-12-47-3_tn_2247;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2247;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2247;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2247;
     sense_object R3-12-47-3_tm_622;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2247;
     parent batt_inv_R3-12-47-3_tn_2247;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4424 { 
     name R3-12-47-3_tn_2247; 
     phases CS; 
     parent R3-12-47-3_tm_622; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4425 { 
     name R3-12-47-3_tn_2248; 
     phases AS; 
     parent R3-12-47-3_tm_623; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4426 { 
     name R3-12-47-3_tn_2249; 
     phases BS; 
     parent R3-12-47-3_tm_624; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2250;
     from R3-12-47-3_tn_2250;
     to batt_meter_R3-12-47-3_tn_2250;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2250;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2250;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2250;
     sense_object R3-12-47-3_tm_625;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2250;
     parent batt_inv_R3-12-47-3_tn_2250;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4427 { 
     name R3-12-47-3_tn_2250; 
     phases BS; 
     parent R3-12-47-3_tm_625; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4428 { 
     name R3-12-47-3_tn_2251; 
     phases CS; 
     parent R3-12-47-3_tm_626; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4429 { 
     name R3-12-47-3_tn_2252; 
     phases AS; 
     parent R3-12-47-3_tm_627; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2253;
     from R3-12-47-3_tn_2253;
     to batt_meter_R3-12-47-3_tn_2253;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2253;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2253;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2253;
     sense_object R3-12-47-3_tm_628;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2253;
     parent batt_inv_R3-12-47-3_tn_2253;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4430 { 
     name R3-12-47-3_tn_2253; 
     phases BS; 
     parent R3-12-47-3_tm_628; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4431 { 
     name R3-12-47-3_tn_2254; 
     phases CS; 
     parent R3-12-47-3_tm_629; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2255;
     from R3-12-47-3_tn_2255;
     to batt_meter_R3-12-47-3_tn_2255;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2255;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2255;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2255;
     sense_object R3-12-47-3_tm_630;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2255;
     parent batt_inv_R3-12-47-3_tn_2255;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4432 { 
     name R3-12-47-3_tn_2255; 
     phases BS; 
     parent R3-12-47-3_tm_630; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2256;
     from R3-12-47-3_tn_2256;
     to batt_meter_R3-12-47-3_tn_2256;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2256;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2256;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2256;
     sense_object R3-12-47-3_tm_631;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2256;
     parent batt_inv_R3-12-47-3_tn_2256;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4433 { 
     name R3-12-47-3_tn_2256; 
     phases CS; 
     parent R3-12-47-3_tm_631; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4434 { 
     name R3-12-47-3_tn_2257; 
     phases AS; 
     parent R3-12-47-3_tm_632; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4435 { 
     name R3-12-47-3_tn_2258; 
     phases BS; 
     parent R3-12-47-3_tm_633; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2259;
     from R3-12-47-3_tn_2259;
     to batt_meter_R3-12-47-3_tn_2259;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2259;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2259;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2259;
     sense_object R3-12-47-3_tm_634;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2259;
     parent batt_inv_R3-12-47-3_tn_2259;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4436 { 
     name R3-12-47-3_tn_2259; 
     phases BS; 
     parent R3-12-47-3_tm_634; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4437 { 
     name R3-12-47-3_tn_2260; 
     phases CS; 
     parent R3-12-47-3_tm_635; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4438 { 
     name R3-12-47-3_tn_2261; 
     phases BS; 
     parent R3-12-47-3_tm_636; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4439 { 
     name R3-12-47-3_tn_2262; 
     phases CS; 
     parent R3-12-47-3_tm_637; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2263;
     from R3-12-47-3_tn_2263;
     to batt_meter_R3-12-47-3_tn_2263;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2263;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2263;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2263;
     sense_object R3-12-47-3_tm_638;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2263;
     parent batt_inv_R3-12-47-3_tn_2263;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4440 { 
     name R3-12-47-3_tn_2263; 
     phases BS; 
     parent R3-12-47-3_tm_638; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4441 { 
     name R3-12-47-3_tn_2264; 
     phases CS; 
     parent R3-12-47-3_tm_639; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4442 { 
     name R3-12-47-3_tn_2265; 
     phases BS; 
     parent R3-12-47-3_tm_640; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2266;
     from R3-12-47-3_tn_2266;
     to batt_meter_R3-12-47-3_tn_2266;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2266;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2266;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2266;
     sense_object R3-12-47-3_tm_641;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2266;
     parent batt_inv_R3-12-47-3_tn_2266;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4443 { 
     name R3-12-47-3_tn_2266; 
     phases CS; 
     parent R3-12-47-3_tm_641; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2267;
     from R3-12-47-3_tn_2267;
     to batt_meter_R3-12-47-3_tn_2267;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2267;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2267;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2267;
     sense_object R3-12-47-3_tm_642;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2267;
     parent batt_inv_R3-12-47-3_tn_2267;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4444 { 
     name R3-12-47-3_tn_2267; 
     phases AS; 
     parent R3-12-47-3_tm_642; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4445 { 
     name R3-12-47-3_tn_2268; 
     phases BS; 
     parent R3-12-47-3_tm_643; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2269;
     from R3-12-47-3_tn_2269;
     to batt_meter_R3-12-47-3_tn_2269;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2269;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2269;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2269;
     sense_object R3-12-47-3_tm_644;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2269;
     parent batt_inv_R3-12-47-3_tn_2269;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4446 { 
     name R3-12-47-3_tn_2269; 
     phases AS; 
     parent R3-12-47-3_tm_644; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2270;
     from R3-12-47-3_tn_2270;
     to batt_meter_R3-12-47-3_tn_2270;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2270;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2270;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2270;
     sense_object R3-12-47-3_tm_645;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2270;
     parent batt_inv_R3-12-47-3_tn_2270;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4447 { 
     name R3-12-47-3_tn_2270; 
     phases BS; 
     parent R3-12-47-3_tm_645; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4448 { 
     name R3-12-47-3_tn_2271; 
     phases AS; 
     parent R3-12-47-3_tm_646; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2272;
     from R3-12-47-3_tn_2272;
     to batt_meter_R3-12-47-3_tn_2272;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2272;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2272;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2272;
     sense_object R3-12-47-3_tm_647;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2272;
     parent batt_inv_R3-12-47-3_tn_2272;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4449 { 
     name R3-12-47-3_tn_2272; 
     phases BS; 
     parent R3-12-47-3_tm_647; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4450 { 
     name R3-12-47-3_tn_2273; 
     phases AS; 
     parent R3-12-47-3_tm_648; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2274;
     from R3-12-47-3_tn_2274;
     to batt_meter_R3-12-47-3_tn_2274;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2274;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2274;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2274;
     sense_object R3-12-47-3_tm_649;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2274;
     parent batt_inv_R3-12-47-3_tn_2274;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4451 { 
     name R3-12-47-3_tn_2274; 
     phases BS; 
     parent R3-12-47-3_tm_649; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4452 { 
     name R3-12-47-3_tn_2275; 
     phases AS; 
     parent R3-12-47-3_tm_650; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2276;
     from R3-12-47-3_tn_2276;
     to batt_meter_R3-12-47-3_tn_2276;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2276;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2276;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2276;
     sense_object R3-12-47-3_tm_651;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2276;
     parent batt_inv_R3-12-47-3_tn_2276;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4453 { 
     name R3-12-47-3_tn_2276; 
     phases BS; 
     parent R3-12-47-3_tm_651; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4454 { 
     name R3-12-47-3_tn_2277; 
     phases AS; 
     parent R3-12-47-3_tm_652; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2278;
     from R3-12-47-3_tn_2278;
     to batt_meter_R3-12-47-3_tn_2278;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2278;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2278;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2278;
     sense_object R3-12-47-3_tm_653;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2278;
     parent batt_inv_R3-12-47-3_tn_2278;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4455 { 
     name R3-12-47-3_tn_2278; 
     phases BS; 
     parent R3-12-47-3_tm_653; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4456 { 
     name R3-12-47-3_tn_2279; 
     phases AS; 
     parent R3-12-47-3_tm_654; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4457 { 
     name R3-12-47-3_tn_2280; 
     phases BS; 
     parent R3-12-47-3_tm_655; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2281;
     from R3-12-47-3_tn_2281;
     to batt_meter_R3-12-47-3_tn_2281;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2281;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2281;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2281;
     sense_object R3-12-47-3_tm_656;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2281;
     parent batt_inv_R3-12-47-3_tn_2281;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4458 { 
     name R3-12-47-3_tn_2281; 
     phases AS; 
     parent R3-12-47-3_tm_656; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2282;
     from R3-12-47-3_tn_2282;
     to batt_meter_R3-12-47-3_tn_2282;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2282;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2282;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2282;
     sense_object R3-12-47-3_tm_657;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2282;
     parent batt_inv_R3-12-47-3_tn_2282;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4459 { 
     name R3-12-47-3_tn_2282; 
     phases BS; 
     parent R3-12-47-3_tm_657; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2283;
     from R3-12-47-3_tn_2283;
     to batt_meter_R3-12-47-3_tn_2283;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2283;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2283;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2283;
     sense_object R3-12-47-3_tm_658;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2283;
     parent batt_inv_R3-12-47-3_tn_2283;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4460 { 
     name R3-12-47-3_tn_2283; 
     phases AS; 
     parent R3-12-47-3_tm_658; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2284;
     from R3-12-47-3_tn_2284;
     to batt_meter_R3-12-47-3_tn_2284;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2284;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2284;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2284;
     sense_object R3-12-47-3_tm_659;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2284;
     parent batt_inv_R3-12-47-3_tn_2284;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4461 { 
     name R3-12-47-3_tn_2284; 
     phases BS; 
     parent R3-12-47-3_tm_659; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2285;
     from R3-12-47-3_tn_2285;
     to batt_meter_R3-12-47-3_tn_2285;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2285;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2285;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2285;
     sense_object R3-12-47-3_tm_660;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2285;
     parent batt_inv_R3-12-47-3_tn_2285;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4462 { 
     name R3-12-47-3_tn_2285; 
     phases CS; 
     parent R3-12-47-3_tm_660; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2286;
     from R3-12-47-3_tn_2286;
     to batt_meter_R3-12-47-3_tn_2286;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2286;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2286;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2286;
     sense_object R3-12-47-3_tm_661;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2286;
     parent batt_inv_R3-12-47-3_tn_2286;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4463 { 
     name R3-12-47-3_tn_2286; 
     phases AS; 
     parent R3-12-47-3_tm_661; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4464 { 
     name R3-12-47-3_tn_2287; 
     phases BS; 
     parent R3-12-47-3_tm_662; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2288;
     from R3-12-47-3_tn_2288;
     to batt_meter_R3-12-47-3_tn_2288;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2288;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2288;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2288;
     sense_object R3-12-47-3_tm_663;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2288;
     parent batt_inv_R3-12-47-3_tn_2288;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4465 { 
     name R3-12-47-3_tn_2288; 
     phases AS; 
     parent R3-12-47-3_tm_663; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4466 { 
     name R3-12-47-3_tn_2289; 
     phases BS; 
     parent R3-12-47-3_tm_664; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2290;
     from R3-12-47-3_tn_2290;
     to batt_meter_R3-12-47-3_tn_2290;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2290;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2290;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2290;
     sense_object R3-12-47-3_tm_665;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2290;
     parent batt_inv_R3-12-47-3_tn_2290;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4467 { 
     name R3-12-47-3_tn_2290; 
     phases AS; 
     parent R3-12-47-3_tm_665; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4468 { 
     name R3-12-47-3_tn_2291; 
     phases BS; 
     parent R3-12-47-3_tm_666; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2292;
     from R3-12-47-3_tn_2292;
     to batt_meter_R3-12-47-3_tn_2292;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2292;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2292;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2292;
     sense_object R3-12-47-3_tm_667;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2292;
     parent batt_inv_R3-12-47-3_tn_2292;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4469 { 
     name R3-12-47-3_tn_2292; 
     phases AS; 
     parent R3-12-47-3_tm_667; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2293;
     from R3-12-47-3_tn_2293;
     to batt_meter_R3-12-47-3_tn_2293;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2293;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2293;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2293;
     sense_object R3-12-47-3_tm_668;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2293;
     parent batt_inv_R3-12-47-3_tn_2293;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4470 { 
     name R3-12-47-3_tn_2293; 
     phases BS; 
     parent R3-12-47-3_tm_668; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2294;
     from R3-12-47-3_tn_2294;
     to batt_meter_R3-12-47-3_tn_2294;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2294;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2294;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2294;
     sense_object R3-12-47-3_tm_669;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2294;
     parent batt_inv_R3-12-47-3_tn_2294;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4471 { 
     name R3-12-47-3_tn_2294; 
     phases BS; 
     parent R3-12-47-3_tm_669; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2295;
     from R3-12-47-3_tn_2295;
     to batt_meter_R3-12-47-3_tn_2295;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2295;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2295;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2295;
     sense_object R3-12-47-3_tm_670;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2295;
     parent batt_inv_R3-12-47-3_tn_2295;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4472 { 
     name R3-12-47-3_tn_2295; 
     phases CS; 
     parent R3-12-47-3_tm_670; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2296;
     from R3-12-47-3_tn_2296;
     to batt_meter_R3-12-47-3_tn_2296;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2296;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2296;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2296;
     sense_object R3-12-47-3_tm_671;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2296;
     parent batt_inv_R3-12-47-3_tn_2296;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4473 { 
     name R3-12-47-3_tn_2296; 
     phases AS; 
     parent R3-12-47-3_tm_671; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4474 { 
     name R3-12-47-3_tn_2297; 
     phases BS; 
     parent R3-12-47-3_tm_672; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2298;
     from R3-12-47-3_tn_2298;
     to batt_meter_R3-12-47-3_tn_2298;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2298;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2298;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2298;
     sense_object R3-12-47-3_tm_673;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2298;
     parent batt_inv_R3-12-47-3_tn_2298;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4475 { 
     name R3-12-47-3_tn_2298; 
     phases AS; 
     parent R3-12-47-3_tm_673; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4476 { 
     name R3-12-47-3_tn_2299; 
     phases BS; 
     parent R3-12-47-3_tm_674; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4477 { 
     name R3-12-47-3_tn_2300; 
     phases BS; 
     parent R3-12-47-3_tm_675; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2301;
     from R3-12-47-3_tn_2301;
     to batt_meter_R3-12-47-3_tn_2301;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2301;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2301;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2301;
     sense_object R3-12-47-3_tm_676;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2301;
     parent batt_inv_R3-12-47-3_tn_2301;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4478 { 
     name R3-12-47-3_tn_2301; 
     phases CS; 
     parent R3-12-47-3_tm_676; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4479 { 
     name R3-12-47-3_tn_2302; 
     phases AS; 
     parent R3-12-47-3_tm_677; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4480 { 
     name R3-12-47-3_tn_2303; 
     phases BS; 
     parent R3-12-47-3_tm_678; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2304;
     from R3-12-47-3_tn_2304;
     to batt_meter_R3-12-47-3_tn_2304;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2304;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2304;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2304;
     sense_object R3-12-47-3_tm_679;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2304;
     parent batt_inv_R3-12-47-3_tn_2304;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4481 { 
     name R3-12-47-3_tn_2304; 
     phases CS; 
     parent R3-12-47-3_tm_679; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2305;
     from R3-12-47-3_tn_2305;
     to batt_meter_R3-12-47-3_tn_2305;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2305;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2305;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2305;
     sense_object R3-12-47-3_tm_680;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2305;
     parent batt_inv_R3-12-47-3_tn_2305;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4482 { 
     name R3-12-47-3_tn_2305; 
     phases AS; 
     parent R3-12-47-3_tm_680; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4483 { 
     name R3-12-47-3_tn_2306; 
     phases BS; 
     parent R3-12-47-3_tm_681; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4484 { 
     name R3-12-47-3_tn_2307; 
     phases CS; 
     parent R3-12-47-3_tm_682; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2308;
     from R3-12-47-3_tn_2308;
     to batt_meter_R3-12-47-3_tn_2308;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2308;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2308;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2308;
     sense_object R3-12-47-3_tm_683;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2308;
     parent batt_inv_R3-12-47-3_tn_2308;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4485 { 
     name R3-12-47-3_tn_2308; 
     phases AS; 
     parent R3-12-47-3_tm_683; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2309;
     from R3-12-47-3_tn_2309;
     to batt_meter_R3-12-47-3_tn_2309;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2309;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2309;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2309;
     sense_object R3-12-47-3_tm_684;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2309;
     parent batt_inv_R3-12-47-3_tn_2309;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4486 { 
     name R3-12-47-3_tn_2309; 
     phases BS; 
     parent R3-12-47-3_tm_684; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2310;
     from R3-12-47-3_tn_2310;
     to batt_meter_R3-12-47-3_tn_2310;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2310;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2310;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2310;
     sense_object R3-12-47-3_tm_685;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2310;
     parent batt_inv_R3-12-47-3_tn_2310;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4487 { 
     name R3-12-47-3_tn_2310; 
     phases CS; 
     parent R3-12-47-3_tm_685; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4488 { 
     name R3-12-47-3_tn_2311; 
     phases AS; 
     parent R3-12-47-3_tm_686; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4489 { 
     name R3-12-47-3_tn_2312; 
     phases BS; 
     parent R3-12-47-3_tm_687; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2313;
     from R3-12-47-3_tn_2313;
     to batt_meter_R3-12-47-3_tn_2313;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2313;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2313;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2313;
     sense_object R3-12-47-3_tm_688;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2313;
     parent batt_inv_R3-12-47-3_tn_2313;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4490 { 
     name R3-12-47-3_tn_2313; 
     phases CS; 
     parent R3-12-47-3_tm_688; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2314;
     from R3-12-47-3_tn_2314;
     to batt_meter_R3-12-47-3_tn_2314;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2314;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2314;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2314;
     sense_object R3-12-47-3_tm_689;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2314;
     parent batt_inv_R3-12-47-3_tn_2314;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4491 { 
     name R3-12-47-3_tn_2314; 
     phases AS; 
     parent R3-12-47-3_tm_689; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2315;
     from R3-12-47-3_tn_2315;
     to batt_meter_R3-12-47-3_tn_2315;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2315;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2315;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2315;
     sense_object R3-12-47-3_tm_690;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2315;
     parent batt_inv_R3-12-47-3_tn_2315;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4492 { 
     name R3-12-47-3_tn_2315; 
     phases BS; 
     parent R3-12-47-3_tm_690; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4493 { 
     name R3-12-47-3_tn_2316; 
     phases AS; 
     parent R3-12-47-3_tm_691; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2317;
     from R3-12-47-3_tn_2317;
     to batt_meter_R3-12-47-3_tn_2317;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2317;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2317;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2317;
     sense_object R3-12-47-3_tm_692;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2317;
     parent batt_inv_R3-12-47-3_tn_2317;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4494 { 
     name R3-12-47-3_tn_2317; 
     phases BS; 
     parent R3-12-47-3_tm_692; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2318;
     from R3-12-47-3_tn_2318;
     to batt_meter_R3-12-47-3_tn_2318;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2318;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2318;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2318;
     sense_object R3-12-47-3_tm_693;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2318;
     parent batt_inv_R3-12-47-3_tn_2318;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4495 { 
     name R3-12-47-3_tn_2318; 
     phases CS; 
     parent R3-12-47-3_tm_693; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4496 { 
     name R3-12-47-3_tn_2319; 
     phases AS; 
     parent R3-12-47-3_tm_694; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4497 { 
     name R3-12-47-3_tn_2320; 
     phases BS; 
     parent R3-12-47-3_tm_695; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4498 { 
     name R3-12-47-3_tn_2321; 
     phases AS; 
     parent R3-12-47-3_tm_696; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2322;
     from R3-12-47-3_tn_2322;
     to batt_meter_R3-12-47-3_tn_2322;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2322;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2322;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2322;
     sense_object R3-12-47-3_tm_697;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2322;
     parent batt_inv_R3-12-47-3_tn_2322;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4499 { 
     name R3-12-47-3_tn_2322; 
     phases BS; 
     parent R3-12-47-3_tm_697; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2323;
     from R3-12-47-3_tn_2323;
     to batt_meter_R3-12-47-3_tn_2323;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2323;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2323;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2323;
     sense_object R3-12-47-3_tm_698;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2323;
     parent batt_inv_R3-12-47-3_tn_2323;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4500 { 
     name R3-12-47-3_tn_2323; 
     phases CS; 
     parent R3-12-47-3_tm_698; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2324;
     from R3-12-47-3_tn_2324;
     to batt_meter_R3-12-47-3_tn_2324;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2324;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2324;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2324;
     sense_object R3-12-47-3_tm_699;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2324;
     parent batt_inv_R3-12-47-3_tn_2324;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4501 { 
     name R3-12-47-3_tn_2324; 
     phases BS; 
     parent R3-12-47-3_tm_699; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4502 { 
     name R3-12-47-3_tn_2325; 
     phases CS; 
     parent R3-12-47-3_tm_700; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4503 { 
     name R3-12-47-3_tn_2326; 
     phases BS; 
     parent R3-12-47-3_tm_701; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2327;
     from R3-12-47-3_tn_2327;
     to batt_meter_R3-12-47-3_tn_2327;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2327;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2327;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2327;
     sense_object R3-12-47-3_tm_702;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2327;
     parent batt_inv_R3-12-47-3_tn_2327;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4504 { 
     name R3-12-47-3_tn_2327; 
     phases CS; 
     parent R3-12-47-3_tm_702; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4505 { 
     name R3-12-47-3_tn_2328; 
     phases AS; 
     parent R3-12-47-3_tm_703; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4506 { 
     name R3-12-47-3_tn_2329; 
     phases BS; 
     parent R3-12-47-3_tm_704; 
     power_12 2089.2326+703.1797j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4507 { 
     name R3-12-47-3_tn_2330; 
     phases CS; 
     parent R3-12-47-3_tm_705; 
     power_12 2089.2326+703.1797j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4508 { 
     name R3-12-47-3_tn_2331; 
     phases AS; 
     parent R3-12-47-3_tm_706; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2332;
     from R3-12-47-3_tn_2332;
     to batt_meter_R3-12-47-3_tn_2332;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2332;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2332;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2332;
     sense_object R3-12-47-3_tm_707;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2332;
     parent batt_inv_R3-12-47-3_tn_2332;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4509 { 
     name R3-12-47-3_tn_2332; 
     phases BS; 
     parent R3-12-47-3_tm_707; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4510 { 
     name R3-12-47-3_tn_2333; 
     phases CS; 
     parent R3-12-47-3_tm_708; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2334;
     from R3-12-47-3_tn_2334;
     to batt_meter_R3-12-47-3_tn_2334;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2334;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2334;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2334;
     sense_object R3-12-47-3_tm_709;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2334;
     parent batt_inv_R3-12-47-3_tn_2334;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4511 { 
     name R3-12-47-3_tn_2334; 
     phases AS; 
     parent R3-12-47-3_tm_709; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2335;
     from R3-12-47-3_tn_2335;
     to batt_meter_R3-12-47-3_tn_2335;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2335;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2335;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2335;
     sense_object R3-12-47-3_tm_710;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2335;
     parent batt_inv_R3-12-47-3_tn_2335;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4512 { 
     name R3-12-47-3_tn_2335; 
     phases BS; 
     parent R3-12-47-3_tm_710; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2336;
     from R3-12-47-3_tn_2336;
     to batt_meter_R3-12-47-3_tn_2336;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2336;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2336;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2336;
     sense_object R3-12-47-3_tm_711;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2336;
     parent batt_inv_R3-12-47-3_tn_2336;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4513 { 
     name R3-12-47-3_tn_2336; 
     phases CS; 
     parent R3-12-47-3_tm_711; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4514 { 
     name R3-12-47-3_tn_2337; 
     phases AS; 
     parent R3-12-47-3_tm_712; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2338;
     from R3-12-47-3_tn_2338;
     to batt_meter_R3-12-47-3_tn_2338;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2338;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2338;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2338;
     sense_object R3-12-47-3_tm_713;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2338;
     parent batt_inv_R3-12-47-3_tn_2338;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4515 { 
     name R3-12-47-3_tn_2338; 
     phases BS; 
     parent R3-12-47-3_tm_713; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4516 { 
     name R3-12-47-3_tn_2339; 
     phases BS; 
     parent R3-12-47-3_tm_714; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2340;
     from R3-12-47-3_tn_2340;
     to batt_meter_R3-12-47-3_tn_2340;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2340;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2340;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2340;
     sense_object R3-12-47-3_tm_715;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2340;
     parent batt_inv_R3-12-47-3_tn_2340;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4517 { 
     name R3-12-47-3_tn_2340; 
     phases CS; 
     parent R3-12-47-3_tm_715; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4518 { 
     name R3-12-47-3_tn_2341; 
     phases AS; 
     parent R3-12-47-3_tm_716; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2342;
     from R3-12-47-3_tn_2342;
     to batt_meter_R3-12-47-3_tn_2342;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2342;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2342;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2342;
     sense_object R3-12-47-3_tm_717;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2342;
     parent batt_inv_R3-12-47-3_tn_2342;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4519 { 
     name R3-12-47-3_tn_2342; 
     phases BS; 
     parent R3-12-47-3_tm_717; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4520 { 
     name R3-12-47-3_tn_2343; 
     phases CS; 
     parent R3-12-47-3_tm_718; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4521 { 
     name R3-12-47-3_tn_2344; 
     phases AS; 
     parent R3-12-47-3_tm_719; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4522 { 
     name R3-12-47-3_tn_2345; 
     phases CS; 
     parent R3-12-47-3_tm_720; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4523 { 
     name R3-12-47-3_tn_2346; 
     phases AS; 
     parent R3-12-47-3_tm_721; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4524 { 
     name R3-12-47-3_tn_2347; 
     phases CS; 
     parent R3-12-47-3_tm_722; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4525 { 
     name R3-12-47-3_tn_2348; 
     phases AS; 
     parent R3-12-47-3_tm_723; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4526 { 
     name R3-12-47-3_tn_2349; 
     phases CS; 
     parent R3-12-47-3_tm_724; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4527 { 
     name R3-12-47-3_tn_2350; 
     phases AS; 
     parent R3-12-47-3_tm_725; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4528 { 
     name R3-12-47-3_tn_2351; 
     phases CS; 
     parent R3-12-47-3_tm_726; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4529 { 
     name R3-12-47-3_tn_2352; 
     phases AS; 
     parent R3-12-47-3_tm_727; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4530 { 
     name R3-12-47-3_tn_2353; 
     phases CS; 
     parent R3-12-47-3_tm_728; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4531 { 
     name R3-12-47-3_tn_2354; 
     phases AS; 
     parent R3-12-47-3_tm_729; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4532 { 
     name R3-12-47-3_tn_2355; 
     phases CS; 
     parent R3-12-47-3_tm_730; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2356;
     from R3-12-47-3_tn_2356;
     to batt_meter_R3-12-47-3_tn_2356;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2356;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2356;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2356;
     sense_object R3-12-47-3_tm_731;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2356;
     parent batt_inv_R3-12-47-3_tn_2356;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4533 { 
     name R3-12-47-3_tn_2356; 
     phases AS; 
     parent R3-12-47-3_tm_731; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2357;
     from R3-12-47-3_tn_2357;
     to batt_meter_R3-12-47-3_tn_2357;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2357;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2357;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2357;
     sense_object R3-12-47-3_tm_732;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2357;
     parent batt_inv_R3-12-47-3_tn_2357;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4534 { 
     name R3-12-47-3_tn_2357; 
     phases CS; 
     parent R3-12-47-3_tm_732; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4535 { 
     name R3-12-47-3_tn_2358; 
     phases AS; 
     parent R3-12-47-3_tm_733; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2359;
     from R3-12-47-3_tn_2359;
     to batt_meter_R3-12-47-3_tn_2359;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2359;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2359;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2359;
     sense_object R3-12-47-3_tm_734;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2359;
     parent batt_inv_R3-12-47-3_tn_2359;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4536 { 
     name R3-12-47-3_tn_2359; 
     phases CS; 
     parent R3-12-47-3_tm_734; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2360;
     from R3-12-47-3_tn_2360;
     to batt_meter_R3-12-47-3_tn_2360;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2360;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2360;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2360;
     sense_object R3-12-47-3_tm_735;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2360;
     parent batt_inv_R3-12-47-3_tn_2360;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4537 { 
     name R3-12-47-3_tn_2360; 
     phases AS; 
     parent R3-12-47-3_tm_735; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4538 { 
     name R3-12-47-3_tn_2361; 
     phases CS; 
     parent R3-12-47-3_tm_736; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2362;
     from R3-12-47-3_tn_2362;
     to batt_meter_R3-12-47-3_tn_2362;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2362;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2362;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2362;
     sense_object R3-12-47-3_tm_737;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2362;
     parent batt_inv_R3-12-47-3_tn_2362;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4539 { 
     name R3-12-47-3_tn_2362; 
     phases AS; 
     parent R3-12-47-3_tm_737; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2363;
     from R3-12-47-3_tn_2363;
     to batt_meter_R3-12-47-3_tn_2363;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2363;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2363;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2363;
     sense_object R3-12-47-3_tm_738;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2363;
     parent batt_inv_R3-12-47-3_tn_2363;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4540 { 
     name R3-12-47-3_tn_2363; 
     phases CS; 
     parent R3-12-47-3_tm_738; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4541 { 
     name R3-12-47-3_tn_2364; 
     phases AS; 
     parent R3-12-47-3_tm_739; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4542 { 
     name R3-12-47-3_tn_2365; 
     phases CS; 
     parent R3-12-47-3_tm_740; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4543 { 
     name R3-12-47-3_tn_2366; 
     phases AS; 
     parent R3-12-47-3_tm_741; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4544 { 
     name R3-12-47-3_tn_2367; 
     phases CS; 
     parent R3-12-47-3_tm_742; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4545 { 
     name R3-12-47-3_tn_2368; 
     phases AS; 
     parent R3-12-47-3_tm_743; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2369;
     from R3-12-47-3_tn_2369;
     to batt_meter_R3-12-47-3_tn_2369;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2369;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2369;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2369;
     sense_object R3-12-47-3_tm_744;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2369;
     parent batt_inv_R3-12-47-3_tn_2369;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4546 { 
     name R3-12-47-3_tn_2369; 
     phases CS; 
     parent R3-12-47-3_tm_744; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2370;
     from R3-12-47-3_tn_2370;
     to batt_meter_R3-12-47-3_tn_2370;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2370;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2370;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2370;
     sense_object R3-12-47-3_tm_745;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2370;
     parent batt_inv_R3-12-47-3_tn_2370;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4547 { 
     name R3-12-47-3_tn_2370; 
     phases AS; 
     parent R3-12-47-3_tm_745; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4548 { 
     name R3-12-47-3_tn_2371; 
     phases CS; 
     parent R3-12-47-3_tm_746; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2372;
     from R3-12-47-3_tn_2372;
     to batt_meter_R3-12-47-3_tn_2372;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2372;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2372;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2372;
     sense_object R3-12-47-3_tm_747;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2372;
     parent batt_inv_R3-12-47-3_tn_2372;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4549 { 
     name R3-12-47-3_tn_2372; 
     phases AS; 
     parent R3-12-47-3_tm_747; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4550 { 
     name R3-12-47-3_tn_2373; 
     phases CS; 
     parent R3-12-47-3_tm_748; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4551 { 
     name R3-12-47-3_tn_2374; 
     phases AS; 
     parent R3-12-47-3_tm_749; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2375;
     from R3-12-47-3_tn_2375;
     to batt_meter_R3-12-47-3_tn_2375;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2375;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2375;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2375;
     sense_object R3-12-47-3_tm_750;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2375;
     parent batt_inv_R3-12-47-3_tn_2375;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4552 { 
     name R3-12-47-3_tn_2375; 
     phases BS; 
     parent R3-12-47-3_tm_750; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4553 { 
     name R3-12-47-3_tn_2376; 
     phases CS; 
     parent R3-12-47-3_tm_751; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4554 { 
     name R3-12-47-3_tn_2377; 
     phases AS; 
     parent R3-12-47-3_tm_752; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4555 { 
     name R3-12-47-3_tn_2378; 
     phases CS; 
     parent R3-12-47-3_tm_753; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2379;
     from R3-12-47-3_tn_2379;
     to batt_meter_R3-12-47-3_tn_2379;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2379;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2379;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2379;
     sense_object R3-12-47-3_tm_754;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2379;
     parent batt_inv_R3-12-47-3_tn_2379;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4556 { 
     name R3-12-47-3_tn_2379; 
     phases AS; 
     parent R3-12-47-3_tm_754; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4557 { 
     name R3-12-47-3_tn_2380; 
     phases CS; 
     parent R3-12-47-3_tm_755; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2381;
     from R3-12-47-3_tn_2381;
     to batt_meter_R3-12-47-3_tn_2381;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2381;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2381;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2381;
     sense_object R3-12-47-3_tm_756;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2381;
     parent batt_inv_R3-12-47-3_tn_2381;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4558 { 
     name R3-12-47-3_tn_2381; 
     phases AS; 
     parent R3-12-47-3_tm_756; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4559 { 
     name R3-12-47-3_tn_2382; 
     phases CS; 
     parent R3-12-47-3_tm_757; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2383;
     from R3-12-47-3_tn_2383;
     to batt_meter_R3-12-47-3_tn_2383;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2383;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2383;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2383;
     sense_object R3-12-47-3_tm_758;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2383;
     parent batt_inv_R3-12-47-3_tn_2383;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4560 { 
     name R3-12-47-3_tn_2383; 
     phases AS; 
     parent R3-12-47-3_tm_758; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4561 { 
     name R3-12-47-3_tn_2384; 
     phases CS; 
     parent R3-12-47-3_tm_759; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4562 { 
     name R3-12-47-3_tn_2385; 
     phases AS; 
     parent R3-12-47-3_tm_760; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4563 { 
     name R3-12-47-3_tn_2386; 
     phases CS; 
     parent R3-12-47-3_tm_761; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2387;
     from R3-12-47-3_tn_2387;
     to batt_meter_R3-12-47-3_tn_2387;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2387;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2387;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2387;
     sense_object R3-12-47-3_tm_762;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2387;
     parent batt_inv_R3-12-47-3_tn_2387;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4564 { 
     name R3-12-47-3_tn_2387; 
     phases AS; 
     parent R3-12-47-3_tm_762; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4565 { 
     name R3-12-47-3_tn_2388; 
     phases BS; 
     parent R3-12-47-3_tm_763; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4566 { 
     name R3-12-47-3_tn_2389; 
     phases CS; 
     parent R3-12-47-3_tm_764; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4567 { 
     name R3-12-47-3_tn_2390; 
     phases AS; 
     parent R3-12-47-3_tm_765; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4568 { 
     name R3-12-47-3_tn_2391; 
     phases BS; 
     parent R3-12-47-3_tm_766; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4569 { 
     name R3-12-47-3_tn_2392; 
     phases CS; 
     parent R3-12-47-3_tm_767; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4570 { 
     name R3-12-47-3_tn_2393; 
     phases AS; 
     parent R3-12-47-3_tm_768; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2394;
     from R3-12-47-3_tn_2394;
     to batt_meter_R3-12-47-3_tn_2394;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2394;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2394;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2394;
     sense_object R3-12-47-3_tm_769;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2394;
     parent batt_inv_R3-12-47-3_tn_2394;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4571 { 
     name R3-12-47-3_tn_2394; 
     phases BS; 
     parent R3-12-47-3_tm_769; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4572 { 
     name R3-12-47-3_tn_2395; 
     phases AS; 
     parent R3-12-47-3_tm_770; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4573 { 
     name R3-12-47-3_tn_2396; 
     phases CS; 
     parent R3-12-47-3_tm_771; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2397;
     from R3-12-47-3_tn_2397;
     to batt_meter_R3-12-47-3_tn_2397;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2397;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2397;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2397;
     sense_object R3-12-47-3_tm_772;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2397;
     parent batt_inv_R3-12-47-3_tn_2397;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4574 { 
     name R3-12-47-3_tn_2397; 
     phases AS; 
     parent R3-12-47-3_tm_772; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2398;
     from R3-12-47-3_tn_2398;
     to batt_meter_R3-12-47-3_tn_2398;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2398;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2398;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2398;
     sense_object R3-12-47-3_tm_773;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2398;
     parent batt_inv_R3-12-47-3_tn_2398;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4575 { 
     name R3-12-47-3_tn_2398; 
     phases BS; 
     parent R3-12-47-3_tm_773; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2399;
     from R3-12-47-3_tn_2399;
     to batt_meter_R3-12-47-3_tn_2399;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2399;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2399;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2399;
     sense_object R3-12-47-3_tm_774;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2399;
     parent batt_inv_R3-12-47-3_tn_2399;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4576 { 
     name R3-12-47-3_tn_2399; 
     phases AS; 
     parent R3-12-47-3_tm_774; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4577 { 
     name R3-12-47-3_tn_2400; 
     phases BS; 
     parent R3-12-47-3_tm_775; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4578 { 
     name R3-12-47-3_tn_2401; 
     phases AS; 
     parent R3-12-47-3_tm_776; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4579 { 
     name R3-12-47-3_tn_2402; 
     phases BS; 
     parent R3-12-47-3_tm_777; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2403;
     from R3-12-47-3_tn_2403;
     to batt_meter_R3-12-47-3_tn_2403;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2403;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2403;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2403;
     sense_object R3-12-47-3_tm_778;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2403;
     parent batt_inv_R3-12-47-3_tn_2403;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4580 { 
     name R3-12-47-3_tn_2403; 
     phases AS; 
     parent R3-12-47-3_tm_778; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2404;
     from R3-12-47-3_tn_2404;
     to batt_meter_R3-12-47-3_tn_2404;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2404;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2404;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2404;
     sense_object R3-12-47-3_tm_779;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2404;
     parent batt_inv_R3-12-47-3_tn_2404;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4581 { 
     name R3-12-47-3_tn_2404; 
     phases BS; 
     parent R3-12-47-3_tm_779; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4582 { 
     name R3-12-47-3_tn_2405; 
     phases AS; 
     parent R3-12-47-3_tm_780; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2406;
     from R3-12-47-3_tn_2406;
     to batt_meter_R3-12-47-3_tn_2406;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2406;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2406;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2406;
     sense_object R3-12-47-3_tm_781;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2406;
     parent batt_inv_R3-12-47-3_tn_2406;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4583 { 
     name R3-12-47-3_tn_2406; 
     phases BS; 
     parent R3-12-47-3_tm_781; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4584 { 
     name R3-12-47-3_tn_2407; 
     phases CS; 
     parent R3-12-47-3_tm_782; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4585 { 
     name R3-12-47-3_tn_2408; 
     phases AS; 
     parent R3-12-47-3_tm_783; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4586 { 
     name R3-12-47-3_tn_2409; 
     phases BS; 
     parent R3-12-47-3_tm_784; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4587 { 
     name R3-12-47-3_tn_2410; 
     phases CS; 
     parent R3-12-47-3_tm_785; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4588 { 
     name R3-12-47-3_tn_2411; 
     phases AS; 
     parent R3-12-47-3_tm_786; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4589 { 
     name R3-12-47-3_tn_2412; 
     phases BS; 
     parent R3-12-47-3_tm_787; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4590 { 
     name R3-12-47-3_tn_2413; 
     phases CS; 
     parent R3-12-47-3_tm_788; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4591 { 
     name R3-12-47-3_tn_2414; 
     phases AS; 
     parent R3-12-47-3_tm_789; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4592 { 
     name R3-12-47-3_tn_2415; 
     phases BS; 
     parent R3-12-47-3_tm_790; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4593 { 
     name R3-12-47-3_tn_2416; 
     phases AS; 
     parent R3-12-47-3_tm_791; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4594 { 
     name R3-12-47-3_tn_2417; 
     phases BS; 
     parent R3-12-47-3_tm_792; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2418;
     from R3-12-47-3_tn_2418;
     to batt_meter_R3-12-47-3_tn_2418;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2418;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2418;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2418;
     sense_object R3-12-47-3_tm_793;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2418;
     parent batt_inv_R3-12-47-3_tn_2418;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4595 { 
     name R3-12-47-3_tn_2418; 
     phases AS; 
     parent R3-12-47-3_tm_793; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4596 { 
     name R3-12-47-3_tn_2419; 
     phases BS; 
     parent R3-12-47-3_tm_794; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2420;
     from R3-12-47-3_tn_2420;
     to batt_meter_R3-12-47-3_tn_2420;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2420;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2420;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2420;
     sense_object R3-12-47-3_tm_795;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2420;
     parent batt_inv_R3-12-47-3_tn_2420;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4597 { 
     name R3-12-47-3_tn_2420; 
     phases AS; 
     parent R3-12-47-3_tm_795; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2421;
     from R3-12-47-3_tn_2421;
     to batt_meter_R3-12-47-3_tn_2421;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2421;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2421;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2421;
     sense_object R3-12-47-3_tm_796;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2421;
     parent batt_inv_R3-12-47-3_tn_2421;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4598 { 
     name R3-12-47-3_tn_2421; 
     phases BS; 
     parent R3-12-47-3_tm_796; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4599 { 
     name R3-12-47-3_tn_2422; 
     phases CS; 
     parent R3-12-47-3_tm_797; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4600 { 
     name R3-12-47-3_tn_2423; 
     phases BS; 
     parent R3-12-47-3_tm_798; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4601 { 
     name R3-12-47-3_tn_2424; 
     phases CS; 
     parent R3-12-47-3_tm_799; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4602 { 
     name R3-12-47-3_tn_2425; 
     phases AS; 
     parent R3-12-47-3_tm_800; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2426;
     from R3-12-47-3_tn_2426;
     to batt_meter_R3-12-47-3_tn_2426;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2426;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2426;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2426;
     sense_object R3-12-47-3_tm_801;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2426;
     parent batt_inv_R3-12-47-3_tn_2426;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4603 { 
     name R3-12-47-3_tn_2426; 
     phases BS; 
     parent R3-12-47-3_tm_801; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4604 { 
     name R3-12-47-3_tn_2427; 
     phases CS; 
     parent R3-12-47-3_tm_802; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4605 { 
     name R3-12-47-3_tn_2428; 
     phases AS; 
     parent R3-12-47-3_tm_803; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4606 { 
     name R3-12-47-3_tn_2429; 
     phases BS; 
     parent R3-12-47-3_tm_804; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4607 { 
     name R3-12-47-3_tn_2430; 
     phases CS; 
     parent R3-12-47-3_tm_805; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2431;
     from R3-12-47-3_tn_2431;
     to batt_meter_R3-12-47-3_tn_2431;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2431;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2431;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2431;
     sense_object R3-12-47-3_tm_806;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2431;
     parent batt_inv_R3-12-47-3_tn_2431;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4608 { 
     name R3-12-47-3_tn_2431; 
     phases AS; 
     parent R3-12-47-3_tm_806; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4609 { 
     name R3-12-47-3_tn_2432; 
     phases BS; 
     parent R3-12-47-3_tm_807; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2433;
     from R3-12-47-3_tn_2433;
     to batt_meter_R3-12-47-3_tn_2433;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2433;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2433;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2433;
     sense_object R3-12-47-3_tm_808;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2433;
     parent batt_inv_R3-12-47-3_tn_2433;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4610 { 
     name R3-12-47-3_tn_2433; 
     phases CS; 
     parent R3-12-47-3_tm_808; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4611 { 
     name R3-12-47-3_tn_2434; 
     phases AS; 
     parent R3-12-47-3_tm_809; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4612 { 
     name R3-12-47-3_tn_2435; 
     phases BS; 
     parent R3-12-47-3_tm_810; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2436;
     from R3-12-47-3_tn_2436;
     to batt_meter_R3-12-47-3_tn_2436;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2436;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2436;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2436;
     sense_object R3-12-47-3_tm_811;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2436;
     parent batt_inv_R3-12-47-3_tn_2436;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4613 { 
     name R3-12-47-3_tn_2436; 
     phases CS; 
     parent R3-12-47-3_tm_811; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4614 { 
     name R3-12-47-3_tn_2437; 
     phases BS; 
     parent R3-12-47-3_tm_812; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4615 { 
     name R3-12-47-3_tn_2438; 
     phases BS; 
     parent R3-12-47-3_tm_813; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4616 { 
     name R3-12-47-3_tn_2439; 
     phases AS; 
     parent R3-12-47-3_tm_814; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2440;
     from R3-12-47-3_tn_2440;
     to batt_meter_R3-12-47-3_tn_2440;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2440;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2440;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2440;
     sense_object R3-12-47-3_tm_815;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2440;
     parent batt_inv_R3-12-47-3_tn_2440;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4617 { 
     name R3-12-47-3_tn_2440; 
     phases BS; 
     parent R3-12-47-3_tm_815; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2441;
     from R3-12-47-3_tn_2441;
     to batt_meter_R3-12-47-3_tn_2441;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2441;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2441;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2441;
     sense_object R3-12-47-3_tm_816;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2441;
     parent batt_inv_R3-12-47-3_tn_2441;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4618 { 
     name R3-12-47-3_tn_2441; 
     phases CS; 
     parent R3-12-47-3_tm_816; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4619 { 
     name R3-12-47-3_tn_2442; 
     phases AS; 
     parent R3-12-47-3_tm_817; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4620 { 
     name R3-12-47-3_tn_2443; 
     phases BS; 
     parent R3-12-47-3_tm_818; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4621 { 
     name R3-12-47-3_tn_2444; 
     phases AS; 
     parent R3-12-47-3_tm_819; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4622 { 
     name R3-12-47-3_tn_2445; 
     phases BS; 
     parent R3-12-47-3_tm_820; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4623 { 
     name R3-12-47-3_tn_2446; 
     phases CS; 
     parent R3-12-47-3_tm_821; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2447;
     from R3-12-47-3_tn_2447;
     to batt_meter_R3-12-47-3_tn_2447;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2447;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2447;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2447;
     sense_object R3-12-47-3_tm_822;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2447;
     parent batt_inv_R3-12-47-3_tn_2447;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4624 { 
     name R3-12-47-3_tn_2447; 
     phases BS; 
     parent R3-12-47-3_tm_822; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4625 { 
     name R3-12-47-3_tn_2448; 
     phases CS; 
     parent R3-12-47-3_tm_823; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2449;
     from R3-12-47-3_tn_2449;
     to batt_meter_R3-12-47-3_tn_2449;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2449;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2449;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2449;
     sense_object R3-12-47-3_tm_824;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2449;
     parent batt_inv_R3-12-47-3_tn_2449;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4626 { 
     name R3-12-47-3_tn_2449; 
     phases AS; 
     parent R3-12-47-3_tm_824; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4627 { 
     name R3-12-47-3_tn_2450; 
     phases BS; 
     parent R3-12-47-3_tm_825; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4628 { 
     name R3-12-47-3_tn_2451; 
     phases CS; 
     parent R3-12-47-3_tm_826; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2452;
     from R3-12-47-3_tn_2452;
     to batt_meter_R3-12-47-3_tn_2452;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2452;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2452;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2452;
     sense_object R3-12-47-3_tm_827;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2452;
     parent batt_inv_R3-12-47-3_tn_2452;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4629 { 
     name R3-12-47-3_tn_2452; 
     phases AS; 
     parent R3-12-47-3_tm_827; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4630 { 
     name R3-12-47-3_tn_2453; 
     phases BS; 
     parent R3-12-47-3_tm_828; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2454;
     from R3-12-47-3_tn_2454;
     to batt_meter_R3-12-47-3_tn_2454;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2454;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2454;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2454;
     sense_object R3-12-47-3_tm_829;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2454;
     parent batt_inv_R3-12-47-3_tn_2454;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4631 { 
     name R3-12-47-3_tn_2454; 
     phases CS; 
     parent R3-12-47-3_tm_829; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2455;
     from R3-12-47-3_tn_2455;
     to batt_meter_R3-12-47-3_tn_2455;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2455;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2455;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2455;
     sense_object R3-12-47-3_tm_830;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2455;
     parent batt_inv_R3-12-47-3_tn_2455;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4632 { 
     name R3-12-47-3_tn_2455; 
     phases AS; 
     parent R3-12-47-3_tm_830; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4633 { 
     name R3-12-47-3_tn_2456; 
     phases BS; 
     parent R3-12-47-3_tm_831; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4634 { 
     name R3-12-47-3_tn_2457; 
     phases CS; 
     parent R3-12-47-3_tm_832; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4635 { 
     name R3-12-47-3_tn_2458; 
     phases AS; 
     parent R3-12-47-3_tm_833; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4636 { 
     name R3-12-47-3_tn_2459; 
     phases BS; 
     parent R3-12-47-3_tm_834; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4637 { 
     name R3-12-47-3_tn_2460; 
     phases CS; 
     parent R3-12-47-3_tm_835; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4638 { 
     name R3-12-47-3_tn_2461; 
     phases AS; 
     parent R3-12-47-3_tm_836; 
     power_12 10458.7835+3520.1463j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4639 { 
     name R3-12-47-3_tn_2462; 
     phases BS; 
     parent R3-12-47-3_tm_837; 
     power_12 10458.7835+3520.1463j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2463;
     from R3-12-47-3_tn_2463;
     to batt_meter_R3-12-47-3_tn_2463;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2463;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2463;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2463;
     sense_object R3-12-47-3_tm_838;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2463;
     parent batt_inv_R3-12-47-3_tn_2463;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4640 { 
     name R3-12-47-3_tn_2463; 
     phases CS; 
     parent R3-12-47-3_tm_838; 
     power_12 10458.7835+3520.1463j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2464;
     from R3-12-47-3_tn_2464;
     to batt_meter_R3-12-47-3_tn_2464;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2464;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2464;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2464;
     sense_object R3-12-47-3_tm_839;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2464;
     parent batt_inv_R3-12-47-3_tn_2464;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4641 { 
     name R3-12-47-3_tn_2464; 
     phases BS; 
     parent R3-12-47-3_tm_839; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4642 { 
     name R3-12-47-3_tn_2465; 
     phases CS; 
     parent R3-12-47-3_tm_840; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4643 { 
     name R3-12-47-3_tn_2466; 
     phases BS; 
     parent R3-12-47-3_tm_841; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2467;
     from R3-12-47-3_tn_2467;
     to batt_meter_R3-12-47-3_tn_2467;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2467;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2467;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2467;
     sense_object R3-12-47-3_tm_842;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2467;
     parent batt_inv_R3-12-47-3_tn_2467;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4644 { 
     name R3-12-47-3_tn_2467; 
     phases CS; 
     parent R3-12-47-3_tm_842; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4645 { 
     name R3-12-47-3_tn_2468; 
     phases BS; 
     parent R3-12-47-3_tm_843; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4646 { 
     name R3-12-47-3_tn_2469; 
     phases CS; 
     parent R3-12-47-3_tm_844; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4647 { 
     name R3-12-47-3_tn_2470; 
     phases BS; 
     parent R3-12-47-3_tm_845; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4648 { 
     name R3-12-47-3_tn_2471; 
     phases CS; 
     parent R3-12-47-3_tm_846; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4649 { 
     name R3-12-47-3_tn_2472; 
     phases BS; 
     parent R3-12-47-3_tm_847; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4650 { 
     name R3-12-47-3_tn_2473; 
     phases CS; 
     parent R3-12-47-3_tm_848; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4651 { 
     name R3-12-47-3_tn_2474; 
     phases BS; 
     parent R3-12-47-3_tm_849; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4652 { 
     name R3-12-47-3_tn_2475; 
     phases CS; 
     parent R3-12-47-3_tm_850; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2476;
     from R3-12-47-3_tn_2476;
     to batt_meter_R3-12-47-3_tn_2476;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2476;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2476;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2476;
     sense_object R3-12-47-3_tm_851;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2476;
     parent batt_inv_R3-12-47-3_tn_2476;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4653 { 
     name R3-12-47-3_tn_2476; 
     phases BS; 
     parent R3-12-47-3_tm_851; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4654 { 
     name R3-12-47-3_tn_2477; 
     phases CS; 
     parent R3-12-47-3_tm_852; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4655 { 
     name R3-12-47-3_tn_2478; 
     phases BS; 
     parent R3-12-47-3_tm_853; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4656 { 
     name R3-12-47-3_tn_2479; 
     phases CS; 
     parent R3-12-47-3_tm_854; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4657 { 
     name R3-12-47-3_tn_2480; 
     phases BS; 
     parent R3-12-47-3_tm_855; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4658 { 
     name R3-12-47-3_tn_2481; 
     phases CS; 
     parent R3-12-47-3_tm_856; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4659 { 
     name R3-12-47-3_tn_2482; 
     phases BS; 
     parent R3-12-47-3_tm_857; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4660 { 
     name R3-12-47-3_tn_2483; 
     phases CS; 
     parent R3-12-47-3_tm_858; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2484;
     from R3-12-47-3_tn_2484;
     to batt_meter_R3-12-47-3_tn_2484;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2484;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2484;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2484;
     sense_object R3-12-47-3_tm_859;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2484;
     parent batt_inv_R3-12-47-3_tn_2484;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4661 { 
     name R3-12-47-3_tn_2484; 
     phases AS; 
     parent R3-12-47-3_tm_859; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4662 { 
     name R3-12-47-3_tn_2485; 
     phases CS; 
     parent R3-12-47-3_tm_860; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2486;
     from R3-12-47-3_tn_2486;
     to batt_meter_R3-12-47-3_tn_2486;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2486;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2486;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2486;
     sense_object R3-12-47-3_tm_861;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2486;
     parent batt_inv_R3-12-47-3_tn_2486;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4663 { 
     name R3-12-47-3_tn_2486; 
     phases AS; 
     parent R3-12-47-3_tm_861; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2487;
     from R3-12-47-3_tn_2487;
     to batt_meter_R3-12-47-3_tn_2487;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2487;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2487;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2487;
     sense_object R3-12-47-3_tm_862;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2487;
     parent batt_inv_R3-12-47-3_tn_2487;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4664 { 
     name R3-12-47-3_tn_2487; 
     phases CS; 
     parent R3-12-47-3_tm_862; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4665 { 
     name R3-12-47-3_tn_2488; 
     phases AS; 
     parent R3-12-47-3_tm_863; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4666 { 
     name R3-12-47-3_tn_2489; 
     phases CS; 
     parent R3-12-47-3_tm_864; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4667 { 
     name R3-12-47-3_tn_2490; 
     phases AS; 
     parent R3-12-47-3_tm_865; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2491;
     from R3-12-47-3_tn_2491;
     to batt_meter_R3-12-47-3_tn_2491;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2491;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2491;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2491;
     sense_object R3-12-47-3_tm_866;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2491;
     parent batt_inv_R3-12-47-3_tn_2491;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4668 { 
     name R3-12-47-3_tn_2491; 
     phases CS; 
     parent R3-12-47-3_tm_866; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4669 { 
     name R3-12-47-3_tn_2492; 
     phases AS; 
     parent R3-12-47-3_tm_867; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2493;
     from R3-12-47-3_tn_2493;
     to batt_meter_R3-12-47-3_tn_2493;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2493;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2493;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2493;
     sense_object R3-12-47-3_tm_868;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2493;
     parent batt_inv_R3-12-47-3_tn_2493;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4670 { 
     name R3-12-47-3_tn_2493; 
     phases CS; 
     parent R3-12-47-3_tm_868; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4671 { 
     name R3-12-47-3_tn_2494; 
     phases AS; 
     parent R3-12-47-3_tm_869; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2495;
     from R3-12-47-3_tn_2495;
     to batt_meter_R3-12-47-3_tn_2495;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2495;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2495;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2495;
     sense_object R3-12-47-3_tm_870;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2495;
     parent batt_inv_R3-12-47-3_tn_2495;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4672 { 
     name R3-12-47-3_tn_2495; 
     phases CS; 
     parent R3-12-47-3_tm_870; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4673 { 
     name R3-12-47-3_tn_2496; 
     phases AS; 
     parent R3-12-47-3_tm_871; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2497;
     from R3-12-47-3_tn_2497;
     to batt_meter_R3-12-47-3_tn_2497;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2497;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2497;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2497;
     sense_object R3-12-47-3_tm_872;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2497;
     parent batt_inv_R3-12-47-3_tn_2497;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4674 { 
     name R3-12-47-3_tn_2497; 
     phases CS; 
     parent R3-12-47-3_tm_872; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4675 { 
     name R3-12-47-3_tn_2498; 
     phases AS; 
     parent R3-12-47-3_tm_873; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4676 { 
     name R3-12-47-3_tn_2499; 
     phases CS; 
     parent R3-12-47-3_tm_874; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4677 { 
     name R3-12-47-3_tn_2500; 
     phases AS; 
     parent R3-12-47-3_tm_875; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4678 { 
     name R3-12-47-3_tn_2501; 
     phases CS; 
     parent R3-12-47-3_tm_876; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4679 { 
     name R3-12-47-3_tn_2502; 
     phases AS; 
     parent R3-12-47-3_tm_877; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4680 { 
     name R3-12-47-3_tn_2503; 
     phases CS; 
     parent R3-12-47-3_tm_878; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4681 { 
     name R3-12-47-3_tn_2504; 
     phases AS; 
     parent R3-12-47-3_tm_879; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4682 { 
     name R3-12-47-3_tn_2505; 
     phases BS; 
     parent R3-12-47-3_tm_880; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4683 { 
     name R3-12-47-3_tn_2506; 
     phases AS; 
     parent R3-12-47-3_tm_881; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4684 { 
     name R3-12-47-3_tn_2507; 
     phases BS; 
     parent R3-12-47-3_tm_882; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4685 { 
     name R3-12-47-3_tn_2508; 
     phases CS; 
     parent R3-12-47-3_tm_883; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2509;
     from R3-12-47-3_tn_2509;
     to batt_meter_R3-12-47-3_tn_2509;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2509;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2509;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2509;
     sense_object R3-12-47-3_tm_884;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2509;
     parent batt_inv_R3-12-47-3_tn_2509;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4686 { 
     name R3-12-47-3_tn_2509; 
     phases BS; 
     parent R3-12-47-3_tm_884; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4687 { 
     name R3-12-47-3_tn_2510; 
     phases CS; 
     parent R3-12-47-3_tm_885; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4688 { 
     name R3-12-47-3_tn_2511; 
     phases AS; 
     parent R3-12-47-3_tm_886; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2512;
     from R3-12-47-3_tn_2512;
     to batt_meter_R3-12-47-3_tn_2512;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2512;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2512;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2512;
     sense_object R3-12-47-3_tm_887;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2512;
     parent batt_inv_R3-12-47-3_tn_2512;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4689 { 
     name R3-12-47-3_tn_2512; 
     phases BS; 
     parent R3-12-47-3_tm_887; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2513;
     from R3-12-47-3_tn_2513;
     to batt_meter_R3-12-47-3_tn_2513;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2513;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2513;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2513;
     sense_object R3-12-47-3_tm_888;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2513;
     parent batt_inv_R3-12-47-3_tn_2513;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4690 { 
     name R3-12-47-3_tn_2513; 
     phases CS; 
     parent R3-12-47-3_tm_888; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4691 { 
     name R3-12-47-3_tn_2514; 
     phases AS; 
     parent R3-12-47-3_tm_889; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4692 { 
     name R3-12-47-3_tn_2515; 
     phases BS; 
     parent R3-12-47-3_tm_890; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2516;
     from R3-12-47-3_tn_2516;
     to batt_meter_R3-12-47-3_tn_2516;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2516;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2516;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2516;
     sense_object R3-12-47-3_tm_891;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2516;
     parent batt_inv_R3-12-47-3_tn_2516;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4693 { 
     name R3-12-47-3_tn_2516; 
     phases AS; 
     parent R3-12-47-3_tm_891; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4694 { 
     name R3-12-47-3_tn_2517; 
     phases BS; 
     parent R3-12-47-3_tm_892; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4695 { 
     name R3-12-47-3_tn_2518; 
     phases AS; 
     parent R3-12-47-3_tm_893; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4696 { 
     name R3-12-47-3_tn_2519; 
     phases CS; 
     parent R3-12-47-3_tm_894; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4697 { 
     name R3-12-47-3_tn_2520; 
     phases AS; 
     parent R3-12-47-3_tm_895; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2521;
     from R3-12-47-3_tn_2521;
     to batt_meter_R3-12-47-3_tn_2521;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2521;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2521;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2521;
     sense_object R3-12-47-3_tm_896;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2521;
     parent batt_inv_R3-12-47-3_tn_2521;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4698 { 
     name R3-12-47-3_tn_2521; 
     phases CS; 
     parent R3-12-47-3_tm_896; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4699 { 
     name R3-12-47-3_tn_2522; 
     phases AS; 
     parent R3-12-47-3_tm_897; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4700 { 
     name R3-12-47-3_tn_2523; 
     phases CS; 
     parent R3-12-47-3_tm_898; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4701 { 
     name R3-12-47-3_tn_2524; 
     phases AS; 
     parent R3-12-47-3_tm_899; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2525;
     from R3-12-47-3_tn_2525;
     to batt_meter_R3-12-47-3_tn_2525;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2525;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2525;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2525;
     sense_object R3-12-47-3_tm_900;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2525;
     parent batt_inv_R3-12-47-3_tn_2525;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4702 { 
     name R3-12-47-3_tn_2525; 
     phases BS; 
     parent R3-12-47-3_tm_900; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4703 { 
     name R3-12-47-3_tn_2526; 
     phases CS; 
     parent R3-12-47-3_tm_901; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2527;
     from R3-12-47-3_tn_2527;
     to batt_meter_R3-12-47-3_tn_2527;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2527;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2527;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2527;
     sense_object R3-12-47-3_tm_902;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2527;
     parent batt_inv_R3-12-47-3_tn_2527;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4704 { 
     name R3-12-47-3_tn_2527; 
     phases AS; 
     parent R3-12-47-3_tm_902; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4705 { 
     name R3-12-47-3_tn_2528; 
     phases BS; 
     parent R3-12-47-3_tm_903; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4706 { 
     name R3-12-47-3_tn_2529; 
     phases CS; 
     parent R3-12-47-3_tm_904; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4707 { 
     name R3-12-47-3_tn_2530; 
     phases AS; 
     parent R3-12-47-3_tm_905; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4708 { 
     name R3-12-47-3_tn_2531; 
     phases CS; 
     parent R3-12-47-3_tm_906; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4709 { 
     name R3-12-47-3_tn_2532; 
     phases AS; 
     parent R3-12-47-3_tm_907; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4710 { 
     name R3-12-47-3_tn_2533; 
     phases CS; 
     parent R3-12-47-3_tm_908; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4711 { 
     name R3-12-47-3_tn_2534; 
     phases AS; 
     parent R3-12-47-3_tm_909; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4712 { 
     name R3-12-47-3_tn_2535; 
     phases CS; 
     parent R3-12-47-3_tm_910; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4713 { 
     name R3-12-47-3_tn_2536; 
     phases AS; 
     parent R3-12-47-3_tm_911; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4714 { 
     name R3-12-47-3_tn_2537; 
     phases CS; 
     parent R3-12-47-3_tm_912; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2538;
     from R3-12-47-3_tn_2538;
     to batt_meter_R3-12-47-3_tn_2538;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2538;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2538;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2538;
     sense_object R3-12-47-3_tm_913;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2538;
     parent batt_inv_R3-12-47-3_tn_2538;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4715 { 
     name R3-12-47-3_tn_2538; 
     phases AS; 
     parent R3-12-47-3_tm_913; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4716 { 
     name R3-12-47-3_tn_2539; 
     phases CS; 
     parent R3-12-47-3_tm_914; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2540;
     from R3-12-47-3_tn_2540;
     to batt_meter_R3-12-47-3_tn_2540;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2540;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2540;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2540;
     sense_object R3-12-47-3_tm_915;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2540;
     parent batt_inv_R3-12-47-3_tn_2540;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4717 { 
     name R3-12-47-3_tn_2540; 
     phases BS; 
     parent R3-12-47-3_tm_915; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4718 { 
     name R3-12-47-3_tn_2541; 
     phases CS; 
     parent R3-12-47-3_tm_916; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2542;
     from R3-12-47-3_tn_2542;
     to batt_meter_R3-12-47-3_tn_2542;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2542;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2542;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2542;
     sense_object R3-12-47-3_tm_917;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2542;
     parent batt_inv_R3-12-47-3_tn_2542;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4719 { 
     name R3-12-47-3_tn_2542; 
     phases AS; 
     parent R3-12-47-3_tm_917; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4720 { 
     name R3-12-47-3_tn_2543; 
     phases BS; 
     parent R3-12-47-3_tm_918; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4721 { 
     name R3-12-47-3_tn_2544; 
     phases BS; 
     parent R3-12-47-3_tm_919; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4722 { 
     name R3-12-47-3_tn_2545; 
     phases AS; 
     parent R3-12-47-3_tm_920; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4723 { 
     name R3-12-47-3_tn_2546; 
     phases AS; 
     parent R3-12-47-3_tm_921; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2547;
     from R3-12-47-3_tn_2547;
     to batt_meter_R3-12-47-3_tn_2547;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2547;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2547;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2547;
     sense_object R3-12-47-3_tm_922;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2547;
     parent batt_inv_R3-12-47-3_tn_2547;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4724 { 
     name R3-12-47-3_tn_2547; 
     phases AS; 
     parent R3-12-47-3_tm_922; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4725 { 
     name R3-12-47-3_tn_2548; 
     phases CS; 
     parent R3-12-47-3_tm_923; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4726 { 
     name R3-12-47-3_tn_2549; 
     phases AS; 
     parent R3-12-47-3_tm_924; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2550;
     from R3-12-47-3_tn_2550;
     to batt_meter_R3-12-47-3_tn_2550;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2550;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2550;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2550;
     sense_object R3-12-47-3_tm_925;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2550;
     parent batt_inv_R3-12-47-3_tn_2550;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4727 { 
     name R3-12-47-3_tn_2550; 
     phases CS; 
     parent R3-12-47-3_tm_925; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4728 { 
     name R3-12-47-3_tn_2551; 
     phases AS; 
     parent R3-12-47-3_tm_926; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4729 { 
     name R3-12-47-3_tn_2552; 
     phases CS; 
     parent R3-12-47-3_tm_927; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2553;
     from R3-12-47-3_tn_2553;
     to batt_meter_R3-12-47-3_tn_2553;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2553;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2553;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2553;
     sense_object R3-12-47-3_tm_928;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2553;
     parent batt_inv_R3-12-47-3_tn_2553;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4730 { 
     name R3-12-47-3_tn_2553; 
     phases AS; 
     parent R3-12-47-3_tm_928; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4731 { 
     name R3-12-47-3_tn_2554; 
     phases CS; 
     parent R3-12-47-3_tm_929; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4732 { 
     name R3-12-47-3_tn_2555; 
     phases AS; 
     parent R3-12-47-3_tm_930; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4733 { 
     name R3-12-47-3_tn_2556; 
     phases CS; 
     parent R3-12-47-3_tm_931; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4734 { 
     name R3-12-47-3_tn_2557; 
     phases AS; 
     parent R3-12-47-3_tm_932; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4735 { 
     name R3-12-47-3_tn_2558; 
     phases CS; 
     parent R3-12-47-3_tm_933; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4736 { 
     name R3-12-47-3_tn_2559; 
     phases AS; 
     parent R3-12-47-3_tm_934; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4737 { 
     name R3-12-47-3_tn_2560; 
     phases CS; 
     parent R3-12-47-3_tm_935; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4738 { 
     name R3-12-47-3_tn_2561; 
     phases AS; 
     parent R3-12-47-3_tm_936; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4739 { 
     name R3-12-47-3_tn_2562; 
     phases BS; 
     parent R3-12-47-3_tm_937; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4740 { 
     name R3-12-47-3_tn_2563; 
     phases CS; 
     parent R3-12-47-3_tm_938; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4741 { 
     name R3-12-47-3_tn_2564; 
     phases AS; 
     parent R3-12-47-3_tm_939; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2565;
     from R3-12-47-3_tn_2565;
     to batt_meter_R3-12-47-3_tn_2565;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2565;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2565;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2565;
     sense_object R3-12-47-3_tm_940;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2565;
     parent batt_inv_R3-12-47-3_tn_2565;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4742 { 
     name R3-12-47-3_tn_2565; 
     phases CS; 
     parent R3-12-47-3_tm_940; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2566;
     from R3-12-47-3_tn_2566;
     to batt_meter_R3-12-47-3_tn_2566;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2566;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2566;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2566;
     sense_object R3-12-47-3_tm_941;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2566;
     parent batt_inv_R3-12-47-3_tn_2566;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4743 { 
     name R3-12-47-3_tn_2566; 
     phases AS; 
     parent R3-12-47-3_tm_941; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4744 { 
     name R3-12-47-3_tn_2567; 
     phases CS; 
     parent R3-12-47-3_tm_942; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2568;
     from R3-12-47-3_tn_2568;
     to batt_meter_R3-12-47-3_tn_2568;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2568;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2568;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2568;
     sense_object R3-12-47-3_tm_943;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2568;
     parent batt_inv_R3-12-47-3_tn_2568;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4745 { 
     name R3-12-47-3_tn_2568; 
     phases AS; 
     parent R3-12-47-3_tm_943; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4746 { 
     name R3-12-47-3_tn_2569; 
     phases CS; 
     parent R3-12-47-3_tm_944; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2570;
     from R3-12-47-3_tn_2570;
     to batt_meter_R3-12-47-3_tn_2570;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2570;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2570;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2570;
     sense_object R3-12-47-3_tm_945;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2570;
     parent batt_inv_R3-12-47-3_tn_2570;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4747 { 
     name R3-12-47-3_tn_2570; 
     phases AS; 
     parent R3-12-47-3_tm_945; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4748 { 
     name R3-12-47-3_tn_2571; 
     phases CS; 
     parent R3-12-47-3_tm_946; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4749 { 
     name R3-12-47-3_tn_2572; 
     phases AS; 
     parent R3-12-47-3_tm_947; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4750 { 
     name R3-12-47-3_tn_2573; 
     phases CS; 
     parent R3-12-47-3_tm_948; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4751 { 
     name R3-12-47-3_tn_2574; 
     phases AS; 
     parent R3-12-47-3_tm_949; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4752 { 
     name R3-12-47-3_tn_2575; 
     phases CS; 
     parent R3-12-47-3_tm_950; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4753 { 
     name R3-12-47-3_tn_2576; 
     phases AS; 
     parent R3-12-47-3_tm_951; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2577;
     from R3-12-47-3_tn_2577;
     to batt_meter_R3-12-47-3_tn_2577;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2577;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2577;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2577;
     sense_object R3-12-47-3_tm_952;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2577;
     parent batt_inv_R3-12-47-3_tn_2577;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4754 { 
     name R3-12-47-3_tn_2577; 
     phases CS; 
     parent R3-12-47-3_tm_952; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4755 { 
     name R3-12-47-3_tn_2578; 
     phases AS; 
     parent R3-12-47-3_tm_953; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2579;
     from R3-12-47-3_tn_2579;
     to batt_meter_R3-12-47-3_tn_2579;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2579;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2579;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2579;
     sense_object R3-12-47-3_tm_954;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2579;
     parent batt_inv_R3-12-47-3_tn_2579;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4756 { 
     name R3-12-47-3_tn_2579; 
     phases BS; 
     parent R3-12-47-3_tm_954; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4757 { 
     name R3-12-47-3_tn_2580; 
     phases AS; 
     parent R3-12-47-3_tm_955; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2581;
     from R3-12-47-3_tn_2581;
     to batt_meter_R3-12-47-3_tn_2581;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2581;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2581;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2581;
     sense_object R3-12-47-3_tm_956;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2581;
     parent batt_inv_R3-12-47-3_tn_2581;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4758 { 
     name R3-12-47-3_tn_2581; 
     phases BS; 
     parent R3-12-47-3_tm_956; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2582;
     from R3-12-47-3_tn_2582;
     to batt_meter_R3-12-47-3_tn_2582;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2582;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2582;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2582;
     sense_object R3-12-47-3_tm_957;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2582;
     parent batt_inv_R3-12-47-3_tn_2582;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4759 { 
     name R3-12-47-3_tn_2582; 
     phases AS; 
     parent R3-12-47-3_tm_957; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4760 { 
     name R3-12-47-3_tn_2583; 
     phases BS; 
     parent R3-12-47-3_tm_958; 
     power_12 3482.0544+1171.9662j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4761 { 
     name R3-12-47-3_tn_2584; 
     phases AS; 
     parent R3-12-47-3_tm_959; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2585;
     from R3-12-47-3_tn_2585;
     to batt_meter_R3-12-47-3_tn_2585;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2585;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2585;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2585;
     sense_object R3-12-47-3_tm_960;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2585;
     parent batt_inv_R3-12-47-3_tn_2585;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4762 { 
     name R3-12-47-3_tn_2585; 
     phases BS; 
     parent R3-12-47-3_tm_960; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4763 { 
     name R3-12-47-3_tn_2586; 
     phases AS; 
     parent R3-12-47-3_tm_961; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4764 { 
     name R3-12-47-3_tn_2587; 
     phases BS; 
     parent R3-12-47-3_tm_962; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4765 { 
     name R3-12-47-3_tn_2588; 
     phases AS; 
     parent R3-12-47-3_tm_963; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2589;
     from R3-12-47-3_tn_2589;
     to batt_meter_R3-12-47-3_tn_2589;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2589;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2589;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2589;
     sense_object R3-12-47-3_tm_964;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2589;
     parent batt_inv_R3-12-47-3_tn_2589;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4766 { 
     name R3-12-47-3_tn_2589; 
     phases BS; 
     parent R3-12-47-3_tm_964; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2590;
     from R3-12-47-3_tn_2590;
     to batt_meter_R3-12-47-3_tn_2590;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2590;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2590;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2590;
     sense_object R3-12-47-3_tm_965;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2590;
     parent batt_inv_R3-12-47-3_tn_2590;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4767 { 
     name R3-12-47-3_tn_2590; 
     phases AS; 
     parent R3-12-47-3_tm_965; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4768 { 
     name R3-12-47-3_tn_2591; 
     phases BS; 
     parent R3-12-47-3_tm_966; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4769 { 
     name R3-12-47-3_tn_2592; 
     phases AS; 
     parent R3-12-47-3_tm_967; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4770 { 
     name R3-12-47-3_tn_2593; 
     phases BS; 
     parent R3-12-47-3_tm_968; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2594;
     from R3-12-47-3_tn_2594;
     to batt_meter_R3-12-47-3_tn_2594;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2594;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2594;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2594;
     sense_object R3-12-47-3_tm_969;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2594;
     parent batt_inv_R3-12-47-3_tn_2594;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4771 { 
     name R3-12-47-3_tn_2594; 
     phases AS; 
     parent R3-12-47-3_tm_969; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2595;
     from R3-12-47-3_tn_2595;
     to batt_meter_R3-12-47-3_tn_2595;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2595;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2595;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2595;
     sense_object R3-12-47-3_tm_970;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2595;
     parent batt_inv_R3-12-47-3_tn_2595;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4772 { 
     name R3-12-47-3_tn_2595; 
     phases BS; 
     parent R3-12-47-3_tm_970; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4773 { 
     name R3-12-47-3_tn_2596; 
     phases AS; 
     parent R3-12-47-3_tm_971; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2597;
     from R3-12-47-3_tn_2597;
     to batt_meter_R3-12-47-3_tn_2597;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2597;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2597;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2597;
     sense_object R3-12-47-3_tm_972;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2597;
     parent batt_inv_R3-12-47-3_tn_2597;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4774 { 
     name R3-12-47-3_tn_2597; 
     phases BS; 
     parent R3-12-47-3_tm_972; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4775 { 
     name R3-12-47-3_tn_2598; 
     phases AS; 
     parent R3-12-47-3_tm_973; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4776 { 
     name R3-12-47-3_tn_2599; 
     phases BS; 
     parent R3-12-47-3_tm_974; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4777 { 
     name R3-12-47-3_tn_2600; 
     phases AS; 
     parent R3-12-47-3_tm_975; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2601;
     from R3-12-47-3_tn_2601;
     to batt_meter_R3-12-47-3_tn_2601;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2601;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2601;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2601;
     sense_object R3-12-47-3_tm_976;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2601;
     parent batt_inv_R3-12-47-3_tn_2601;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4778 { 
     name R3-12-47-3_tn_2601; 
     phases BS; 
     parent R3-12-47-3_tm_976; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4779 { 
     name R3-12-47-3_tn_2602; 
     phases AS; 
     parent R3-12-47-3_tm_977; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2603;
     from R3-12-47-3_tn_2603;
     to batt_meter_R3-12-47-3_tn_2603;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2603;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2603;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2603;
     sense_object R3-12-47-3_tm_978;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2603;
     parent batt_inv_R3-12-47-3_tn_2603;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4780 { 
     name R3-12-47-3_tn_2603; 
     phases BS; 
     parent R3-12-47-3_tm_978; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4781 { 
     name R3-12-47-3_tn_2604; 
     phases AS; 
     parent R3-12-47-3_tm_979; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2605;
     from R3-12-47-3_tn_2605;
     to batt_meter_R3-12-47-3_tn_2605;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2605;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2605;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2605;
     sense_object R3-12-47-3_tm_980;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2605;
     parent batt_inv_R3-12-47-3_tn_2605;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4782 { 
     name R3-12-47-3_tn_2605; 
     phases BS; 
     parent R3-12-47-3_tm_980; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2606;
     from R3-12-47-3_tn_2606;
     to batt_meter_R3-12-47-3_tn_2606;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2606;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2606;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2606;
     sense_object R3-12-47-3_tm_981;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2606;
     parent batt_inv_R3-12-47-3_tn_2606;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4783 { 
     name R3-12-47-3_tn_2606; 
     phases CS; 
     parent R3-12-47-3_tm_981; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4784 { 
     name R3-12-47-3_tn_2607; 
     phases CS; 
     parent R3-12-47-3_tm_982; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2608;
     from R3-12-47-3_tn_2608;
     to batt_meter_R3-12-47-3_tn_2608;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2608;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2608;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2608;
     sense_object R3-12-47-3_tm_983;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2608;
     parent batt_inv_R3-12-47-3_tn_2608;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4785 { 
     name R3-12-47-3_tn_2608; 
     phases CS; 
     parent R3-12-47-3_tm_983; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4786 { 
     name R3-12-47-3_tn_2609; 
     phases AS; 
     parent R3-12-47-3_tm_984; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4787 { 
     name R3-12-47-3_tn_2610; 
     phases BS; 
     parent R3-12-47-3_tm_985; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4788 { 
     name R3-12-47-3_tn_2611; 
     phases CS; 
     parent R3-12-47-3_tm_986; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2612;
     from R3-12-47-3_tn_2612;
     to batt_meter_R3-12-47-3_tn_2612;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2612;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2612;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2612;
     sense_object R3-12-47-3_tm_987;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2612;
     parent batt_inv_R3-12-47-3_tn_2612;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4789 { 
     name R3-12-47-3_tn_2612; 
     phases CS; 
     parent R3-12-47-3_tm_987; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4790 { 
     name R3-12-47-3_tn_2613; 
     phases CS; 
     parent R3-12-47-3_tm_988; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4791 { 
     name R3-12-47-3_tn_2614; 
     phases CS; 
     parent R3-12-47-3_tm_989; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4792 { 
     name R3-12-47-3_tn_2615; 
     phases CS; 
     parent R3-12-47-3_tm_990; 
     power_12 13922.4777+4685.9329j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2616;
     from R3-12-47-3_tn_2616;
     to batt_meter_R3-12-47-3_tn_2616;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2616;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2616;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2616;
     sense_object R3-12-47-3_tm_991;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2616;
     parent batt_inv_R3-12-47-3_tn_2616;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4793 { 
     name R3-12-47-3_tn_2616; 
     phases AS; 
     parent R3-12-47-3_tm_991; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2617;
     from R3-12-47-3_tn_2617;
     to batt_meter_R3-12-47-3_tn_2617;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2617;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2617;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2617;
     sense_object R3-12-47-3_tm_992;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2617;
     parent batt_inv_R3-12-47-3_tn_2617;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4794 { 
     name R3-12-47-3_tn_2617; 
     phases BS; 
     parent R3-12-47-3_tm_992; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2618;
     from R3-12-47-3_tn_2618;
     to batt_meter_R3-12-47-3_tn_2618;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2618;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2618;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2618;
     sense_object R3-12-47-3_tm_993;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2618;
     parent batt_inv_R3-12-47-3_tn_2618;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4795 { 
     name R3-12-47-3_tn_2618; 
     phases CS; 
     parent R3-12-47-3_tm_993; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2619;
     from R3-12-47-3_tn_2619;
     to batt_meter_R3-12-47-3_tn_2619;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2619;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2619;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2619;
     sense_object R3-12-47-3_tm_994;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2619;
     parent batt_inv_R3-12-47-3_tn_2619;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4796 { 
     name R3-12-47-3_tn_2619; 
     phases CS; 
     parent R3-12-47-3_tm_994; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2620;
     from R3-12-47-3_tn_2620;
     to batt_meter_R3-12-47-3_tn_2620;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2620;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2620;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2620;
     sense_object R3-12-47-3_tm_995;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2620;
     parent batt_inv_R3-12-47-3_tn_2620;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4797 { 
     name R3-12-47-3_tn_2620; 
     phases CS; 
     parent R3-12-47-3_tm_995; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4798 { 
     name R3-12-47-3_tn_2621; 
     phases CS; 
     parent R3-12-47-3_tm_996; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2622;
     from R3-12-47-3_tn_2622;
     to batt_meter_R3-12-47-3_tn_2622;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2622;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2622;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2622;
     sense_object R3-12-47-3_tm_997;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2622;
     parent batt_inv_R3-12-47-3_tn_2622;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4799 { 
     name R3-12-47-3_tn_2622; 
     phases BS; 
     parent R3-12-47-3_tm_997; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4800 { 
     name R3-12-47-3_tn_2623; 
     phases BS; 
     parent R3-12-47-3_tm_998; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4801 { 
     name R3-12-47-3_tn_2624; 
     phases BS; 
     parent R3-12-47-3_tm_999; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2625;
     from R3-12-47-3_tn_2625;
     to batt_meter_R3-12-47-3_tn_2625;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2625;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2625;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2625;
     sense_object R3-12-47-3_tm_1000;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2625;
     parent batt_inv_R3-12-47-3_tn_2625;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4802 { 
     name R3-12-47-3_tn_2625; 
     phases BS; 
     parent R3-12-47-3_tm_1000; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4803 { 
     name R3-12-47-3_tn_2626; 
     phases AS; 
     parent R3-12-47-3_tm_1001; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4804 { 
     name R3-12-47-3_tn_2627; 
     phases BS; 
     parent R3-12-47-3_tm_1002; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2628;
     from R3-12-47-3_tn_2628;
     to batt_meter_R3-12-47-3_tn_2628;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2628;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2628;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2628;
     sense_object R3-12-47-3_tm_1003;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2628;
     parent batt_inv_R3-12-47-3_tn_2628;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4805 { 
     name R3-12-47-3_tn_2628; 
     phases CS; 
     parent R3-12-47-3_tm_1003; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4806 { 
     name R3-12-47-3_tn_2629; 
     phases AS; 
     parent R3-12-47-3_tm_1004; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2630;
     from R3-12-47-3_tn_2630;
     to batt_meter_R3-12-47-3_tn_2630;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2630;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2630;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2630;
     sense_object R3-12-47-3_tm_1005;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2630;
     parent batt_inv_R3-12-47-3_tn_2630;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4807 { 
     name R3-12-47-3_tn_2630; 
     phases BS; 
     parent R3-12-47-3_tm_1005; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2631;
     from R3-12-47-3_tn_2631;
     to batt_meter_R3-12-47-3_tn_2631;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2631;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2631;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2631;
     sense_object R3-12-47-3_tm_1006;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2631;
     parent batt_inv_R3-12-47-3_tn_2631;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4808 { 
     name R3-12-47-3_tn_2631; 
     phases AS; 
     parent R3-12-47-3_tm_1006; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2632;
     from R3-12-47-3_tn_2632;
     to batt_meter_R3-12-47-3_tn_2632;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2632;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2632;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2632;
     sense_object R3-12-47-3_tm_1007;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2632;
     parent batt_inv_R3-12-47-3_tn_2632;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4809 { 
     name R3-12-47-3_tn_2632; 
     phases BS; 
     parent R3-12-47-3_tm_1007; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2633;
     from R3-12-47-3_tn_2633;
     to batt_meter_R3-12-47-3_tn_2633;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2633;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2633;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2633;
     sense_object R3-12-47-3_tm_1008;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2633;
     parent batt_inv_R3-12-47-3_tn_2633;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4810 { 
     name R3-12-47-3_tn_2633; 
     phases AS; 
     parent R3-12-47-3_tm_1008; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4811 { 
     name R3-12-47-3_tn_2634; 
     phases BS; 
     parent R3-12-47-3_tm_1009; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2635;
     from R3-12-47-3_tn_2635;
     to batt_meter_R3-12-47-3_tn_2635;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2635;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2635;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2635;
     sense_object R3-12-47-3_tm_1010;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2635;
     parent batt_inv_R3-12-47-3_tn_2635;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4812 { 
     name R3-12-47-3_tn_2635; 
     phases AS; 
     parent R3-12-47-3_tm_1010; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4813 { 
     name R3-12-47-3_tn_2636; 
     phases BS; 
     parent R3-12-47-3_tm_1011; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4814 { 
     name R3-12-47-3_tn_2637; 
     phases AS; 
     parent R3-12-47-3_tm_1012; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2638;
     from R3-12-47-3_tn_2638;
     to batt_meter_R3-12-47-3_tn_2638;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2638;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2638;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2638;
     sense_object R3-12-47-3_tm_1013;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2638;
     parent batt_inv_R3-12-47-3_tn_2638;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4815 { 
     name R3-12-47-3_tn_2638; 
     phases BS; 
     parent R3-12-47-3_tm_1013; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4816 { 
     name R3-12-47-3_tn_2639; 
     phases AS; 
     parent R3-12-47-3_tm_1014; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4817 { 
     name R3-12-47-3_tn_2640; 
     phases BS; 
     parent R3-12-47-3_tm_1015; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2641;
     from R3-12-47-3_tn_2641;
     to batt_meter_R3-12-47-3_tn_2641;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2641;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2641;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2641;
     sense_object R3-12-47-3_tm_1016;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2641;
     parent batt_inv_R3-12-47-3_tn_2641;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4818 { 
     name R3-12-47-3_tn_2641; 
     phases AS; 
     parent R3-12-47-3_tm_1016; 
     power_12 10458.7835+3520.1463j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2642;
     from R3-12-47-3_tn_2642;
     to batt_meter_R3-12-47-3_tn_2642;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2642;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2642;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2642;
     sense_object R3-12-47-3_tm_1017;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2642;
     parent batt_inv_R3-12-47-3_tn_2642;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4819 { 
     name R3-12-47-3_tn_2642; 
     phases BS; 
     parent R3-12-47-3_tm_1017; 
     power_12 10458.7835+3520.1463j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2643;
     from R3-12-47-3_tn_2643;
     to batt_meter_R3-12-47-3_tn_2643;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2643;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2643;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2643;
     sense_object R3-12-47-3_tm_1018;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2643;
     parent batt_inv_R3-12-47-3_tn_2643;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4820 { 
     name R3-12-47-3_tn_2643; 
     phases AS; 
     parent R3-12-47-3_tm_1018; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2644;
     from R3-12-47-3_tn_2644;
     to batt_meter_R3-12-47-3_tn_2644;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2644;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2644;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2644;
     sense_object R3-12-47-3_tm_1019;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2644;
     parent batt_inv_R3-12-47-3_tn_2644;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4821 { 
     name R3-12-47-3_tn_2644; 
     phases CS; 
     parent R3-12-47-3_tm_1019; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4822 { 
     name R3-12-47-3_tn_2645; 
     phases AS; 
     parent R3-12-47-3_tm_1020; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2646;
     from R3-12-47-3_tn_2646;
     to batt_meter_R3-12-47-3_tn_2646;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2646;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2646;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2646;
     sense_object R3-12-47-3_tm_1021;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2646;
     parent batt_inv_R3-12-47-3_tn_2646;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4823 { 
     name R3-12-47-3_tn_2646; 
     phases CS; 
     parent R3-12-47-3_tm_1021; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4824 { 
     name R3-12-47-3_tn_2647; 
     phases AS; 
     parent R3-12-47-3_tm_1022; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4825 { 
     name R3-12-47-3_tn_2648; 
     phases CS; 
     parent R3-12-47-3_tm_1023; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4826 { 
     name R3-12-47-3_tn_2649; 
     phases BS; 
     parent R3-12-47-3_tm_1024; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4827 { 
     name R3-12-47-3_tn_2650; 
     phases CS; 
     parent R3-12-47-3_tm_1025; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4828 { 
     name R3-12-47-3_tn_2651; 
     phases BS; 
     parent R3-12-47-3_tm_1026; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4829 { 
     name R3-12-47-3_tn_2652; 
     phases CS; 
     parent R3-12-47-3_tm_1027; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4830 { 
     name R3-12-47-3_tn_2653; 
     phases BS; 
     parent R3-12-47-3_tm_1028; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4831 { 
     name R3-12-47-3_tn_2654; 
     phases CS; 
     parent R3-12-47-3_tm_1029; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4832 { 
     name R3-12-47-3_tn_2655; 
     phases BS; 
     parent R3-12-47-3_tm_1030; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4833 { 
     name R3-12-47-3_tn_2656; 
     phases CS; 
     parent R3-12-47-3_tm_1031; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4834 { 
     name R3-12-47-3_tn_2657; 
     phases AS; 
     parent R3-12-47-3_tm_1032; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2658;
     from R3-12-47-3_tn_2658;
     to batt_meter_R3-12-47-3_tn_2658;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2658;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2658;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2658;
     sense_object R3-12-47-3_tm_1033;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2658;
     parent batt_inv_R3-12-47-3_tn_2658;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4835 { 
     name R3-12-47-3_tn_2658; 
     phases BS; 
     parent R3-12-47-3_tm_1033; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4836 { 
     name R3-12-47-3_tn_2659; 
     phases CS; 
     parent R3-12-47-3_tm_1034; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4837 { 
     name R3-12-47-3_tn_2660; 
     phases AS; 
     parent R3-12-47-3_tm_1035; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4838 { 
     name R3-12-47-3_tn_2661; 
     phases BS; 
     parent R3-12-47-3_tm_1036; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4839 { 
     name R3-12-47-3_tn_2662; 
     phases CS; 
     parent R3-12-47-3_tm_1037; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2663;
     from R3-12-47-3_tn_2663;
     to batt_meter_R3-12-47-3_tn_2663;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2663;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2663;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2663;
     sense_object R3-12-47-3_tm_1038;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2663;
     parent batt_inv_R3-12-47-3_tn_2663;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4840 { 
     name R3-12-47-3_tn_2663; 
     phases AS; 
     parent R3-12-47-3_tm_1038; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4841 { 
     name R3-12-47-3_tn_2664; 
     phases BS; 
     parent R3-12-47-3_tm_1039; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4842 { 
     name R3-12-47-3_tn_2665; 
     phases CS; 
     parent R3-12-47-3_tm_1040; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2666;
     from R3-12-47-3_tn_2666;
     to batt_meter_R3-12-47-3_tn_2666;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2666;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2666;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2666;
     sense_object R3-12-47-3_tm_1041;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2666;
     parent batt_inv_R3-12-47-3_tn_2666;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4843 { 
     name R3-12-47-3_tn_2666; 
     phases BS; 
     parent R3-12-47-3_tm_1041; 
     power_12 5217.5629+1756.0919j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2667;
     from R3-12-47-3_tn_2667;
     to batt_meter_R3-12-47-3_tn_2667;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2667;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2667;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2667;
     sense_object R3-12-47-3_tm_1042;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2667;
     parent batt_inv_R3-12-47-3_tn_2667;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4844 { 
     name R3-12-47-3_tn_2667; 
     phases CS; 
     parent R3-12-47-3_tm_1042; 
     power_12 5217.5629+1756.0919j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2668;
     from R3-12-47-3_tn_2668;
     to batt_meter_R3-12-47-3_tn_2668;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2668;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2668;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2668;
     sense_object R3-12-47-3_tm_1043;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2668;
     parent batt_inv_R3-12-47-3_tn_2668;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4845 { 
     name R3-12-47-3_tn_2668; 
     phases AS; 
     parent R3-12-47-3_tm_1043; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4846 { 
     name R3-12-47-3_tn_2669; 
     phases BS; 
     parent R3-12-47-3_tm_1044; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2670;
     from R3-12-47-3_tn_2670;
     to batt_meter_R3-12-47-3_tn_2670;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2670;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2670;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2670;
     sense_object R3-12-47-3_tm_1045;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2670;
     parent batt_inv_R3-12-47-3_tn_2670;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4847 { 
     name R3-12-47-3_tn_2670; 
     phases CS; 
     parent R3-12-47-3_tm_1045; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2671;
     from R3-12-47-3_tn_2671;
     to batt_meter_R3-12-47-3_tn_2671;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2671;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2671;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2671;
     sense_object R3-12-47-3_tm_1046;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2671;
     parent batt_inv_R3-12-47-3_tn_2671;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4848 { 
     name R3-12-47-3_tn_2671; 
     phases BS; 
     parent R3-12-47-3_tm_1046; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4849 { 
     name R3-12-47-3_tn_2672; 
     phases CS; 
     parent R3-12-47-3_tm_1047; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4850 { 
     name R3-12-47-3_tn_2673; 
     phases BS; 
     parent R3-12-47-3_tm_1048; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4851 { 
     name R3-12-47-3_tn_2674; 
     phases CS; 
     parent R3-12-47-3_tm_1049; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4852 { 
     name R3-12-47-3_tn_2675; 
     phases AS; 
     parent R3-12-47-3_tm_1050; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2676;
     from R3-12-47-3_tn_2676;
     to batt_meter_R3-12-47-3_tn_2676;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2676;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2676;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2676;
     sense_object R3-12-47-3_tm_1051;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2676;
     parent batt_inv_R3-12-47-3_tn_2676;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4853 { 
     name R3-12-47-3_tn_2676; 
     phases BS; 
     parent R3-12-47-3_tm_1051; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4854 { 
     name R3-12-47-3_tn_2677; 
     phases CS; 
     parent R3-12-47-3_tm_1052; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2678;
     from R3-12-47-3_tn_2678;
     to batt_meter_R3-12-47-3_tn_2678;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2678;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2678;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2678;
     sense_object R3-12-47-3_tm_1053;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2678;
     parent batt_inv_R3-12-47-3_tn_2678;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4855 { 
     name R3-12-47-3_tn_2678; 
     phases AS; 
     parent R3-12-47-3_tm_1053; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4856 { 
     name R3-12-47-3_tn_2679; 
     phases BS; 
     parent R3-12-47-3_tm_1054; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2680;
     from R3-12-47-3_tn_2680;
     to batt_meter_R3-12-47-3_tn_2680;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2680;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2680;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2680;
     sense_object R3-12-47-3_tm_1055;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2680;
     parent batt_inv_R3-12-47-3_tn_2680;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4857 { 
     name R3-12-47-3_tn_2680; 
     phases CS; 
     parent R3-12-47-3_tm_1055; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2681;
     from R3-12-47-3_tn_2681;
     to batt_meter_R3-12-47-3_tn_2681;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2681;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2681;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2681;
     sense_object R3-12-47-3_tm_1056;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2681;
     parent batt_inv_R3-12-47-3_tn_2681;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4858 { 
     name R3-12-47-3_tn_2681; 
     phases AS; 
     parent R3-12-47-3_tm_1056; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4859 { 
     name R3-12-47-3_tn_2682; 
     phases BS; 
     parent R3-12-47-3_tm_1057; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4860 { 
     name R3-12-47-3_tn_2683; 
     phases CS; 
     parent R3-12-47-3_tm_1058; 
     power_12 4190.0561+1410.2606j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2684;
     from R3-12-47-3_tn_2684;
     to batt_meter_R3-12-47-3_tn_2684;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2684;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2684;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2684;
     sense_object R3-12-47-3_tm_1059;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2684;
     parent batt_inv_R3-12-47-3_tn_2684;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4861 { 
     name R3-12-47-3_tn_2684; 
     phases AS; 
     parent R3-12-47-3_tm_1059; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4862 { 
     name R3-12-47-3_tn_2685; 
     phases BS; 
     parent R3-12-47-3_tm_1060; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4863 { 
     name R3-12-47-3_tn_2686; 
     phases AS; 
     parent R3-12-47-3_tm_1061; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4864 { 
     name R3-12-47-3_tn_2687; 
     phases BS; 
     parent R3-12-47-3_tm_1062; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2688;
     from R3-12-47-3_tn_2688;
     to batt_meter_R3-12-47-3_tn_2688;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2688;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2688;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2688;
     sense_object R3-12-47-3_tm_1063;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2688;
     parent batt_inv_R3-12-47-3_tn_2688;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4865 { 
     name R3-12-47-3_tn_2688; 
     phases AS; 
     parent R3-12-47-3_tm_1063; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2689;
     from R3-12-47-3_tn_2689;
     to batt_meter_R3-12-47-3_tn_2689;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2689;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2689;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2689;
     sense_object R3-12-47-3_tm_1064;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2689;
     parent batt_inv_R3-12-47-3_tn_2689;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4866 { 
     name R3-12-47-3_tn_2689; 
     phases CS; 
     parent R3-12-47-3_tm_1064; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4867 { 
     name R3-12-47-3_tn_2690; 
     phases AS; 
     parent R3-12-47-3_tm_1065; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4868 { 
     name R3-12-47-3_tn_2691; 
     phases BS; 
     parent R3-12-47-3_tm_1066; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2692;
     from R3-12-47-3_tn_2692;
     to batt_meter_R3-12-47-3_tn_2692;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2692;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2692;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2692;
     sense_object R3-12-47-3_tm_1067;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2692;
     parent batt_inv_R3-12-47-3_tn_2692;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4869 { 
     name R3-12-47-3_tn_2692; 
     phases CS; 
     parent R3-12-47-3_tm_1067; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2693;
     from R3-12-47-3_tn_2693;
     to batt_meter_R3-12-47-3_tn_2693;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2693;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2693;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2693;
     sense_object R3-12-47-3_tm_1068;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2693;
     parent batt_inv_R3-12-47-3_tn_2693;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4870 { 
     name R3-12-47-3_tn_2693; 
     phases AS; 
     parent R3-12-47-3_tm_1068; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2694;
     from R3-12-47-3_tn_2694;
     to batt_meter_R3-12-47-3_tn_2694;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2694;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2694;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2694;
     sense_object R3-12-47-3_tm_1069;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2694;
     parent batt_inv_R3-12-47-3_tn_2694;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4871 { 
     name R3-12-47-3_tn_2694; 
     phases CS; 
     parent R3-12-47-3_tm_1069; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4872 { 
     name R3-12-47-3_tn_2695; 
     phases AS; 
     parent R3-12-47-3_tm_1070; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4873 { 
     name R3-12-47-3_tn_2696; 
     phases CS; 
     parent R3-12-47-3_tm_1071; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2697;
     from R3-12-47-3_tn_2697;
     to batt_meter_R3-12-47-3_tn_2697;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2697;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2697;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2697;
     sense_object R3-12-47-3_tm_1072;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2697;
     parent batt_inv_R3-12-47-3_tn_2697;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4874 { 
     name R3-12-47-3_tn_2697; 
     phases AS; 
     parent R3-12-47-3_tm_1072; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2698;
     from R3-12-47-3_tn_2698;
     to batt_meter_R3-12-47-3_tn_2698;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2698;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2698;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2698;
     sense_object R3-12-47-3_tm_1073;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2698;
     parent batt_inv_R3-12-47-3_tn_2698;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4875 { 
     name R3-12-47-3_tn_2698; 
     phases BS; 
     parent R3-12-47-3_tm_1073; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4876 { 
     name R3-12-47-3_tn_2699; 
     phases AS; 
     parent R3-12-47-3_tm_1074; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4877 { 
     name R3-12-47-3_tn_2700; 
     phases BS; 
     parent R3-12-47-3_tm_1075; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4878 { 
     name R3-12-47-3_tn_2701; 
     phases CS; 
     parent R3-12-47-3_tm_1076; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4879 { 
     name R3-12-47-3_tn_2702; 
     phases AS; 
     parent R3-12-47-3_tm_1077; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2703;
     from R3-12-47-3_tn_2703;
     to batt_meter_R3-12-47-3_tn_2703;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2703;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2703;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2703;
     sense_object R3-12-47-3_tm_1078;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2703;
     parent batt_inv_R3-12-47-3_tn_2703;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4880 { 
     name R3-12-47-3_tn_2703; 
     phases BS; 
     parent R3-12-47-3_tm_1078; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4881 { 
     name R3-12-47-3_tn_2704; 
     phases CS; 
     parent R3-12-47-3_tm_1079; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4882 { 
     name R3-12-47-3_tn_2705; 
     phases AS; 
     parent R3-12-47-3_tm_1080; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4883 { 
     name R3-12-47-3_tn_2706; 
     phases BS; 
     parent R3-12-47-3_tm_1081; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2707;
     from R3-12-47-3_tn_2707;
     to batt_meter_R3-12-47-3_tn_2707;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2707;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2707;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2707;
     sense_object R3-12-47-3_tm_1082;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2707;
     parent batt_inv_R3-12-47-3_tn_2707;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4884 { 
     name R3-12-47-3_tn_2707; 
     phases CS; 
     parent R3-12-47-3_tm_1082; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4885 { 
     name R3-12-47-3_tn_2708; 
     phases BS; 
     parent R3-12-47-3_tm_1083; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2709;
     from R3-12-47-3_tn_2709;
     to batt_meter_R3-12-47-3_tn_2709;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2709;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2709;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2709;
     sense_object R3-12-47-3_tm_1084;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2709;
     parent batt_inv_R3-12-47-3_tn_2709;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4886 { 
     name R3-12-47-3_tn_2709; 
     phases CS; 
     parent R3-12-47-3_tm_1084; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4887 { 
     name R3-12-47-3_tn_2710; 
     phases BS; 
     parent R3-12-47-3_tm_1085; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2711;
     from R3-12-47-3_tn_2711;
     to batt_meter_R3-12-47-3_tn_2711;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2711;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2711;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2711;
     sense_object R3-12-47-3_tm_1086;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2711;
     parent batt_inv_R3-12-47-3_tn_2711;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4888 { 
     name R3-12-47-3_tn_2711; 
     phases CS; 
     parent R3-12-47-3_tm_1086; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4889 { 
     name R3-12-47-3_tn_2712; 
     phases BS; 
     parent R3-12-47-3_tm_1087; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4890 { 
     name R3-12-47-3_tn_2713; 
     phases CS; 
     parent R3-12-47-3_tm_1088; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4891 { 
     name R3-12-47-3_tn_2714; 
     phases BS; 
     parent R3-12-47-3_tm_1089; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2715;
     from R3-12-47-3_tn_2715;
     to batt_meter_R3-12-47-3_tn_2715;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2715;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2715;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2715;
     sense_object R3-12-47-3_tm_1090;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2715;
     parent batt_inv_R3-12-47-3_tn_2715;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4892 { 
     name R3-12-47-3_tn_2715; 
     phases CS; 
     parent R3-12-47-3_tm_1090; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4893 { 
     name R3-12-47-3_tn_2716; 
     phases AS; 
     parent R3-12-47-3_tm_1091; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2717;
     from R3-12-47-3_tn_2717;
     to batt_meter_R3-12-47-3_tn_2717;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2717;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2717;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2717;
     sense_object R3-12-47-3_tm_1092;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2717;
     parent batt_inv_R3-12-47-3_tn_2717;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4894 { 
     name R3-12-47-3_tn_2717; 
     phases BS; 
     parent R3-12-47-3_tm_1092; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4895 { 
     name R3-12-47-3_tn_2718; 
     phases BS; 
     parent R3-12-47-3_tm_1093; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2719;
     from R3-12-47-3_tn_2719;
     to batt_meter_R3-12-47-3_tn_2719;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2719;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2719;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2719;
     sense_object R3-12-47-3_tm_1094;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2719;
     parent batt_inv_R3-12-47-3_tn_2719;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4896 { 
     name R3-12-47-3_tn_2719; 
     phases CS; 
     parent R3-12-47-3_tm_1094; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2720;
     from R3-12-47-3_tn_2720;
     to batt_meter_R3-12-47-3_tn_2720;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2720;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2720;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2720;
     sense_object R3-12-47-3_tm_1095;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2720;
     parent batt_inv_R3-12-47-3_tn_2720;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4897 { 
     name R3-12-47-3_tn_2720; 
     phases BS; 
     parent R3-12-47-3_tm_1095; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2721;
     from R3-12-47-3_tn_2721;
     to batt_meter_R3-12-47-3_tn_2721;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2721;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2721;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2721;
     sense_object R3-12-47-3_tm_1096;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2721;
     parent batt_inv_R3-12-47-3_tn_2721;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4898 { 
     name R3-12-47-3_tn_2721; 
     phases CS; 
     parent R3-12-47-3_tm_1096; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4899 { 
     name R3-12-47-3_tn_2722; 
     phases BS; 
     parent R3-12-47-3_tm_1097; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2723;
     from R3-12-47-3_tn_2723;
     to batt_meter_R3-12-47-3_tn_2723;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2723;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2723;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2723;
     sense_object R3-12-47-3_tm_1098;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2723;
     parent batt_inv_R3-12-47-3_tn_2723;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4900 { 
     name R3-12-47-3_tn_2723; 
     phases CS; 
     parent R3-12-47-3_tm_1098; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4901 { 
     name R3-12-47-3_tn_2724; 
     phases AS; 
     parent R3-12-47-3_tm_1099; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4902 { 
     name R3-12-47-3_tn_2725; 
     phases CS; 
     parent R3-12-47-3_tm_1100; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4903 { 
     name R3-12-47-3_tn_2726; 
     phases BS; 
     parent R3-12-47-3_tm_1101; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2727;
     from R3-12-47-3_tn_2727;
     to batt_meter_R3-12-47-3_tn_2727;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2727;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2727;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2727;
     sense_object R3-12-47-3_tm_1102;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2727;
     parent batt_inv_R3-12-47-3_tn_2727;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4904 { 
     name R3-12-47-3_tn_2727; 
     phases CS; 
     parent R3-12-47-3_tm_1102; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4905 { 
     name R3-12-47-3_tn_2728; 
     phases BS; 
     parent R3-12-47-3_tm_1103; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4906 { 
     name R3-12-47-3_tn_2729; 
     phases CS; 
     parent R3-12-47-3_tm_1104; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4907 { 
     name R3-12-47-3_tn_2730; 
     phases BS; 
     parent R3-12-47-3_tm_1105; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2731;
     from R3-12-47-3_tn_2731;
     to batt_meter_R3-12-47-3_tn_2731;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2731;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2731;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2731;
     sense_object R3-12-47-3_tm_1106;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2731;
     parent batt_inv_R3-12-47-3_tn_2731;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4908 { 
     name R3-12-47-3_tn_2731; 
     phases CS; 
     parent R3-12-47-3_tm_1106; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2732;
     from R3-12-47-3_tn_2732;
     to batt_meter_R3-12-47-3_tn_2732;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2732;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2732;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2732;
     sense_object R3-12-47-3_tm_1107;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2732;
     parent batt_inv_R3-12-47-3_tn_2732;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4909 { 
     name R3-12-47-3_tn_2732; 
     phases BS; 
     parent R3-12-47-3_tm_1107; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4910 { 
     name R3-12-47-3_tn_2733; 
     phases CS; 
     parent R3-12-47-3_tm_1108; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4911 { 
     name R3-12-47-3_tn_2734; 
     phases AS; 
     parent R3-12-47-3_tm_1109; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2735;
     from R3-12-47-3_tn_2735;
     to batt_meter_R3-12-47-3_tn_2735;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2735;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2735;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2735;
     sense_object R3-12-47-3_tm_1110;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2735;
     parent batt_inv_R3-12-47-3_tn_2735;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4912 { 
     name R3-12-47-3_tn_2735; 
     phases BS; 
     parent R3-12-47-3_tm_1110; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4913 { 
     name R3-12-47-3_tn_2736; 
     phases AS; 
     parent R3-12-47-3_tm_1111; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4914 { 
     name R3-12-47-3_tn_2737; 
     phases CS; 
     parent R3-12-47-3_tm_1112; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2738;
     from R3-12-47-3_tn_2738;
     to batt_meter_R3-12-47-3_tn_2738;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2738;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2738;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2738;
     sense_object R3-12-47-3_tm_1113;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2738;
     parent batt_inv_R3-12-47-3_tn_2738;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4915 { 
     name R3-12-47-3_tn_2738; 
     phases AS; 
     parent R3-12-47-3_tm_1113; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2739;
     from R3-12-47-3_tn_2739;
     to batt_meter_R3-12-47-3_tn_2739;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2739;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2739;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2739;
     sense_object R3-12-47-3_tm_1114;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2739;
     parent batt_inv_R3-12-47-3_tn_2739;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4916 { 
     name R3-12-47-3_tn_2739; 
     phases BS; 
     parent R3-12-47-3_tm_1114; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4917 { 
     name R3-12-47-3_tn_2740; 
     phases AS; 
     parent R3-12-47-3_tm_1115; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4918 { 
     name R3-12-47-3_tn_2741; 
     phases BS; 
     parent R3-12-47-3_tm_1116; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2742;
     from R3-12-47-3_tn_2742;
     to batt_meter_R3-12-47-3_tn_2742;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2742;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2742;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2742;
     sense_object R3-12-47-3_tm_1117;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2742;
     parent batt_inv_R3-12-47-3_tn_2742;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4919 { 
     name R3-12-47-3_tn_2742; 
     phases AS; 
     parent R3-12-47-3_tm_1117; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2743;
     from R3-12-47-3_tn_2743;
     to batt_meter_R3-12-47-3_tn_2743;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2743;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2743;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2743;
     sense_object R3-12-47-3_tm_1118;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2743;
     parent batt_inv_R3-12-47-3_tn_2743;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4920 { 
     name R3-12-47-3_tn_2743; 
     phases BS; 
     parent R3-12-47-3_tm_1118; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4921 { 
     name R3-12-47-3_tn_2744; 
     phases AS; 
     parent R3-12-47-3_tm_1119; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2745;
     from R3-12-47-3_tn_2745;
     to batt_meter_R3-12-47-3_tn_2745;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2745;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2745;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2745;
     sense_object R3-12-47-3_tm_1120;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2745;
     parent batt_inv_R3-12-47-3_tn_2745;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4922 { 
     name R3-12-47-3_tn_2745; 
     phases BS; 
     parent R3-12-47-3_tm_1120; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4923 { 
     name R3-12-47-3_tn_2746; 
     phases AS; 
     parent R3-12-47-3_tm_1121; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2747;
     from R3-12-47-3_tn_2747;
     to batt_meter_R3-12-47-3_tn_2747;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2747;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2747;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2747;
     sense_object R3-12-47-3_tm_1122;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2747;
     parent batt_inv_R3-12-47-3_tn_2747;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4924 { 
     name R3-12-47-3_tn_2747; 
     phases CS; 
     parent R3-12-47-3_tm_1122; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4925 { 
     name R3-12-47-3_tn_2748; 
     phases AS; 
     parent R3-12-47-3_tm_1123; 
     power_12 6964.1087+2343.9324j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4926 { 
     name R3-12-47-3_tn_2749; 
     phases BS; 
     parent R3-12-47-3_tm_1124; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4927 { 
     name R3-12-47-3_tn_2750; 
     phases CS; 
     parent R3-12-47-3_tm_1125; 
     power_12 6964.1087+2343.9324j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2751;
     from R3-12-47-3_tn_2751;
     to batt_meter_R3-12-47-3_tn_2751;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2751;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2751;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2751;
     sense_object R3-12-47-3_tm_1126;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2751;
     parent batt_inv_R3-12-47-3_tn_2751;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4928 { 
     name R3-12-47-3_tn_2751; 
     phases AS; 
     parent R3-12-47-3_tm_1126; 
     power_12 2790.3751+939.1655j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2752;
     from R3-12-47-3_tn_2752;
     to batt_meter_R3-12-47-3_tn_2752;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2752;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2752;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2752;
     sense_object R3-12-47-3_tm_1127;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2752;
     parent batt_inv_R3-12-47-3_tn_2752;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4929 { 
     name R3-12-47-3_tn_2752; 
     phases BS; 
     parent R3-12-47-3_tm_1127; 
     power_12 2790.3751+939.1655j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4930 { 
     name R3-12-47-3_tn_2753; 
     phases CS; 
     parent R3-12-47-3_tm_1128; 
     power_12 2790.3751+939.1655j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4931 { 
     name R3-12-47-3_tn_2754; 
     phases AS; 
     parent R3-12-47-3_tm_1129; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2755;
     from R3-12-47-3_tn_2755;
     to batt_meter_R3-12-47-3_tn_2755;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2755;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2755;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2755;
     sense_object R3-12-47-3_tm_1130;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2755;
     parent batt_inv_R3-12-47-3_tn_2755;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4932 { 
     name R3-12-47-3_tn_2755; 
     phases BS; 
     parent R3-12-47-3_tm_1130; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4933 { 
     name R3-12-47-3_tn_2756; 
     phases CS; 
     parent R3-12-47-3_tm_1131; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2757;
     from R3-12-47-3_tn_2757;
     to batt_meter_R3-12-47-3_tn_2757;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2757;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2757;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2757;
     sense_object R3-12-47-3_tm_1132;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2757;
     parent batt_inv_R3-12-47-3_tn_2757;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4934 { 
     name R3-12-47-3_tn_2757; 
     phases AS; 
     parent R3-12-47-3_tm_1132; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4935 { 
     name R3-12-47-3_tn_2758; 
     phases BS; 
     parent R3-12-47-3_tm_1133; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4936 { 
     name R3-12-47-3_tn_2759; 
     phases CS; 
     parent R3-12-47-3_tm_1134; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4937 { 
     name R3-12-47-3_tn_2760; 
     phases AS; 
     parent R3-12-47-3_tm_1135; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4938 { 
     name R3-12-47-3_tn_2761; 
     phases CS; 
     parent R3-12-47-3_tm_1136; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2762;
     from R3-12-47-3_tn_2762;
     to batt_meter_R3-12-47-3_tn_2762;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2762;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2762;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2762;
     sense_object R3-12-47-3_tm_1137;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2762;
     parent batt_inv_R3-12-47-3_tn_2762;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4939 { 
     name R3-12-47-3_tn_2762; 
     phases AS; 
     parent R3-12-47-3_tm_1137; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4940 { 
     name R3-12-47-3_tn_2763; 
     phases CS; 
     parent R3-12-47-3_tm_1138; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2764;
     from R3-12-47-3_tn_2764;
     to batt_meter_R3-12-47-3_tn_2764;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2764;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2764;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2764;
     sense_object R3-12-47-3_tm_1139;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2764;
     parent batt_inv_R3-12-47-3_tn_2764;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4941 { 
     name R3-12-47-3_tn_2764; 
     phases AS; 
     parent R3-12-47-3_tm_1139; 
     power_12 6964.1087+2343.9324j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4942 { 
     name R3-12-47-3_tn_2765; 
     phases CS; 
     parent R3-12-47-3_tm_1140; 
     power_12 6964.1087+2343.9324j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4943 { 
     name R3-12-47-3_tn_2766; 
     phases AS; 
     parent R3-12-47-3_tm_1141; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4944 { 
     name R3-12-47-3_tn_2767; 
     phases CS; 
     parent R3-12-47-3_tm_1142; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4945 { 
     name R3-12-47-3_tn_2768; 
     phases AS; 
     parent R3-12-47-3_tm_1143; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4946 { 
     name R3-12-47-3_tn_2769; 
     phases CS; 
     parent R3-12-47-3_tm_1144; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4947 { 
     name R3-12-47-3_tn_2770; 
     phases AS; 
     parent R3-12-47-3_tm_1145; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2771;
     from R3-12-47-3_tn_2771;
     to batt_meter_R3-12-47-3_tn_2771;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2771;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2771;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2771;
     sense_object R3-12-47-3_tm_1146;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2771;
     parent batt_inv_R3-12-47-3_tn_2771;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4948 { 
     name R3-12-47-3_tn_2771; 
     phases CS; 
     parent R3-12-47-3_tm_1146; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2772;
     from R3-12-47-3_tn_2772;
     to batt_meter_R3-12-47-3_tn_2772;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2772;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2772;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2772;
     sense_object R3-12-47-3_tm_1147;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2772;
     parent batt_inv_R3-12-47-3_tn_2772;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4949 { 
     name R3-12-47-3_tn_2772; 
     phases AS; 
     parent R3-12-47-3_tm_1147; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2773;
     from R3-12-47-3_tn_2773;
     to batt_meter_R3-12-47-3_tn_2773;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2773;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2773;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2773;
     sense_object R3-12-47-3_tm_1148;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2773;
     parent batt_inv_R3-12-47-3_tn_2773;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4950 { 
     name R3-12-47-3_tn_2773; 
     phases BS; 
     parent R3-12-47-3_tm_1148; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2774;
     from R3-12-47-3_tn_2774;
     to batt_meter_R3-12-47-3_tn_2774;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2774;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2774;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2774;
     sense_object R3-12-47-3_tm_1149;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2774;
     parent batt_inv_R3-12-47-3_tn_2774;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4951 { 
     name R3-12-47-3_tn_2774; 
     phases CS; 
     parent R3-12-47-3_tm_1149; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4952 { 
     name R3-12-47-3_tn_2775; 
     phases AS; 
     parent R3-12-47-3_tm_1150; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4953 { 
     name R3-12-47-3_tn_2776; 
     phases CS; 
     parent R3-12-47-3_tm_1151; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4954 { 
     name R3-12-47-3_tn_2777; 
     phases AS; 
     parent R3-12-47-3_tm_1152; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4955 { 
     name R3-12-47-3_tn_2778; 
     phases CS; 
     parent R3-12-47-3_tm_1153; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4956 { 
     name R3-12-47-3_tn_2779; 
     phases AS; 
     parent R3-12-47-3_tm_1154; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4957 { 
     name R3-12-47-3_tn_2780; 
     phases CS; 
     parent R3-12-47-3_tm_1155; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2781;
     from R3-12-47-3_tn_2781;
     to batt_meter_R3-12-47-3_tn_2781;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2781;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2781;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2781;
     sense_object R3-12-47-3_tm_1156;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2781;
     parent batt_inv_R3-12-47-3_tn_2781;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4958 { 
     name R3-12-47-3_tn_2781; 
     phases AS; 
     parent R3-12-47-3_tm_1156; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2782;
     from R3-12-47-3_tn_2782;
     to batt_meter_R3-12-47-3_tn_2782;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2782;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2782;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2782;
     sense_object R3-12-47-3_tm_1157;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2782;
     parent batt_inv_R3-12-47-3_tn_2782;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4959 { 
     name R3-12-47-3_tn_2782; 
     phases CS; 
     parent R3-12-47-3_tm_1157; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2783;
     from R3-12-47-3_tn_2783;
     to batt_meter_R3-12-47-3_tn_2783;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2783;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2783;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2783;
     sense_object R3-12-47-3_tm_1158;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2783;
     parent batt_inv_R3-12-47-3_tn_2783;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4960 { 
     name R3-12-47-3_tn_2783; 
     phases AS; 
     parent R3-12-47-3_tm_1158; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4961 { 
     name R3-12-47-3_tn_2784; 
     phases CS; 
     parent R3-12-47-3_tm_1159; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4962 { 
     name R3-12-47-3_tn_2785; 
     phases AS; 
     parent R3-12-47-3_tm_1160; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4963 { 
     name R3-12-47-3_tn_2786; 
     phases CS; 
     parent R3-12-47-3_tm_1161; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4964 { 
     name R3-12-47-3_tn_2787; 
     phases AS; 
     parent R3-12-47-3_tm_1162; 
     power_12 2102.3767+707.6037j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4965 { 
     name R3-12-47-3_tn_2788; 
     phases CS; 
     parent R3-12-47-3_tm_1163; 
     power_12 2102.3767+707.6037j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4966 { 
     name R3-12-47-3_tn_2789; 
     phases AS; 
     parent R3-12-47-3_tm_1164; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4967 { 
     name R3-12-47-3_tn_2790; 
     phases CS; 
     parent R3-12-47-3_tm_1165; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4968 { 
     name R3-12-47-3_tn_2791; 
     phases AS; 
     parent R3-12-47-3_tm_1166; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2792;
     from R3-12-47-3_tn_2792;
     to batt_meter_R3-12-47-3_tn_2792;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2792;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2792;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2792;
     sense_object R3-12-47-3_tm_1167;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2792;
     parent batt_inv_R3-12-47-3_tn_2792;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4969 { 
     name R3-12-47-3_tn_2792; 
     phases CS; 
     parent R3-12-47-3_tm_1167; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2793;
     from R3-12-47-3_tn_2793;
     to batt_meter_R3-12-47-3_tn_2793;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2793;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2793;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2793;
     sense_object R3-12-47-3_tm_1168;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2793;
     parent batt_inv_R3-12-47-3_tn_2793;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4970 { 
     name R3-12-47-3_tn_2793; 
     phases AS; 
     parent R3-12-47-3_tm_1168; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4971 { 
     name R3-12-47-3_tn_2794; 
     phases CS; 
     parent R3-12-47-3_tm_1169; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4972 { 
     name R3-12-47-3_tn_2795; 
     phases AS; 
     parent R3-12-47-3_tm_1170; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4973 { 
     name R3-12-47-3_tn_2796; 
     phases CS; 
     parent R3-12-47-3_tm_1171; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2797;
     from R3-12-47-3_tn_2797;
     to batt_meter_R3-12-47-3_tn_2797;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2797;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2797;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2797;
     sense_object R3-12-47-3_tm_1172;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2797;
     parent batt_inv_R3-12-47-3_tn_2797;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4974 { 
     name R3-12-47-3_tn_2797; 
     phases AS; 
     parent R3-12-47-3_tm_1172; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4975 { 
     name R3-12-47-3_tn_2798; 
     phases CS; 
     parent R3-12-47-3_tm_1173; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2799;
     from R3-12-47-3_tn_2799;
     to batt_meter_R3-12-47-3_tn_2799;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2799;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2799;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2799;
     sense_object R3-12-47-3_tm_1174;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2799;
     parent batt_inv_R3-12-47-3_tn_2799;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4976 { 
     name R3-12-47-3_tn_2799; 
     phases AS; 
     parent R3-12-47-3_tm_1174; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2800;
     from R3-12-47-3_tn_2800;
     to batt_meter_R3-12-47-3_tn_2800;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2800;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2800;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2800;
     sense_object R3-12-47-3_tm_1175;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2800;
     parent batt_inv_R3-12-47-3_tn_2800;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4977 { 
     name R3-12-47-3_tn_2800; 
     phases CS; 
     parent R3-12-47-3_tm_1175; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4978 { 
     name R3-12-47-3_tn_2801; 
     phases AS; 
     parent R3-12-47-3_tm_1176; 
     power_12 5217.5629+1756.0919j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2802;
     from R3-12-47-3_tn_2802;
     to batt_meter_R3-12-47-3_tn_2802;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2802;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2802;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2802;
     sense_object R3-12-47-3_tm_1177;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2802;
     parent batt_inv_R3-12-47-3_tn_2802;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4979 { 
     name R3-12-47-3_tn_2802; 
     phases BS; 
     parent R3-12-47-3_tm_1177; 
     power_12 5217.5629+1756.0919j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4980 { 
     name R3-12-47-3_tn_2803; 
     phases AS; 
     parent R3-12-47-3_tm_1178; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4981 { 
     name R3-12-47-3_tn_2804; 
     phases BS; 
     parent R3-12-47-3_tm_1179; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2805;
     from R3-12-47-3_tn_2805;
     to batt_meter_R3-12-47-3_tn_2805;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2805;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2805;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2805;
     sense_object R3-12-47-3_tm_1180;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2805;
     parent batt_inv_R3-12-47-3_tn_2805;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4982 { 
     name R3-12-47-3_tn_2805; 
     phases AS; 
     parent R3-12-47-3_tm_1180; 
     power_12 3702.8108+1246.2669j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2806;
     from R3-12-47-3_tn_2806;
     to batt_meter_R3-12-47-3_tn_2806;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2806;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2806;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2806;
     sense_object R3-12-47-3_tm_1181;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2806;
     parent batt_inv_R3-12-47-3_tn_2806;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4983 { 
     name R3-12-47-3_tn_2806; 
     phases BS; 
     parent R3-12-47-3_tm_1181; 
     power_12 3702.8108+1246.2669j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4984 { 
     name R3-12-47-3_tn_2807; 
     phases CS; 
     parent R3-12-47-3_tm_1182; 
     power_12 3702.8108+1246.2669j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4985 { 
     name R3-12-47-3_tn_2808; 
     phases AS; 
     parent R3-12-47-3_tm_1183; 
     power_12 3478.3754+1170.728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4986 { 
     name R3-12-47-3_tn_2809; 
     phases BS; 
     parent R3-12-47-3_tm_1184; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4987 { 
     name R3-12-47-3_tn_2810; 
     phases CS; 
     parent R3-12-47-3_tm_1185; 
     power_12 3478.3754+1170.728j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2811;
     from R3-12-47-3_tn_2811;
     to batt_meter_R3-12-47-3_tn_2811;
     phases AS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2811;
     phases AS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2811;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2811;
     sense_object R3-12-47-3_tm_1186;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2811;
     parent batt_inv_R3-12-47-3_tn_2811;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4988 { 
     name R3-12-47-3_tn_2811; 
     phases AS; 
     parent R3-12-47-3_tm_1186; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4989 { 
     name R3-12-47-3_tn_2812; 
     phases BS; 
     parent R3-12-47-3_tm_1187; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4990 { 
     name R3-12-47-3_tn_2813; 
     phases AS; 
     parent R3-12-47-3_tm_1188; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4991 { 
     name R3-12-47-3_tn_2814; 
     phases BS; 
     parent R3-12-47-3_tm_1189; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2815;
     from R3-12-47-3_tn_2815;
     to batt_meter_R3-12-47-3_tn_2815;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2815;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2815;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2815;
     sense_object R3-12-47-3_tm_1190;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2815;
     parent batt_inv_R3-12-47-3_tn_2815;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4992 { 
     name R3-12-47-3_tn_2815; 
     phases CS; 
     parent R3-12-47-3_tm_1190; 
     power_12 1376.0063+463.1269j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4993 { 
     name R3-12-47-3_tn_2816; 
     phases AS; 
     parent R3-12-47-3_tm_1191; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2817;
     from R3-12-47-3_tn_2817;
     to batt_meter_R3-12-47-3_tn_2817;
     phases BS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2817;
     phases BS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2817;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2817;
     sense_object R3-12-47-3_tm_1192;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2817;
     parent batt_inv_R3-12-47-3_tn_2817;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4994 { 
     name R3-12-47-3_tn_2817; 
     phases BS; 
     parent R3-12-47-3_tm_1192; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
     name tl_batt_R3-12-47-3_tn_2818;
     from R3-12-47-3_tn_2818;
     to batt_meter_R3-12-47-3_tn_2818;
     phases CS; 
     length 10;
     configuration triplex_line_configuration:1;
}

object triplex_meter {
     name batt_meter_R3-12-47-3_tn_2818;
     phases CS; 
     nominal_voltage 120.00;
}

object inverter {
     name batt_inv_R3-12-47-3_tn_2818;
     generator_status ONLINE;
     inverter_type FOUR_QUADRANT;
     parent batt_meter_R3-12-47-3_tn_2818;
     sense_object R3-12-47-3_tm_1193;
     four_quadrant_control_mode CONSTANT_PQ;
     rated_power 6.7 kVA;
     inverter_efficiency 0.9;
     V_base 120;
     charge_lockout_time 1;
     discharge_lockout_time 1;
     P_Out 6700;
     Q_Out 0;
     
}

object battery {
     name batt_R3-12-47-3_tn_2818;
     parent batt_inv_R3-12-47-3_tn_2818;
      use_internal_battery_model TRUE;
	battery_type LI_ION;
	rated_power 200 kW;
	nominal_voltage 350;
	battery_capacity 50 kWh;
	round_trip_efficiency 0.81;
	state_of_charge 0.5;
	generator_mode SUPPLY_DRIVEN;

}

object triplex_node:4995 { 
     name R3-12-47-3_tn_2818; 
     phases CS; 
     parent R3-12-47-3_tm_1193; 
     power_12 6956.7509+2341.4559j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:4996 { 
     name R3-12-47-3_tn_2819; 
     phases AS; 
     parent R3-12-47-3_tm_1194; 
     power_12 1376.0063+463.1269j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_line {
